!- Windows Line endings 

Version,
    8.9;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    Yes;                      !- Do HVAC Sizing Simulation for Sizing Periods

Building,
    bldg-1,                   !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    20,                       !- Calculation Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000;                     !- Surface Temperature Upper Limit

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    Sri Lanka,                !- Name
    7.2931209,                !- Latitude
    80.6350327,               !- Longitude
    ,                         !- Time Zone
    690;                      !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in HVLK_2 (O1-O1:31-12) Jul,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.1,                     !- Maximum DryBulb Temperature
    4,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    26.4,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101216.9,                 !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in HVLK_2 (O1-O1:31-12) Aug,    !- Name
    8,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.2,                     !- Maximum DryBulb Temperature
    4.2,                      !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    26,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101216.9,                 !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in HVLK_2 (O1-O1:31-12) Sep,    !- Name
    9,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.2,                     !- Maximum DryBulb Temperature
    4.8,                      !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    25.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101216.9,                 !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in HVLK_2 (O1-O1:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    20.9,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    20.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101216.9,                 !- Barometric Pressure
    9.6,                      !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    AnnualSim,                !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Sunday,                   !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    1.0000;                   !- Number of Times Runperiod to be Repeated

Site:GroundTemperature:BuildingSurface,
    19.527,                   !- January Ground Temperature
    19.502,                   !- February Ground Temperature
    19.536,                   !- March Ground Temperature
    19.598,                   !- April Ground Temperature
    20.002,                   !- May Ground Temperature
    21.64,                    !- June Ground Temperature
    22.225,                   !- July Ground Temperature
    22.375,                   !- August Ground Temperature
    21.449,                   !- September Ground Temperature
    20.121,                   !- October Ground Temperature
    19.802,                   !- November Ground Temperature
    19.633;                   !- December Ground Temperature

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

Schedule:Compact,
    BIM - Bed RoomHeatingSP_sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    20,                       !- Field 4
    Until: 13:00,             !- Field 5
    5,                        !- Field 6
    Until: 24:00,             !- Field 7
    20;                       !- Field 8

Schedule:Compact,
    BIM - Living RoomHeatingSP_sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 13:00,             !- Field 3
    5,                        !- Field 4
    Until: 22:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    5;                        !- Field 8

Schedule:Compact,
    BIM - Bed RoomCoolingSP_sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    29.5,                     !- Field 4
    Until: 13:00,             !- Field 5
    55,                       !- Field 6
    Until: 24:00,             !- Field 7
    29.5;                     !- Field 8

Schedule:Compact,
    BIM - Living RoomCoolingSP_sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 13:00,             !- Field 3
    55,                       !- Field 4
    Until: 22:00,             !- Field 5
    29.5,                     !- Field 6
    Until: 24:00,             !- Field 7
    55;                       !- Field 8

Schedule:Compact,
    Activity_Sch,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100;                      !- Field 4

Schedule:Compact,
    BIM - Bed Roomoccupancy_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    1,                        !- Field 4
    Until: 13:00,             !- Field 5
    0,                        !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

Schedule:Compact,
    BIM - Living Roomoccupancy_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 13:00,             !- Field 3
    0,                        !- Field 4
    Until: 22:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0;                        !- Field 8

Schedule:Compact,
    BIM - Other Roomoccupancy_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 13:00,             !- Field 3
    0,                        !- Field 4
    Until: 22:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0;                        !- Field 8

Schedule:Compact,
    BIM - Bed Roomlighting_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 07:00,             !- Field 5
    1,                        !- Field 6
    Until: 18:00,             !- Field 7
    0,                        !- Field 8
    Until: 24:00,             !- Field 9
    1;                        !- Field 10

Schedule:Compact,
    BIM - Living Roomlighting_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 18:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    BIM - Bed Roomequipment_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 07:00,             !- Field 5
    1,                        !- Field 6
    Until: 18:00,             !- Field 7
    0,                        !- Field 8
    Until: 24:00,             !- Field 9
    1;                        !- Field 10

Schedule:Compact,
    BIM - Living Roomequipment_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 05:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.4,                      !- Field 6
    Until: 20:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 24:00,             !- Field 9
    1;                        !- Field 10

Schedule:Compact,
    BIM - Other Roomequipment_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 05:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.4,                      !- Field 6
    Until: 20:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 24:00,             !- Field 9
    1;                        !- Field 10

Schedule:Compact,
    BIM - Other Roomlighting_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 18:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    24X7_on,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    24X7_off,                 !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Material,
    aim5195,                  !- Name
    MediumRough,              !- Roughness
    0.005,                    !- Thickness
    0.8002,                   !- Conductivity
    1700,                     !- Density
    850,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    aim5202,                  !- Name
    MediumRough,              !- Roughness
    0.05,                     !- Thickness
    0.12,                     !- Conductivity
    1050,                     !- Density
    1300,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    aim5209,                  !- Name
    MediumRough,              !- Roughness
    0.235,                    !- Thickness
    2.1,                      !- Conductivity
    2400,                     !- Density
    860,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    aim5216,                  !- Name
    MediumRough,              !- Roughness
    0.013,                    !- Thickness
    0.72,                     !- Conductivity
    1760,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    aim5229,                  !- Name
    MediumRough,              !- Roughness
    0.05,                     !- Thickness
    0.122,                    !- Conductivity
    700,                      !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    aim5242,                  !- Name
    MediumRough,              !- Roughness
    0.185,                    !- Thickness
    2.1,                      !- Conductivity
    2400,                     !- Density
    860,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    aim5255,                  !- Name
    MediumRough,              !- Roughness
    0.015,                    !- Thickness
    0.72,                     !- Conductivity
    1760,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    aim5262,                  !- Name
    MediumRough,              !- Roughness
    0.17,                     !- Thickness
    2.1,                      !- Conductivity
    2400,                     !- Density
    860,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    aim5274,                  !- Name
    Smooth,                   !- Roughness
    0.10919;                  !- Thermal Resistance

WindowMaterial:SimpleGlazingSystem,
    Windows : Green_Window_v2 : 3-650x1250mm(6mm-Single),    !- Name
    5.7,                      !- UFactor
    0.83,                     !- Solar Heat Gain Coefficient
    0.9;                      !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Windows : Green_Window_v2 : 3-1290x1750mm(6mm-Single),    !- Name
    5.7,                      !- UFactor
    0.83,                     !- Solar Heat Gain Coefficient
    0.9;                      !- Visible Transmittance

Construction,
    aim5190,                  !- Name
    aim5195,                  !- Outside Layer
    aim5202,                  !- Layer 2
    aim5209,                  !- Layer 3
    aim5216;                  !- Layer 4

Construction,
    aim5224,                  !- Name
    aim5229;                  !- Outside Layer

Construction,
    aim5237,                  !- Name
    aim5242;                  !- Outside Layer

Construction,
    aim5250,                  !- Name
    aim5255,                  !- Outside Layer
    aim5262,                  !- Layer 2
    aim5255;                  !- Layer 3

Construction,
    aim5271,                  !- Name
    aim5274;                  !- Outside Layer

Construction,
    aim5279,                  !- Name
    aim5255,                  !- Outside Layer
    aim5262,                  !- Layer 2
    aim5255;                  !- Layer 3

Construction,
    aim5288,                  !- Name
    aim5216,                  !- Outside Layer
    aim5209,                  !- Layer 2
    aim5202,                  !- Layer 3
    aim5195;                  !- Layer 4

Construction,
    aim5298,                  !- Name
    Windows : Green_Window_v2 : 3-650x1250mm(6mm-Single);    !- Outside Layer

Construction,
    aim5302,                  !- Name
    Windows : Green_Window_v2 : 3-1290x1750mm(6mm-Single);    !- Outside Layer

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    aim0546,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim0600,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim0648,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim0702,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim0756,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim0804,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim0868,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim0916,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim0964,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim1012,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim1060,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim1108,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim1164,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim1244,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim1292,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim1340,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim1388,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim1460,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim1566,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim1614,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim1667,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim1731,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim1816,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim1864,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim1912,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim1960,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim2008,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim2077,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim2125,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim2173,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim2242,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim2290,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim2338,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim2391,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim2487,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim2546,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim2605,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim2658,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim2754,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim2807,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim2903,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim2967,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim3020,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim3095,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim3159,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim3212,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim3265,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim3329,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim3398,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim3451,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim3504,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim3605,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim3653,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim3706,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim3791,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim3855,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim3935,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim4004,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim4073,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim4137,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim4201,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim4281,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim4329,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim4409,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim4494,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim4595,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim4659,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim4707,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    aim4771,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
    aim5306,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim0546,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.1485627,              !- Vertex 1 Xcoordinate
    8.0600889,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -15.9553694,              !- Vertex 2 Xcoordinate
    10.2532823,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -15.9553694,              !- Vertex 3 Xcoordinate
    10.2532823,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -18.1485627,              !- Vertex 4 Xcoordinate
    8.0600889,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5327,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim0546,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.6629026,              !- Vertex 1 Xcoordinate
    9.5744288,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -18.1485627,              !- Vertex 2 Xcoordinate
    8.0600889,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -18.1485627,              !- Vertex 3 Xcoordinate
    8.0600889,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -19.6629026,              !- Vertex 4 Xcoordinate
    9.5744288,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5348,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim0546,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.6629026,              !- Vertex 1 Xcoordinate
    9.5744288,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -18.1485627,              !- Vertex 2 Xcoordinate
    8.0600889,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -15.9553694,              !- Vertex 3 Xcoordinate
    10.2532823,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -17.4697093,              !- Vertex 4 Xcoordinate
    11.7676221,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5359,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim0546,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.6629026,              !- Vertex 1 Xcoordinate
    9.5744288,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -17.4697093,              !- Vertex 2 Xcoordinate
    11.7676221,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -15.9553694,              !- Vertex 3 Xcoordinate
    10.2532823,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -18.1485627,              !- Vertex 4 Xcoordinate
    8.0600889,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5370,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim0546,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1244,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.4697093,              !- Vertex 1 Xcoordinate
    11.7676221,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -17.4697093,              !- Vertex 2 Xcoordinate
    11.7676221,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -15.9553694,              !- Vertex 3 Xcoordinate
    10.2532823,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -15.9553694,              !- Vertex 4 Xcoordinate
    10.2532823,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5382,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim0546,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4409,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.6629026,              !- Vertex 1 Xcoordinate
    9.5744288,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -19.6629026,              !- Vertex 2 Xcoordinate
    9.5744288,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -17.4697093,              !- Vertex 3 Xcoordinate
    11.7676221,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -17.4697093,              !- Vertex 4 Xcoordinate
    11.7676221,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5394,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim0600,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.3444505,              !- Vertex 1 Xcoordinate
    6.1120097,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -14.9396213,              !- Vertex 2 Xcoordinate
    4.7071805,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -14.9396213,              !- Vertex 3 Xcoordinate
    4.7071805,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -16.3444505,              !- Vertex 4 Xcoordinate
    6.1120097,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5415,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim0600,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.3444505,              !- Vertex 1 Xcoordinate
    6.1120097,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -16.3444505,              !- Vertex 2 Xcoordinate
    6.1120097,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -14.0489857,              !- Vertex 3 Xcoordinate
    8.4074746,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -14.0489857,              !- Vertex 4 Xcoordinate
    8.4074746,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5436,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim0600,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.3444505,              !- Vertex 1 Xcoordinate
    6.1120097,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -14.9396213,              !- Vertex 2 Xcoordinate
    4.7071805,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -12.6441565,              !- Vertex 3 Xcoordinate
    7.0026453,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -14.0489857,              !- Vertex 4 Xcoordinate
    8.4074746,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5447,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim0600,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.3444505,              !- Vertex 1 Xcoordinate
    6.1120097,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -14.0489857,              !- Vertex 2 Xcoordinate
    8.4074746,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -12.6441565,              !- Vertex 3 Xcoordinate
    7.0026453,                !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -14.9396213,              !- Vertex 4 Xcoordinate
    4.7071805,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5458,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim0600,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1960,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -14.0489857,              !- Vertex 1 Xcoordinate
    8.4074746,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -14.0489857,              !- Vertex 2 Xcoordinate
    8.4074746,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -12.6441565,              !- Vertex 3 Xcoordinate
    7.0026453,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -12.6441565,              !- Vertex 4 Xcoordinate
    7.0026453,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5470,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4494,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim0600,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -14.9396213,              !- Vertex 1 Xcoordinate
    4.7071805,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -14.9396213,              !- Vertex 2 Xcoordinate
    4.7071805,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -12.6441565,              !- Vertex 3 Xcoordinate
    7.0026453,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -12.6441565,              !- Vertex 4 Xcoordinate
    7.0026453,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5482,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim0648,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.3558313,               !- Vertex 1 Xcoordinate
    19.8815001,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -9.3558313,               !- Vertex 2 Xcoordinate
    19.8815001,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -7.8414914,               !- Vertex 3 Xcoordinate
    18.3671602,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -7.8414914,               !- Vertex 4 Xcoordinate
    18.3671602,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5503,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim0648,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -10.0167243,              !- Vertex 1 Xcoordinate
    16.1919274,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -7.8414914,               !- Vertex 2 Xcoordinate
    18.3671602,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -7.8414914,               !- Vertex 3 Xcoordinate
    18.3671602,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -10.0167243,              !- Vertex 4 Xcoordinate
    16.1919274,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5524,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim0648,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -11.5310641,              !- Vertex 1 Xcoordinate
    17.7062673,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -10.0167243,              !- Vertex 2 Xcoordinate
    16.1919274,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -7.8414914,               !- Vertex 3 Xcoordinate
    18.3671602,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -9.3558313,               !- Vertex 4 Xcoordinate
    19.8815001,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5535,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim0648,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -11.5310641,              !- Vertex 1 Xcoordinate
    17.7062673,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -9.3558313,               !- Vertex 2 Xcoordinate
    19.8815001,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -7.8414914,               !- Vertex 3 Xcoordinate
    18.3671602,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -10.0167243,              !- Vertex 4 Xcoordinate
    16.1919274,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5546,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1460,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim0648,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -11.5310641,              !- Vertex 1 Xcoordinate
    17.7062673,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -9.3558313,               !- Vertex 2 Xcoordinate
    19.8815001,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -9.3558313,               !- Vertex 3 Xcoordinate
    19.8815001,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -11.5310641,              !- Vertex 4 Xcoordinate
    17.7062673,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5558,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1566,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim0648,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -11.5310641,              !- Vertex 1 Xcoordinate
    17.7062673,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -11.5310641,              !- Vertex 2 Xcoordinate
    17.7062673,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -10.0167243,              !- Vertex 3 Xcoordinate
    16.1919274,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -10.0167243,              !- Vertex 4 Xcoordinate
    16.1919274,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5570,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim0702,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.1344608,               !- Vertex 1 Xcoordinate
    14.3219995,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -8.1344608,               !- Vertex 2 Xcoordinate
    14.3219995,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -5.8934123,               !- Vertex 3 Xcoordinate
    16.563048,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -5.8934123,               !- Vertex 4 Xcoordinate
    16.563048,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5591,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim0702,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.8934123,               !- Vertex 1 Xcoordinate
    16.563048,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -5.8934123,               !- Vertex 2 Xcoordinate
    16.563048,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -4.4639252,               !- Vertex 3 Xcoordinate
    15.1335609,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -4.4639252,               !- Vertex 4 Xcoordinate
    15.1335609,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5612,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim0702,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.1344608,               !- Vertex 1 Xcoordinate
    14.3219995,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -6.7049737,               !- Vertex 2 Xcoordinate
    12.8925124,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -4.4639252,               !- Vertex 3 Xcoordinate
    15.1335609,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -5.8934123,               !- Vertex 4 Xcoordinate
    16.563048,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5623,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim0702,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.1344608,               !- Vertex 1 Xcoordinate
    14.3219995,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -5.8934123,               !- Vertex 2 Xcoordinate
    16.563048,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -4.4639252,               !- Vertex 3 Xcoordinate
    15.1335609,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -6.7049737,               !- Vertex 4 Xcoordinate
    12.8925124,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5634,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim0702,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1614,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.1344608,               !- Vertex 1 Xcoordinate
    14.3219995,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -6.7049737,               !- Vertex 2 Xcoordinate
    12.8925124,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -6.7049737,               !- Vertex 3 Xcoordinate
    12.8925124,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -8.1344608,               !- Vertex 4 Xcoordinate
    14.3219995,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5646,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1731,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim0702,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.7049737,               !- Vertex 1 Xcoordinate
    12.8925124,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -6.7049737,               !- Vertex 2 Xcoordinate
    12.8925124,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -4.4639252,               !- Vertex 3 Xcoordinate
    15.1335609,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -4.4639252,               !- Vertex 4 Xcoordinate
    15.1335609,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5658,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim0756,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.3487855,               !- Vertex 1 Xcoordinate
    10.6308143,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -5.3487855,               !- Vertex 2 Xcoordinate
    10.6308143,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -3.509274,                !- Vertex 3 Xcoordinate
    8.7913029,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -3.509274,                !- Vertex 4 Xcoordinate
    8.7913029,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5669,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim0756,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -7.3085932,               !- Vertex 1 Xcoordinate
    8.6710066,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -5.4690817,               !- Vertex 2 Xcoordinate
    6.8314951,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -3.509274,                !- Vertex 3 Xcoordinate
    8.7913029,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -5.3487855,               !- Vertex 4 Xcoordinate
    10.6308143,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5680,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim0756,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -7.3085932,               !- Vertex 1 Xcoordinate
    8.6710066,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -5.3487855,               !- Vertex 2 Xcoordinate
    10.6308143,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -3.509274,                !- Vertex 3 Xcoordinate
    8.7913029,                !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -5.4690817,               !- Vertex 4 Xcoordinate
    6.8314951,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5691,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1731,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim0756,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.4559121,               !- Vertex 1 Xcoordinate
    10.5236876,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -5.3487855,               !- Vertex 2 Xcoordinate
    10.6308143,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -5.3487855,               !- Vertex 3 Xcoordinate
    10.6308143,               !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    -5.4559121,               !- Vertex 4 Xcoordinate
    10.5236876,               !- Vertex 4 Ycoordinate
    56.515;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5703,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim0756,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1731,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -7.3085932,               !- Vertex 1 Xcoordinate
    8.6710066,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -7.3085932,               !- Vertex 2 Xcoordinate
    8.6710066,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -5.3487855,               !- Vertex 3 Xcoordinate
    10.6308143,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -5.3487855,               !- Vertex 4 Xcoordinate
    10.6308143,               !- Vertex 4 Ycoordinate
    56.515,                   !- Vertex 4 Zcoordinate
    -5.4559121,               !- Vertex 5 Xcoordinate
    10.5236876,               !- Vertex 5 Ycoordinate
    56.515,                   !- Vertex 5 Zcoordinate
    -5.4559121,               !- Vertex 6 Xcoordinate
    10.5236876,               !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim5729,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim0756,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -7.3085932,               !- Vertex 1 Xcoordinate
    8.6710066,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -7.3085932,               !- Vertex 2 Xcoordinate
    8.6710066,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -5.4690817,               !- Vertex 3 Xcoordinate
    6.8314951,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -5.4690817,               !- Vertex 4 Xcoordinate
    6.8314951,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5741,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim0756,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.4690817,               !- Vertex 1 Xcoordinate
    6.8314951,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -5.4690817,               !- Vertex 2 Xcoordinate
    6.8314951,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -3.5530557,               !- Vertex 3 Xcoordinate
    8.7475212,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -3.5530557,               !- Vertex 4 Xcoordinate
    8.7475212,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5753,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim0804,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.969761,                 !- Vertex 1 Xcoordinate
    8.3864639,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    8.1840751,                !- Vertex 2 Xcoordinate
    8.1721498,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    8.1840751,                !- Vertex 3 Xcoordinate
    8.1721498,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    7.969761,                 !- Vertex 4 Xcoordinate
    8.3864639,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5764,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim0804,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.969761,                 !- Vertex 1 Xcoordinate
    8.3864639,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    7.969761,                 !- Vertex 2 Xcoordinate
    8.3864639,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    9.7990415,                !- Vertex 3 Xcoordinate
    10.2157444,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    9.7990415,                !- Vertex 4 Xcoordinate
    10.2157444,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5785,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim0804,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.969761,                 !- Vertex 1 Xcoordinate
    8.3864639,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    9.9426878,                !- Vertex 2 Xcoordinate
    6.4135371,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    11.7756026,               !- Vertex 3 Xcoordinate
    8.246452,                 !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    9.8026758,                !- Vertex 4 Xcoordinate
    10.2193787,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5796,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim0804,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.969761,                 !- Vertex 1 Xcoordinate
    8.3864639,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    9.8026758,                !- Vertex 2 Xcoordinate
    10.2193787,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    11.7756026,               !- Vertex 3 Xcoordinate
    8.246452,                 !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    9.9426878,                !- Vertex 4 Xcoordinate
    6.4135371,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5807,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3706,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim0804,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    9.8026758,                !- Vertex 1 Xcoordinate
    10.2193787,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    11.7756026,               !- Vertex 2 Xcoordinate
    8.246452,                 !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    11.7756026,               !- Vertex 3 Xcoordinate
    8.246452,                 !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    9.8026758,                !- Vertex 4 Xcoordinate
    10.2193787,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5819,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim0804,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1840751,                !- Vertex 1 Xcoordinate
    8.1721498,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    8.2912018,                !- Vertex 2 Xcoordinate
    8.0650231,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    8.2912018,                !- Vertex 3 Xcoordinate
    8.0650231,                !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    8.1840751,                !- Vertex 4 Xcoordinate
    8.1721498,                !- Vertex 4 Ycoordinate
    56.515;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5831,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim0804,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    9.9426878,                !- Vertex 1 Xcoordinate
    6.4135371,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    11.7756026,               !- Vertex 2 Xcoordinate
    8.246452,                 !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    11.7756026,               !- Vertex 3 Xcoordinate
    8.246452,                 !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    9.9426878,                !- Vertex 4 Xcoordinate
    6.4135371,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5843,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim0804,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    8.1840751,                !- Vertex 1 Xcoordinate
    8.1721498,                !- Vertex 1 Ycoordinate
    56.515,                   !- Vertex 1 Zcoordinate
    8.2912018,                !- Vertex 2 Xcoordinate
    8.0650231,                !- Vertex 2 Ycoordinate
    56.515,                   !- Vertex 2 Zcoordinate
    8.2912018,                !- Vertex 3 Xcoordinate
    8.0650231,                !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    9.9426878,                !- Vertex 4 Xcoordinate
    6.4135371,                !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    9.9426878,                !- Vertex 5 Xcoordinate
    6.4135371,                !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    8.1840751,                !- Vertex 6 Xcoordinate
    8.1721498,                !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim5857,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim0868,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.8573464,                !- Vertex 1 Xcoordinate
    14.7169298,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    8.8573464,                !- Vertex 2 Xcoordinate
    14.7169298,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    10.3315652,               !- Vertex 3 Xcoordinate
    16.1911486,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    10.3315652,               !- Vertex 4 Xcoordinate
    16.1911486,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5878,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim0868,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.3315652,               !- Vertex 1 Xcoordinate
    16.1911486,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    10.3315652,               !- Vertex 2 Xcoordinate
    16.1911486,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    12.6304137,               !- Vertex 3 Xcoordinate
    13.8923001,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    12.6304137,               !- Vertex 4 Xcoordinate
    13.8923001,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5899,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim0868,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.8573464,                !- Vertex 1 Xcoordinate
    14.7169298,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    11.1561949,               !- Vertex 2 Xcoordinate
    12.4180813,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    12.6304137,               !- Vertex 3 Xcoordinate
    13.8923001,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    10.3315652,               !- Vertex 4 Xcoordinate
    16.1911486,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5910,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim0868,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.8573464,                !- Vertex 1 Xcoordinate
    14.7169298,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    10.3315652,               !- Vertex 2 Xcoordinate
    16.1911486,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    12.6304137,               !- Vertex 3 Xcoordinate
    13.8923001,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    11.1561949,               !- Vertex 4 Xcoordinate
    12.4180813,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5921,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3653,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim0868,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.1561949,               !- Vertex 1 Xcoordinate
    12.4180813,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    11.1561949,               !- Vertex 2 Xcoordinate
    12.4180813,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    12.6304137,               !- Vertex 3 Xcoordinate
    13.8923001,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    12.6304137,               !- Vertex 4 Xcoordinate
    13.8923001,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5933,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3706,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim0868,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.8573464,                !- Vertex 1 Xcoordinate
    14.7169298,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    8.8573464,                !- Vertex 2 Xcoordinate
    14.7169298,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    11.1561949,               !- Vertex 3 Xcoordinate
    12.4180813,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    11.1561949,               !- Vertex 4 Xcoordinate
    12.4180813,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5945,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim0916,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.2077597,               !- Vertex 1 Xcoordinate
    18.0673432,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    14.5066083,               !- Vertex 2 Xcoordinate
    15.7684946,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    14.5066083,               !- Vertex 3 Xcoordinate
    15.7684946,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    12.2077597,               !- Vertex 4 Xcoordinate
    18.0673432,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5966,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim0916,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.2077597,               !- Vertex 1 Xcoordinate
    18.0673432,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    12.2077597,               !- Vertex 2 Xcoordinate
    18.0673432,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    13.6219733,               !- Vertex 3 Xcoordinate
    19.4815567,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    13.6219733,               !- Vertex 4 Xcoordinate
    19.4815567,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5987,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim0916,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.2077597,               !- Vertex 1 Xcoordinate
    18.0673432,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    14.5066083,               !- Vertex 2 Xcoordinate
    15.7684946,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    15.9208218,               !- Vertex 3 Xcoordinate
    17.1827082,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    13.6219733,               !- Vertex 4 Xcoordinate
    19.4815567,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim5998,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim0916,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.2077597,               !- Vertex 1 Xcoordinate
    18.0673432,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    13.6219733,               !- Vertex 2 Xcoordinate
    19.4815567,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    15.9208218,               !- Vertex 3 Xcoordinate
    17.1827082,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    14.5066083,               !- Vertex 4 Xcoordinate
    15.7684946,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6009,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim0916,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3504,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.6219733,               !- Vertex 1 Xcoordinate
    19.4815567,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    13.6219733,               !- Vertex 2 Xcoordinate
    19.4815567,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    15.9208218,               !- Vertex 3 Xcoordinate
    17.1827082,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    15.9208218,               !- Vertex 4 Xcoordinate
    17.1827082,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6021,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3605,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim0916,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    14.5066083,               !- Vertex 1 Xcoordinate
    15.7684946,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    14.5066083,               !- Vertex 2 Xcoordinate
    15.7684946,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    15.9208218,               !- Vertex 3 Xcoordinate
    17.1827082,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    15.9208218,               !- Vertex 4 Xcoordinate
    17.1827082,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6033,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim0964,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    27.0868686,               !- Vertex 1 Xcoordinate
    16.3783214,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    27.0868686,               !- Vertex 2 Xcoordinate
    16.3783214,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    29.3886426,               !- Vertex 3 Xcoordinate
    14.0765474,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    29.3886426,               !- Vertex 4 Xcoordinate
    14.0765474,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6054,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim0964,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    27.8707672,               !- Vertex 1 Xcoordinate
    12.558672,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    29.3886426,               !- Vertex 2 Xcoordinate
    14.0765474,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    29.3886426,               !- Vertex 3 Xcoordinate
    14.0765474,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    27.8707672,               !- Vertex 4 Xcoordinate
    12.558672,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6075,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim0964,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    25.5689932,               !- Vertex 1 Xcoordinate
    14.860446,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    27.8707672,               !- Vertex 2 Xcoordinate
    12.558672,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    29.3886426,               !- Vertex 3 Xcoordinate
    14.0765474,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    27.0868686,               !- Vertex 4 Xcoordinate
    16.3783214,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6086,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim0964,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    25.5689932,               !- Vertex 1 Xcoordinate
    14.860446,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    27.0868686,               !- Vertex 2 Xcoordinate
    16.3783214,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    29.3886426,               !- Vertex 3 Xcoordinate
    14.0765474,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    27.8707672,               !- Vertex 4 Xcoordinate
    12.558672,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6097,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim0964,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3451,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    25.5689932,               !- Vertex 1 Xcoordinate
    14.860446,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    25.5689932,               !- Vertex 2 Xcoordinate
    14.860446,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    27.0868686,               !- Vertex 3 Xcoordinate
    16.3783214,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    27.0868686,               !- Vertex 4 Xcoordinate
    16.3783214,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6109,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim0964,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3935,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    25.5689932,               !- Vertex 1 Xcoordinate
    14.860446,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    27.8707672,               !- Vertex 2 Xcoordinate
    12.558672,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    27.8707672,               !- Vertex 3 Xcoordinate
    12.558672,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    25.5689932,               !- Vertex 4 Xcoordinate
    14.860446,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6121,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1012,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    22.793599,                !- Vertex 1 Xcoordinate
    7.4815039,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    24.2078126,               !- Vertex 2 Xcoordinate
    8.8957174,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    24.2078126,               !- Vertex 3 Xcoordinate
    8.8957174,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    22.793599,                !- Vertex 4 Xcoordinate
    7.4815039,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6142,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1012,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    20.3215664,               !- Vertex 1 Xcoordinate
    9.9535365,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    22.793599,                !- Vertex 2 Xcoordinate
    7.4815039,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    22.793599,                !- Vertex 3 Xcoordinate
    7.4815039,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    20.3215664,               !- Vertex 4 Xcoordinate
    9.9535365,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6163,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim1012,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    20.3215664,               !- Vertex 1 Xcoordinate
    9.9535365,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    22.793599,                !- Vertex 2 Xcoordinate
    7.4815039,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    22.793599,                !- Vertex 3 Xcoordinate
    7.5112023,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    24.1929634,               !- Vertex 4 Xcoordinate
    8.9105667,                !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    21.7357799,               !- Vertex 5 Xcoordinate
    11.3677501,               !- Vertex 5 Ycoordinate
    56.7;                     !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    aim6175,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim1012,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    20.3215664,               !- Vertex 1 Xcoordinate
    9.9535365,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    21.7357799,               !- Vertex 2 Xcoordinate
    11.3677501,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    24.2078126,               !- Vertex 3 Xcoordinate
    8.8957174,                !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    22.793599,                !- Vertex 4 Xcoordinate
    7.4815039,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6186,                  !- Name
    Wall,                     !- Surface Type
    aim5224,                  !- Construction Name
    aim1012,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    22.8084483,               !- Vertex 1 Xcoordinate
    7.4963531,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    24.2078126,               !- Vertex 2 Xcoordinate
    8.8957174,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    24.2078126,               !- Vertex 3 Xcoordinate
    8.8957174,                !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    22.8084483,               !- Vertex 4 Xcoordinate
    7.4963531,                !- Vertex 4 Ycoordinate
    57;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6197,                  !- Name
    Wall,                     !- Surface Type
    aim5224,                  !- Construction Name
    aim1012,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    22.793599,                !- Vertex 1 Xcoordinate
    7.5112023,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    22.793599,                !- Vertex 2 Xcoordinate
    7.5112023,                !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    24.1929634,               !- Vertex 3 Xcoordinate
    8.9105667,                !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    24.1929634,               !- Vertex 4 Xcoordinate
    8.9105667,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6208,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1012,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3398,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    20.3215664,               !- Vertex 1 Xcoordinate
    9.9535365,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    20.3215664,               !- Vertex 2 Xcoordinate
    9.9535365,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    21.7357799,               !- Vertex 3 Xcoordinate
    11.3677501,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    21.7357799,               !- Vertex 4 Xcoordinate
    11.3677501,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6220,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4004,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1012,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    21.7357799,               !- Vertex 1 Xcoordinate
    11.3677501,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    24.2078126,               !- Vertex 2 Xcoordinate
    8.8957174,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    24.2078126,               !- Vertex 3 Xcoordinate
    8.8957174,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    21.7357799,               !- Vertex 4 Xcoordinate
    11.3677501,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6232,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1060,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    18.4672795,               !- Vertex 1 Xcoordinate
    8.0554343,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    18.4672795,               !- Vertex 2 Xcoordinate
    8.0554343,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    20.7865897,               !- Vertex 3 Xcoordinate
    5.736124,                 !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    20.7865897,               !- Vertex 4 Xcoordinate
    5.736124,                 !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6253,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1060,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    19.3123709,               !- Vertex 1 Xcoordinate
    4.2619053,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    20.7865897,               !- Vertex 2 Xcoordinate
    5.736124,                 !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    20.7865897,               !- Vertex 3 Xcoordinate
    5.736124,                 !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    19.3123709,               !- Vertex 4 Xcoordinate
    4.2619053,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6274,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim1060,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    16.9930607,               !- Vertex 1 Xcoordinate
    6.5812155,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    19.3123709,               !- Vertex 2 Xcoordinate
    4.2619053,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    20.7865897,               !- Vertex 3 Xcoordinate
    5.736124,                 !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    18.4672795,               !- Vertex 4 Xcoordinate
    8.0554343,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6285,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim1060,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    16.9930607,               !- Vertex 1 Xcoordinate
    6.5812155,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    18.4672795,               !- Vertex 2 Xcoordinate
    8.0554343,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    20.7865897,               !- Vertex 3 Xcoordinate
    5.736124,                 !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    19.3123709,               !- Vertex 4 Xcoordinate
    4.2619053,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6296,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1060,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3212,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    16.9930607,               !- Vertex 1 Xcoordinate
    6.5812155,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    16.9930607,               !- Vertex 2 Xcoordinate
    6.5812155,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    18.4672795,               !- Vertex 3 Xcoordinate
    8.0554343,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    18.4672795,               !- Vertex 4 Xcoordinate
    8.0554343,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6308,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1060,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3329,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    16.9930607,               !- Vertex 1 Xcoordinate
    6.5812155,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    19.3123709,               !- Vertex 2 Xcoordinate
    4.2619053,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    19.3123709,               !- Vertex 3 Xcoordinate
    4.2619053,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    16.9930607,               !- Vertex 4 Xcoordinate
    6.5812155,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6320,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1108,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    16.7511739,               !- Vertex 1 Xcoordinate
    20.0952989,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    16.7511739,               !- Vertex 2 Xcoordinate
    20.0952989,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    18.2817178,               !- Vertex 3 Xcoordinate
    21.6258428,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    18.2817178,               !- Vertex 4 Xcoordinate
    21.6258428,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6331,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1108,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    18.2817178,               !- Vertex 1 Xcoordinate
    21.6258428,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    18.2817178,               !- Vertex 2 Xcoordinate
    21.6258428,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    19.2725496,               !- Vertex 3 Xcoordinate
    21.6258428,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    19.2725496,               !- Vertex 4 Xcoordinate
    21.6258428,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6352,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1108,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    19.2725496,               !- Vertex 1 Xcoordinate
    21.6258428,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    19.2725496,               !- Vertex 2 Xcoordinate
    21.6258428,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    22.2137715,               !- Vertex 3 Xcoordinate
    18.6846208,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    22.2137715,               !- Vertex 4 Xcoordinate
    18.6846208,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6363,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim1108,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    16.7511739,               !- Vertex 1 Xcoordinate
    20.0952989,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    20.1878117,               !- Vertex 2 Xcoordinate
    16.6586611,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    22.2137715,               !- Vertex 3 Xcoordinate
    18.6846208,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    19.2725496,               !- Vertex 4 Xcoordinate
    21.6258428,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    18.2817178,               !- Vertex 5 Xcoordinate
    21.6258428,               !- Vertex 5 Ycoordinate
    56.7;                     !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    aim6375,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim1108,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    16.7511739,               !- Vertex 1 Xcoordinate
    20.0952989,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    18.2817178,               !- Vertex 2 Xcoordinate
    21.6258428,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    19.2725496,               !- Vertex 3 Xcoordinate
    21.6258428,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    22.2137715,               !- Vertex 4 Xcoordinate
    18.6846208,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    20.1878117,               !- Vertex 5 Xcoordinate
    16.6586611,               !- Vertex 5 Ycoordinate
    54;                       !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    aim6387,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3504,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1108,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    16.7511739,               !- Vertex 1 Xcoordinate
    20.0952989,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    16.7511739,               !- Vertex 2 Xcoordinate
    20.0952989,               !- Vertex 2 Ycoordinate
    56.515,                   !- Vertex 2 Zcoordinate
    16.8583006,               !- Vertex 3 Xcoordinate
    19.9881722,               !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    16.8583006,               !- Vertex 4 Xcoordinate
    19.9881722,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6399,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3504,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1108,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    16.7511739,               !- Vertex 1 Xcoordinate
    20.0952989,               !- Vertex 1 Ycoordinate
    56.515,                   !- Vertex 1 Zcoordinate
    16.7511739,               !- Vertex 2 Xcoordinate
    20.0952989,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    20.1878117,               !- Vertex 3 Xcoordinate
    16.6586611,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    20.1878117,               !- Vertex 4 Xcoordinate
    16.6586611,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    16.8583006,               !- Vertex 5 Xcoordinate
    19.9881722,               !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    16.8583006,               !- Vertex 6 Xcoordinate
    19.9881722,               !- Vertex 6 Ycoordinate
    56.515;                   !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim6413,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1108,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    20.1878117,               !- Vertex 1 Xcoordinate
    16.6586611,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    22.2137715,               !- Vertex 2 Xcoordinate
    18.6846208,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    22.2137715,               !- Vertex 3 Xcoordinate
    18.6846208,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    20.1878117,               !- Vertex 4 Xcoordinate
    16.6586611,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6425,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1164,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9173277,                !- Vertex 1 Xcoordinate
    0.3647011,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    4.9173277,                !- Vertex 2 Xcoordinate
    2.2810758,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    4.9173277,                !- Vertex 3 Xcoordinate
    2.2810758,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    4.9173277,                !- Vertex 4 Xcoordinate
    0.3647011,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6446,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1164,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9173277,                !- Vertex 1 Xcoordinate
    0.3647011,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    4.9173277,                !- Vertex 2 Xcoordinate
    0.3647011,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    6.6606425,                !- Vertex 3 Xcoordinate
    0.3647011,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    6.6606425,                !- Vertex 4 Xcoordinate
    0.3647011,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6457,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1164,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6606425,                !- Vertex 1 Xcoordinate
    -0.9753112,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    6.6606425,                !- Vertex 2 Xcoordinate
    0.3647011,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    6.6606425,                !- Vertex 3 Xcoordinate
    0.3647011,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    6.6606425,                !- Vertex 4 Xcoordinate
    -0.9753112,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6478,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1164,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6606425,                !- Vertex 1 Xcoordinate
    -0.9753112,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    6.6606425,                !- Vertex 2 Xcoordinate
    -0.9753112,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    9.2206425,                !- Vertex 3 Xcoordinate
    -0.9753112,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    9.2206425,                !- Vertex 4 Xcoordinate
    -0.9753112,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6499,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1164,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    9.2206425,                !- Vertex 1 Xcoordinate
    -3.6621242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    9.2206425,                !- Vertex 2 Xcoordinate
    -0.9753112,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    9.2206425,                !- Vertex 3 Xcoordinate
    -0.9753112,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    9.2206425,                !- Vertex 4 Xcoordinate
    -3.6621242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6520,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim1164,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    8,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -3.6621242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    9.2206425,                !- Vertex 2 Xcoordinate
    -3.6621242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    9.2206425,                !- Vertex 3 Xcoordinate
    -0.9753112,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    6.6606425,                !- Vertex 4 Xcoordinate
    -0.9753112,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    6.6606425,                !- Vertex 5 Xcoordinate
    0.3647011,                !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    4.9173277,                !- Vertex 6 Xcoordinate
    0.3647011,                !- Vertex 6 Ycoordinate
    56.7,                     !- Vertex 6 Zcoordinate
    4.9173277,                !- Vertex 7 Xcoordinate
    2.2810758,                !- Vertex 7 Ycoordinate
    56.7,                     !- Vertex 7 Zcoordinate
    2.9943839,                !- Vertex 8 Xcoordinate
    2.2810758,                !- Vertex 8 Ycoordinate
    56.7;                     !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    aim6535,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim1164,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    8,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -3.6621242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    2.2810758,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    4.9173277,                !- Vertex 3 Xcoordinate
    2.2810758,                !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    4.9173277,                !- Vertex 4 Xcoordinate
    0.3647011,                !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    6.6606425,                !- Vertex 5 Xcoordinate
    0.3647011,                !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    6.6606425,                !- Vertex 6 Xcoordinate
    -0.9753112,               !- Vertex 6 Ycoordinate
    54,                       !- Vertex 6 Zcoordinate
    9.2206425,                !- Vertex 7 Xcoordinate
    -0.9753112,               !- Vertex 7 Ycoordinate
    54,                       !- Vertex 7 Zcoordinate
    9.2206425,                !- Vertex 8 Xcoordinate
    -3.6621242,               !- Vertex 8 Ycoordinate
    54;                       !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    aim6550,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3020,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1164,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -3.6621242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -3.6621242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    9.2206425,                !- Vertex 3 Xcoordinate
    -3.6621242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    9.2206425,                !- Vertex 4 Xcoordinate
    -3.6621242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6562,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1164,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.7658277,                !- Vertex 1 Xcoordinate
    2.2810758,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    4.9173277,                !- Vertex 2 Xcoordinate
    2.2810758,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    4.9173277,                !- Vertex 3 Xcoordinate
    2.2810758,                !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    4.7658277,                !- Vertex 4 Xcoordinate
    2.2810758,                !- Vertex 4 Ycoordinate
    56.515;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6574,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1164,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -3.6621242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -3.6621242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    2.9943839,                !- Vertex 3 Xcoordinate
    2.2810758,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    2.9943839,                !- Vertex 4 Xcoordinate
    2.2810758,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6586,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1164,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    2.2810758,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    2.2810758,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    4.9173277,                !- Vertex 3 Xcoordinate
    2.2810758,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    4.9173277,                !- Vertex 4 Xcoordinate
    2.2810758,                !- Vertex 4 Ycoordinate
    56.515,                   !- Vertex 4 Zcoordinate
    4.7658277,                !- Vertex 5 Xcoordinate
    2.2810758,                !- Vertex 5 Ycoordinate
    56.515,                   !- Vertex 5 Zcoordinate
    4.7658277,                !- Vertex 6 Xcoordinate
    2.2810758,                !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim6600,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1244,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -15.9553694,              !- Vertex 1 Xcoordinate
    10.2532823,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -14.8109082,              !- Vertex 2 Xcoordinate
    11.3977434,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -14.8109082,              !- Vertex 3 Xcoordinate
    11.3977434,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -15.9553694,              !- Vertex 4 Xcoordinate
    10.2532823,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6621,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim1244,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.4697093,              !- Vertex 1 Xcoordinate
    11.7676221,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -15.9553694,              !- Vertex 2 Xcoordinate
    10.2532823,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -14.8109082,              !- Vertex 3 Xcoordinate
    11.3977434,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -16.3252481,              !- Vertex 4 Xcoordinate
    12.9120833,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6632,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim1244,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.4697093,              !- Vertex 1 Xcoordinate
    11.7676221,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -16.3252481,              !- Vertex 2 Xcoordinate
    12.9120833,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -14.8109082,              !- Vertex 3 Xcoordinate
    11.3977434,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -15.9553694,              !- Vertex 4 Xcoordinate
    10.2532823,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6643,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4409,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1244,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -14.9180349,              !- Vertex 1 Xcoordinate
    11.5048701,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -14.8109082,              !- Vertex 2 Xcoordinate
    11.3977434,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -14.8109082,              !- Vertex 3 Xcoordinate
    11.3977434,               !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    -14.9180349,              !- Vertex 4 Xcoordinate
    11.5048701,               !- Vertex 4 Ycoordinate
    56.515;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6655,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1244,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4409,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.4697093,              !- Vertex 1 Xcoordinate
    11.7676221,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -17.4697093,              !- Vertex 2 Xcoordinate
    11.7676221,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -16.3252481,              !- Vertex 3 Xcoordinate
    12.9120833,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -16.3252481,              !- Vertex 4 Xcoordinate
    12.9120833,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6667,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1244,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4409,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -16.3252481,              !- Vertex 1 Xcoordinate
    12.9120833,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -16.3252481,              !- Vertex 2 Xcoordinate
    12.9120833,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -14.8109082,              !- Vertex 3 Xcoordinate
    11.3977434,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -14.8109082,              !- Vertex 4 Xcoordinate
    11.3977434,               !- Vertex 4 Ycoordinate
    56.515,                   !- Vertex 4 Zcoordinate
    -14.9180349,              !- Vertex 5 Xcoordinate
    11.5048701,               !- Vertex 5 Ycoordinate
    56.515,                   !- Vertex 5 Zcoordinate
    -14.9180349,              !- Vertex 6 Xcoordinate
    11.5048701,               !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim6681,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1292,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.3770613,              !- Vertex 1 Xcoordinate
    16.1307229,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -21.3164011,              !- Vertex 2 Xcoordinate
    15.0700627,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -21.3164011,              !- Vertex 3 Xcoordinate
    15.0700627,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -22.3770613,              !- Vertex 4 Xcoordinate
    16.1307229,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6702,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1292,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.3770613,              !- Vertex 1 Xcoordinate
    16.1307229,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -22.3770613,              !- Vertex 2 Xcoordinate
    16.1307229,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -21.0759848,              !- Vertex 3 Xcoordinate
    17.4317994,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -21.0759848,              !- Vertex 4 Xcoordinate
    17.4317994,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6713,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim1292,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.3770613,              !- Vertex 1 Xcoordinate
    16.1307229,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -21.3164011,              !- Vertex 2 Xcoordinate
    15.0700627,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -20.0153246,              !- Vertex 3 Xcoordinate
    16.3711392,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -21.0759848,              !- Vertex 4 Xcoordinate
    17.4317994,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6724,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim1292,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.3770613,              !- Vertex 1 Xcoordinate
    16.1307229,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -21.0759848,              !- Vertex 2 Xcoordinate
    17.4317994,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -20.0153246,              !- Vertex 3 Xcoordinate
    16.3711392,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -21.3164011,              !- Vertex 4 Xcoordinate
    15.0700627,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6735,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4329,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1292,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.3164011,              !- Vertex 1 Xcoordinate
    15.0700627,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -21.3164011,              !- Vertex 2 Xcoordinate
    15.0700627,               !- Vertex 2 Ycoordinate
    56.515,                   !- Vertex 2 Zcoordinate
    -21.2092744,              !- Vertex 3 Xcoordinate
    15.1771894,               !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    -21.2092744,              !- Vertex 4 Xcoordinate
    15.1771894,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6747,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4329,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1292,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -21.3164011,              !- Vertex 1 Xcoordinate
    15.0700627,               !- Vertex 1 Ycoordinate
    56.515,                   !- Vertex 1 Zcoordinate
    -21.3164011,              !- Vertex 2 Xcoordinate
    15.0700627,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -20.0153246,              !- Vertex 3 Xcoordinate
    16.3711392,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -20.0153246,              !- Vertex 4 Xcoordinate
    16.3711392,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    -21.2092744,              !- Vertex 5 Xcoordinate
    15.1771894,               !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    -21.2092744,              !- Vertex 6 Xcoordinate
    15.1771894,               !- Vertex 6 Ycoordinate
    56.515;                   !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim6761,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4329,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1292,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.0759848,              !- Vertex 1 Xcoordinate
    17.4317994,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -20.0153246,              !- Vertex 2 Xcoordinate
    16.3711392,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -20.0153246,              !- Vertex 3 Xcoordinate
    16.3711392,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -21.0759848,              !- Vertex 4 Xcoordinate
    17.4317994,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6773,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim1340,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.7342077,              !- Vertex 1 Xcoordinate
    18.0966212,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -15.7336517,              !- Vertex 2 Xcoordinate
    17.0960651,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -14.8144128,              !- Vertex 3 Xcoordinate
    18.0153039,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -15.8149689,              !- Vertex 4 Xcoordinate
    19.01586,                 !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6784,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim1340,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.7342077,              !- Vertex 1 Xcoordinate
    18.0966212,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -15.8149689,              !- Vertex 2 Xcoordinate
    19.01586,                 !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -14.8144128,              !- Vertex 3 Xcoordinate
    18.0153039,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -15.7336517,              !- Vertex 4 Xcoordinate
    17.0960651,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6795,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1388,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1340,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -15.8149689,              !- Vertex 1 Xcoordinate
    19.01586,                 !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -14.8144128,              !- Vertex 2 Xcoordinate
    18.0153039,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -14.8144128,              !- Vertex 3 Xcoordinate
    18.0153039,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -15.8149689,              !- Vertex 4 Xcoordinate
    19.01586,                 !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6807,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1388,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1340,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.7342077,              !- Vertex 1 Xcoordinate
    18.0966212,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -15.8149689,              !- Vertex 2 Xcoordinate
    19.01586,                 !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -15.8149689,              !- Vertex 3 Xcoordinate
    19.01586,                 !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -16.7342077,              !- Vertex 4 Xcoordinate
    18.0966212,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6819,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1460,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1340,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -15.7336517,              !- Vertex 1 Xcoordinate
    17.0960651,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -15.7336517,              !- Vertex 2 Xcoordinate
    17.0960651,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -14.8144128,              !- Vertex 3 Xcoordinate
    18.0153039,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -14.8144128,              !- Vertex 4 Xcoordinate
    18.0153039,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6831,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1340,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.7342077,              !- Vertex 1 Xcoordinate
    18.0966212,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -16.7342077,              !- Vertex 2 Xcoordinate
    18.0966212,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -15.7336517,              !- Vertex 3 Xcoordinate
    17.0960651,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -15.7336517,              !- Vertex 4 Xcoordinate
    17.0960651,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6843,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1388,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.7453704,              !- Vertex 1 Xcoordinate
    19.1077839,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -17.7453704,              !- Vertex 2 Xcoordinate
    19.1077839,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -14.7782684,              !- Vertex 3 Xcoordinate
    22.0748859,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -14.7782684,              !- Vertex 4 Xcoordinate
    22.0748859,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6854,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1388,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -14.7782684,              !- Vertex 1 Xcoordinate
    22.0748859,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -14.7782684,              !- Vertex 2 Xcoordinate
    22.0748859,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -13.7624366,              !- Vertex 3 Xcoordinate
    22.0748859,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -13.7624366,              !- Vertex 4 Xcoordinate
    22.0748859,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6875,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1388,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.7624366,              !- Vertex 1 Xcoordinate
    22.0748859,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -13.7624366,              !- Vertex 2 Xcoordinate
    22.0748859,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -12.2586337,              !- Vertex 3 Xcoordinate
    20.571083,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -12.2586337,              !- Vertex 4 Xcoordinate
    20.571083,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6886,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim1388,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    7,                        !- Number of Vertices
    -17.7453704,              !- Vertex 1 Xcoordinate
    19.1077839,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -16.7342077,              !- Vertex 2 Xcoordinate
    18.0966212,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -15.8149689,              !- Vertex 3 Xcoordinate
    19.01586,                 !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -14.8144128,              !- Vertex 4 Xcoordinate
    18.0153039,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    -12.2586337,              !- Vertex 5 Xcoordinate
    20.571083,                !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    -13.7624366,              !- Vertex 6 Xcoordinate
    22.0748859,               !- Vertex 6 Ycoordinate
    56.7,                     !- Vertex 6 Zcoordinate
    -14.7782684,              !- Vertex 7 Xcoordinate
    22.0748859,               !- Vertex 7 Ycoordinate
    56.7;                     !- Vertex 7 Zcoordinate

BuildingSurface:Detailed,
    aim6900,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim1388,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    7,                        !- Number of Vertices
    -17.7453704,              !- Vertex 1 Xcoordinate
    19.1077839,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -14.7782684,              !- Vertex 2 Xcoordinate
    22.0748859,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -13.7624366,              !- Vertex 3 Xcoordinate
    22.0748859,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -12.2586337,              !- Vertex 4 Xcoordinate
    20.571083,                !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    -14.8144128,              !- Vertex 5 Xcoordinate
    18.0153039,               !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    -15.8149689,              !- Vertex 6 Xcoordinate
    19.01586,                 !- Vertex 6 Ycoordinate
    54,                       !- Vertex 6 Zcoordinate
    -16.7342077,              !- Vertex 7 Xcoordinate
    18.0966212,               !- Vertex 7 Ycoordinate
    54;                       !- Vertex 7 Zcoordinate

BuildingSurface:Detailed,
    aim6914,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1460,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1388,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -14.8144128,              !- Vertex 1 Xcoordinate
    18.0153039,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -14.8144128,              !- Vertex 2 Xcoordinate
    18.0153039,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -12.2586337,              !- Vertex 3 Xcoordinate
    20.571083,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -12.2586337,              !- Vertex 4 Xcoordinate
    20.571083,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6926,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1388,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -17.7453704,              !- Vertex 1 Xcoordinate
    19.1077839,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -17.6382438,              !- Vertex 2 Xcoordinate
    19.0006572,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -17.6382438,              !- Vertex 3 Xcoordinate
    19.0006572,               !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    -17.7453704,              !- Vertex 4 Xcoordinate
    19.1077839,               !- Vertex 4 Ycoordinate
    56.515;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6938,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1388,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -17.7453704,              !- Vertex 1 Xcoordinate
    19.1077839,               !- Vertex 1 Ycoordinate
    56.515,                   !- Vertex 1 Zcoordinate
    -17.7453704,              !- Vertex 2 Xcoordinate
    19.1077839,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -16.7342077,              !- Vertex 3 Xcoordinate
    18.0966212,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -16.7342077,              !- Vertex 4 Xcoordinate
    18.0966212,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    -17.6382438,              !- Vertex 5 Xcoordinate
    19.0006572,               !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    -17.6382438,              !- Vertex 6 Xcoordinate
    19.0006572,               !- Vertex 6 Ycoordinate
    56.515;                   !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim6952,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1460,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -12.2586337,              !- Vertex 1 Xcoordinate
    20.571083,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -12.2586337,              !- Vertex 2 Xcoordinate
    20.571083,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -12.2318928,              !- Vertex 3 Xcoordinate
    20.544342,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -12.2318928,              !- Vertex 4 Xcoordinate
    20.544342,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6963,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1460,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -12.2318928,              !- Vertex 1 Xcoordinate
    20.544342,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -12.2318928,              !- Vertex 2 Xcoordinate
    20.544342,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -11.125283,               !- Vertex 3 Xcoordinate
    21.6509518,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -11.125283,               !- Vertex 4 Xcoordinate
    21.6509518,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6974,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1460,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -11.125283,               !- Vertex 1 Xcoordinate
    21.6509518,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -11.125283,               !- Vertex 2 Xcoordinate
    21.6509518,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -9.3558313,               !- Vertex 3 Xcoordinate
    19.8815001,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -9.3558313,               !- Vertex 4 Xcoordinate
    19.8815001,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim6995,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1460,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -11.2846652,              !- Vertex 1 Xcoordinate
    14.9239865,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -11.2846652,              !- Vertex 2 Xcoordinate
    14.9239865,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -10.3654264,              !- Vertex 3 Xcoordinate
    14.0047477,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -10.3654264,              !- Vertex 4 Xcoordinate
    14.0047477,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7016,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim1460,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    8,                        !- Number of Vertices
    -15.7336517,              !- Vertex 1 Xcoordinate
    17.0960651,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -11.5038803,              !- Vertex 2 Xcoordinate
    12.8662937,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -10.3654264,              !- Vertex 3 Xcoordinate
    14.0047477,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -12.7990051,              !- Vertex 4 Xcoordinate
    16.4383264,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    -9.3558313,               !- Vertex 5 Xcoordinate
    19.8815001,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    -11.125283,               !- Vertex 6 Xcoordinate
    21.6509518,               !- Vertex 6 Ycoordinate
    56.7,                     !- Vertex 6 Zcoordinate
    -12.2318928,              !- Vertex 7 Xcoordinate
    20.544342,                !- Vertex 7 Ycoordinate
    56.7,                     !- Vertex 7 Zcoordinate
    -12.273483,               !- Vertex 8 Xcoordinate
    20.5562337,               !- Vertex 8 Ycoordinate
    56.7;                     !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    aim7031,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim1460,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    8,                        !- Number of Vertices
    -15.7336517,              !- Vertex 1 Xcoordinate
    17.0960651,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -12.2586337,              !- Vertex 2 Xcoordinate
    20.571083,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -12.2318928,              !- Vertex 3 Xcoordinate
    20.544342,                !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -11.125283,               !- Vertex 4 Xcoordinate
    21.6509518,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    -9.3558313,               !- Vertex 5 Xcoordinate
    19.8815001,               !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    -12.7990051,              !- Vertex 6 Xcoordinate
    16.4383264,               !- Vertex 6 Ycoordinate
    54,                       !- Vertex 6 Zcoordinate
    -10.3654264,              !- Vertex 7 Xcoordinate
    14.0047477,               !- Vertex 7 Ycoordinate
    54,                       !- Vertex 7 Zcoordinate
    -11.5038803,              !- Vertex 8 Xcoordinate
    12.8662937,               !- Vertex 8 Ycoordinate
    54;                       !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    aim7046,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1460,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1566,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -12.7990051,              !- Vertex 1 Xcoordinate
    16.4383264,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -11.5310641,              !- Vertex 2 Xcoordinate
    17.7062673,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -11.5310641,              !- Vertex 3 Xcoordinate
    17.7062673,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -12.7990051,              !- Vertex 4 Xcoordinate
    16.4383264,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7058,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1566,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1460,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -12.7990051,              !- Vertex 1 Xcoordinate
    16.4383264,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -11.2846652,              !- Vertex 2 Xcoordinate
    14.9239865,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -11.2846652,              !- Vertex 3 Xcoordinate
    14.9239865,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -12.7990051,              !- Vertex 4 Xcoordinate
    16.4383264,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7070,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1667,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1460,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -11.5038803,              !- Vertex 1 Xcoordinate
    12.8662937,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -11.5038803,              !- Vertex 2 Xcoordinate
    12.8662937,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -10.3654264,              !- Vertex 3 Xcoordinate
    14.0047477,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -10.3654264,              !- Vertex 4 Xcoordinate
    14.0047477,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7082,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1460,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -15.7336517,              !- Vertex 1 Xcoordinate
    17.0960651,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -15.7336517,              !- Vertex 2 Xcoordinate
    17.0960651,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -11.5038803,              !- Vertex 3 Xcoordinate
    12.8662937,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -11.5038803,              !- Vertex 4 Xcoordinate
    12.8662937,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7094,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1566,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -11.2846652,              !- Vertex 1 Xcoordinate
    14.9239865,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -10.0167243,              !- Vertex 2 Xcoordinate
    16.1919274,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -10.0167243,              !- Vertex 3 Xcoordinate
    16.1919274,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -11.2846652,              !- Vertex 4 Xcoordinate
    14.9239865,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7115,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim1566,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -12.7990051,              !- Vertex 1 Xcoordinate
    16.4383264,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -11.2846652,              !- Vertex 2 Xcoordinate
    14.9239865,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -10.0167243,              !- Vertex 3 Xcoordinate
    16.1919274,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -11.5310641,              !- Vertex 4 Xcoordinate
    17.7062673,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7126,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim1566,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -12.7990051,              !- Vertex 1 Xcoordinate
    16.4383264,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -11.5310641,              !- Vertex 2 Xcoordinate
    17.7062673,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -10.0167243,              !- Vertex 3 Xcoordinate
    16.1919274,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -11.2846652,              !- Vertex 4 Xcoordinate
    14.9239865,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7137,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1614,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.4085695,               !- Vertex 1 Xcoordinate
    13.0478908,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -9.4085695,               !- Vertex 2 Xcoordinate
    13.0478908,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -8.1344608,               !- Vertex 3 Xcoordinate
    14.3219995,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -8.1344608,               !- Vertex 4 Xcoordinate
    14.3219995,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7158,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim1614,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.4085695,               !- Vertex 1 Xcoordinate
    13.0478908,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -7.9790824,               !- Vertex 2 Xcoordinate
    11.6184037,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -6.7049737,               !- Vertex 3 Xcoordinate
    12.8925124,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -8.1344608,               !- Vertex 4 Xcoordinate
    14.3219995,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7169,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim1614,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.4085695,               !- Vertex 1 Xcoordinate
    13.0478908,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -8.1344608,               !- Vertex 2 Xcoordinate
    14.3219995,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -6.7049737,               !- Vertex 3 Xcoordinate
    12.8925124,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -7.9790824,               !- Vertex 4 Xcoordinate
    11.6184037,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7180,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1667,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1614,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.4085695,               !- Vertex 1 Xcoordinate
    13.0478908,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -9.4085695,               !- Vertex 2 Xcoordinate
    13.0478908,               !- Vertex 2 Ycoordinate
    56.515,                   !- Vertex 2 Zcoordinate
    -9.3014428,               !- Vertex 3 Xcoordinate
    12.9407641,               !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    -9.3014428,               !- Vertex 4 Xcoordinate
    12.9407641,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7192,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1667,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1614,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -9.4085695,               !- Vertex 1 Xcoordinate
    13.0478908,               !- Vertex 1 Ycoordinate
    56.515,                   !- Vertex 1 Zcoordinate
    -9.4085695,               !- Vertex 2 Xcoordinate
    13.0478908,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -8.8570262,               !- Vertex 3 Xcoordinate
    12.4963475,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -8.8570262,               !- Vertex 4 Xcoordinate
    12.4963475,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    -9.3014428,               !- Vertex 5 Xcoordinate
    12.9407641,               !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    -9.3014428,               !- Vertex 6 Xcoordinate
    12.9407641,               !- Vertex 6 Ycoordinate
    56.515;                   !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim7206,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1731,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1614,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.8570262,               !- Vertex 1 Xcoordinate
    12.4963475,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -8.8570262,               !- Vertex 2 Xcoordinate
    12.4963475,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -7.9790824,               !- Vertex 3 Xcoordinate
    11.6184037,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -7.9790824,               !- Vertex 4 Xcoordinate
    11.6184037,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7218,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1731,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1614,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -7.9790824,               !- Vertex 1 Xcoordinate
    11.6184037,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -7.9790824,               !- Vertex 2 Xcoordinate
    11.6184037,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -6.7049737,               !- Vertex 3 Xcoordinate
    12.8925124,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -6.7049737,               !- Vertex 4 Xcoordinate
    12.8925124,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7230,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1667,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -10.3654264,              !- Vertex 1 Xcoordinate
    14.0047477,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -10.3654264,              !- Vertex 2 Xcoordinate
    14.0047477,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -9.4085695,               !- Vertex 3 Xcoordinate
    13.0478908,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -9.4085695,               !- Vertex 4 Xcoordinate
    13.0478908,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7251,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim1667,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -11.5038803,              !- Vertex 1 Xcoordinate
    12.8662937,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -9.9954801,               !- Vertex 2 Xcoordinate
    11.3578935,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -8.8570262,               !- Vertex 3 Xcoordinate
    12.4963475,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -10.3654264,              !- Vertex 4 Xcoordinate
    14.0047477,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7262,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim1667,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -11.5038803,              !- Vertex 1 Xcoordinate
    12.8662937,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -10.3654264,              !- Vertex 2 Xcoordinate
    14.0047477,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -8.8570262,               !- Vertex 3 Xcoordinate
    12.4963475,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -9.9954801,               !- Vertex 4 Xcoordinate
    11.3578935,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7273,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1731,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1667,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.9954801,               !- Vertex 1 Xcoordinate
    11.3578935,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -9.9954801,               !- Vertex 2 Xcoordinate
    11.3578935,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -8.8570262,               !- Vertex 3 Xcoordinate
    12.4963475,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -8.8570262,               !- Vertex 4 Xcoordinate
    12.4963475,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7285,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1667,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -11.5038803,              !- Vertex 1 Xcoordinate
    12.8662937,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -11.5038803,              !- Vertex 2 Xcoordinate
    12.8662937,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -9.9954801,               !- Vertex 3 Xcoordinate
    11.3578935,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -9.9954801,               !- Vertex 4 Xcoordinate
    11.3578935,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7297,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1731,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.4639252,               !- Vertex 1 Xcoordinate
    15.1335609,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -4.4639252,               !- Vertex 2 Xcoordinate
    15.1335609,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -2.654982,                !- Vertex 3 Xcoordinate
    13.3246177,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -2.654982,                !- Vertex 4 Xcoordinate
    13.3246177,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7318,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1731,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.3487855,               !- Vertex 1 Xcoordinate
    10.6308143,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -2.654982,                !- Vertex 2 Xcoordinate
    13.3246177,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -2.654982,                !- Vertex 3 Xcoordinate
    13.3246177,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -5.3487855,               !- Vertex 4 Xcoordinate
    10.6308143,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7339,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim1731,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -9.9954801,               !- Vertex 1 Xcoordinate
    11.3578935,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -7.3085932,               !- Vertex 2 Xcoordinate
    8.6710066,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -2.654982,                !- Vertex 3 Xcoordinate
    13.3246177,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -4.4639252,               !- Vertex 4 Xcoordinate
    15.1335609,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    -7.9790824,               !- Vertex 5 Xcoordinate
    11.6184037,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    -8.8570262,               !- Vertex 6 Xcoordinate
    12.4963475,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim7352,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim1731,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -9.9954801,               !- Vertex 1 Xcoordinate
    11.3578935,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -8.8570262,               !- Vertex 2 Xcoordinate
    12.4963475,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -7.9790824,               !- Vertex 3 Xcoordinate
    11.6184037,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -4.4639252,               !- Vertex 4 Xcoordinate
    15.1335609,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    -2.654982,                !- Vertex 5 Xcoordinate
    13.3246177,               !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    -7.3085932,               !- Vertex 6 Xcoordinate
    8.6710066,                !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim7365,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1731,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.9954801,               !- Vertex 1 Xcoordinate
    11.3578935,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -9.9954801,               !- Vertex 2 Xcoordinate
    11.3578935,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -7.3085932,               !- Vertex 3 Xcoordinate
    8.6710066,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -7.3085932,               !- Vertex 4 Xcoordinate
    8.6710066,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7377,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1816,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -7.8662402,               !- Vertex 1 Xcoordinate
    2.2203769,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -6.66529,                 !- Vertex 2 Xcoordinate
    3.421327,                 !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -6.66529,                 !- Vertex 3 Xcoordinate
    3.421327,                 !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -7.8662402,               !- Vertex 4 Xcoordinate
    2.2203769,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7398,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1816,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.9622557,               !- Vertex 1 Xcoordinate
    3.3163924,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -7.8662402,               !- Vertex 2 Xcoordinate
    2.2203769,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -7.8662402,               !- Vertex 3 Xcoordinate
    2.2203769,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -8.9622557,               !- Vertex 4 Xcoordinate
    3.3163924,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7419,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim1816,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -9.0060344,               !- Vertex 1 Xcoordinate
    3.3601711,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -8.9622557,               !- Vertex 2 Xcoordinate
    3.3460909,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -7.8662402,               !- Vertex 3 Xcoordinate
    2.2500754,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -7.8662402,               !- Vertex 4 Xcoordinate
    2.2203769,                !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    -6.66529,                 !- Vertex 5 Xcoordinate
    3.421327,                 !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    -7.8050843,               !- Vertex 6 Xcoordinate
    4.5611213,                !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim7432,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim1816,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.0060344,               !- Vertex 1 Xcoordinate
    3.3601711,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -7.8050843,               !- Vertex 2 Xcoordinate
    4.5611213,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -6.66529,                 !- Vertex 3 Xcoordinate
    3.421327,                 !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -7.8662402,               !- Vertex 4 Xcoordinate
    2.2203769,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7443,                  !- Name
    Wall,                     !- Surface Type
    aim5224,                  !- Construction Name
    aim1816,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.9622557,               !- Vertex 1 Xcoordinate
    3.3460909,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -8.9622557,               !- Vertex 2 Xcoordinate
    3.3460909,                !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    -7.8662402,               !- Vertex 3 Xcoordinate
    2.2500754,                !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    -7.8690686,               !- Vertex 4 Xcoordinate
    2.2529038,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7454,                  !- Name
    Wall,                     !- Surface Type
    aim5224,                  !- Construction Name
    aim1816,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.9771049,               !- Vertex 1 Xcoordinate
    3.3312416,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -7.8839179,               !- Vertex 2 Xcoordinate
    2.2380545,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -7.8839179,               !- Vertex 3 Xcoordinate
    2.2380545,                !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    -8.9771049,               !- Vertex 4 Xcoordinate
    3.3312416,                !- Vertex 4 Ycoordinate
    57;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7465,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1816,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4595,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.0060344,               !- Vertex 1 Xcoordinate
    3.3601711,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -8.9622557,               !- Vertex 2 Xcoordinate
    3.3163924,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -8.9622557,               !- Vertex 3 Xcoordinate
    3.3163924,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -9.0060344,               !- Vertex 4 Xcoordinate
    3.3601711,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7477,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1816,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4595,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.0060344,               !- Vertex 1 Xcoordinate
    3.3601711,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -9.0060344,               !- Vertex 2 Xcoordinate
    3.3601711,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -7.8050843,               !- Vertex 3 Xcoordinate
    4.5611213,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -7.8050843,               !- Vertex 4 Xcoordinate
    4.5611213,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7489,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1816,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4659,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -7.8050843,               !- Vertex 1 Xcoordinate
    4.5611213,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -7.8050843,               !- Vertex 2 Xcoordinate
    4.5611213,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -6.66529,                 !- Vertex 3 Xcoordinate
    3.421327,                 !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -6.66529,                 !- Vertex 4 Xcoordinate
    3.421327,                 !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7501,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1864,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.3937706,               !- Vertex 1 Xcoordinate
    2.1144523,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -5.3937706,               !- Vertex 2 Xcoordinate
    2.1144523,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -4.2104981,               !- Vertex 3 Xcoordinate
    3.2977248,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -4.2104981,               !- Vertex 4 Xcoordinate
    3.2977248,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7522,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim1864,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.3937706,               !- Vertex 1 Xcoordinate
    2.1144523,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -4.2539764,               !- Vertex 2 Xcoordinate
    0.974658,                 !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -3.0707039,               !- Vertex 3 Xcoordinate
    2.1579305,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -4.2104981,               !- Vertex 4 Xcoordinate
    3.2977248,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7533,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim1864,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.3937706,               !- Vertex 1 Xcoordinate
    2.1144523,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -4.2104981,               !- Vertex 2 Xcoordinate
    3.2977248,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -3.0707039,               !- Vertex 3 Xcoordinate
    2.1579305,                !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -4.2539764,               !- Vertex 4 Xcoordinate
    0.974658,                 !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7544,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1912,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1864,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.3937706,               !- Vertex 1 Xcoordinate
    2.1144523,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -5.3937706,               !- Vertex 2 Xcoordinate
    2.1144523,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -4.2539764,               !- Vertex 3 Xcoordinate
    0.974658,                 !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -4.2539764,               !- Vertex 4 Xcoordinate
    0.974658,                 !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7556,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4707,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1864,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.2539764,               !- Vertex 1 Xcoordinate
    0.974658,                 !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -4.2539764,               !- Vertex 2 Xcoordinate
    0.974658,                 !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -3.0707039,               !- Vertex 3 Xcoordinate
    2.1579305,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -3.0707039,               !- Vertex 4 Xcoordinate
    2.1579305,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7568,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1864,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.2104981,               !- Vertex 1 Xcoordinate
    3.2977248,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -3.0707039,               !- Vertex 2 Xcoordinate
    2.1579305,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -3.0707039,               !- Vertex 3 Xcoordinate
    2.1579305,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -4.2104981,               !- Vertex 4 Xcoordinate
    3.2977248,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7580,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1912,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -6.5770431,               !- Vertex 1 Xcoordinate
    0.9311798,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -5.4810276,               !- Vertex 2 Xcoordinate
    -0.1648357,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -5.4810276,               !- Vertex 3 Xcoordinate
    -0.1648357,               !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    -5.4987053,               !- Vertex 4 Xcoordinate
    -0.1471581,               !- Vertex 4 Ycoordinate
    57,                       !- Vertex 4 Zcoordinate
    -5.4987053,               !- Vertex 5 Xcoordinate
    -0.1471581,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    -6.5770431,               !- Vertex 6 Xcoordinate
    0.9311798,                !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim7603,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1912,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.5770431,               !- Vertex 1 Xcoordinate
    0.9311798,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -6.5770431,               !- Vertex 2 Xcoordinate
    0.9311798,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -5.3937706,               !- Vertex 3 Xcoordinate
    2.1144523,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -5.3937706,               !- Vertex 4 Xcoordinate
    2.1144523,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7614,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim1912,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -6.5770431,               !- Vertex 1 Xcoordinate
    0.9311798,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -6.5473446,               !- Vertex 2 Xcoordinate
    0.9311798,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -5.4513291,               !- Vertex 3 Xcoordinate
    -0.1648357,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -5.4372488,               !- Vertex 4 Xcoordinate
    -0.2086145,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    -4.2539764,               !- Vertex 5 Xcoordinate
    0.974658,                 !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    -5.3937706,               !- Vertex 6 Xcoordinate
    2.1144523,                !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim7627,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim1912,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.5770431,               !- Vertex 1 Xcoordinate
    0.9311798,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -5.3937706,               !- Vertex 2 Xcoordinate
    2.1144523,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -4.2539764,               !- Vertex 3 Xcoordinate
    0.974658,                 !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -5.4372488,               !- Vertex 4 Xcoordinate
    -0.2086145,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7638,                  !- Name
    Wall,                     !- Surface Type
    aim5224,                  !- Construction Name
    aim1912,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.5473446,               !- Vertex 1 Xcoordinate
    0.9311798,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -6.5473446,               !- Vertex 2 Xcoordinate
    0.9311798,                !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    -5.4513291,               !- Vertex 3 Xcoordinate
    -0.1648357,               !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    -5.4513291,               !- Vertex 4 Xcoordinate
    -0.1648357,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7649,                  !- Name
    Wall,                     !- Surface Type
    aim5224,                  !- Construction Name
    aim1912,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.5621939,               !- Vertex 1 Xcoordinate
    0.9163305,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -5.4987053,               !- Vertex 2 Xcoordinate
    -0.1471581,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -5.4987053,               !- Vertex 3 Xcoordinate
    -0.1471581,               !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    -6.5621939,               !- Vertex 4 Xcoordinate
    0.9163305,                !- Vertex 4 Ycoordinate
    57;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7672,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4707,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1912,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.4372488,               !- Vertex 1 Xcoordinate
    -0.2086145,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -5.4372488,               !- Vertex 2 Xcoordinate
    -0.2086145,               !- Vertex 2 Ycoordinate
    56.515,                   !- Vertex 2 Zcoordinate
    -5.3301222,               !- Vertex 3 Xcoordinate
    -0.1014878,               !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    -5.3301222,               !- Vertex 4 Xcoordinate
    -0.1014878,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7684,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4707,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1912,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -5.4372488,               !- Vertex 1 Xcoordinate
    -0.2086145,               !- Vertex 1 Ycoordinate
    56.515,                   !- Vertex 1 Zcoordinate
    -5.4372488,               !- Vertex 2 Xcoordinate
    -0.2086145,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -4.2539764,               !- Vertex 3 Xcoordinate
    0.974658,                 !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -4.2539764,               !- Vertex 4 Xcoordinate
    0.974658,                 !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    -5.3301222,               !- Vertex 5 Xcoordinate
    -0.1014878,               !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    -5.3301222,               !- Vertex 6 Xcoordinate
    -0.1014878,               !- Vertex 6 Ycoordinate
    56.515;                   !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim7698,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim1960,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -14.0489857,              !- Vertex 1 Xcoordinate
    8.4074746,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -14.0489857,              !- Vertex 2 Xcoordinate
    8.4074746,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -12.9348125,              !- Vertex 3 Xcoordinate
    9.5216477,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -12.9348125,              !- Vertex 4 Xcoordinate
    9.5216477,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7719,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim1960,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -14.0489857,              !- Vertex 1 Xcoordinate
    8.4074746,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -12.6441565,              !- Vertex 2 Xcoordinate
    7.0026453,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -11.5299833,              !- Vertex 3 Xcoordinate
    8.1168185,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -12.9348125,              !- Vertex 4 Xcoordinate
    9.5216477,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7730,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim1960,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -14.0489857,              !- Vertex 1 Xcoordinate
    8.4074746,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -12.9348125,              !- Vertex 2 Xcoordinate
    9.5216477,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -11.5299833,              !- Vertex 3 Xcoordinate
    8.1168185,                !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -12.6441565,              !- Vertex 4 Xcoordinate
    7.0026453,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7741,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4494,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim1960,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -12.6441565,              !- Vertex 1 Xcoordinate
    7.0026453,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -12.6441565,              !- Vertex 2 Xcoordinate
    7.0026453,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -11.5299833,              !- Vertex 3 Xcoordinate
    8.1168185,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -11.5299833,              !- Vertex 4 Xcoordinate
    8.1168185,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7753,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim1960,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4494,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -12.9348125,              !- Vertex 1 Xcoordinate
    9.5216477,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -12.9348125,              !- Vertex 2 Xcoordinate
    9.5216477,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -11.5299833,              !- Vertex 3 Xcoordinate
    8.1168185,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -11.5299833,              !- Vertex 4 Xcoordinate
    8.1168185,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7765,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2008,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.0411575,               !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -2.1303103,               !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -2.1303103,               !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -3.0411575,               !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7786,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2008,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.0411575,               !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -3.0411575,               !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -3.0411575,               !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -3.0411575,               !- Vertex 4 Xcoordinate
    -14.2739242,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7807,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim2008,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.0411575,               !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    1.4588425,                !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -3.0411575,               !- Vertex 4 Xcoordinate
    -14.2739242,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7818,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim2008,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.0411575,               !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -3.0411575,               !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7829,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2077,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2008,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.4673339,               !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -0.4673339,               !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7841,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2125,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2008,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.1303103,               !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -2.1303103,               !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -0.4673339,               !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -0.4673339,               !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7853,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2008,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2391,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.0411575,               !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -3.0411575,               !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -14.2739242,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7865,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2008,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.4588425,                !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    1.4588425,                !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7877,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2077,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.4588425,                !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    1.4588425,                !- Vertex 2 Xcoordinate
    -16.9698805,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -16.9698805,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7888,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2077,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.4673339,               !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    1.4588425,                !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -18.4330555,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -0.4673339,               !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7909,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim2077,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.4673339,               !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    1.4588425,                !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -0.4673339,               !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7920,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim2077,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.4673339,               !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -0.4673339,               !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7931,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2125,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2077,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.4673339,               !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -0.4673339,               !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -0.4673339,               !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -0.4673339,               !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7955,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2125,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.1303103,               !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -0.4673339,               !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -0.4673339,               !- Vertex 3 Xcoordinate
    -18.4330555,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -2.1303103,               !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7966,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2125,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.1303103,               !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -2.1303103,               !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -2.1303103,               !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -2.1303103,               !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim7997,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim2125,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.1303103,               !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -0.4673339,               !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -0.4673339,               !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -2.1303103,               !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8008,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim2125,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.1303103,               !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -2.1303103,               !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -0.4673339,               !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -0.4673339,               !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8019,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2173,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.2256425,                !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    7.2256425,                !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    7.2256425,                !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    7.2256425,                !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8040,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2173,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.3256425,                !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    7.2256425,                !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    7.2256425,                !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    6.3256425,                !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8051,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim2173,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    7.2256425,                !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    7.2256425,                !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    2.9943839,                !- Vertex 4 Xcoordinate
    -14.2739242,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8062,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim2173,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    7.2256425,                !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    7.2256425,                !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8073,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2242,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2173,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    4.6600132,                !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    4.6600132,                !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8085,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2173,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2290,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.1741425,                !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    6.3256425,                !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    6.3256425,                !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    6.1741425,                !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    56.515;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8097,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2290,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2173,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    4.6600132,                !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    4.6600132,                !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    6.3256425,                !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    6.3256425,                !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    56.515,                   !- Vertex 4 Zcoordinate
    6.1741425,                !- Vertex 5 Xcoordinate
    -16.8939242,              !- Vertex 5 Ycoordinate
    56.515,                   !- Vertex 5 Zcoordinate
    6.1741425,                !- Vertex 6 Xcoordinate
    -16.8939242,              !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim8111,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2658,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2173,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.0741425,                !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    7.2256425,                !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    7.2256425,                !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    7.0741425,                !- Vertex 4 Xcoordinate
    -14.2739242,              !- Vertex 4 Ycoordinate
    56.515;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8123,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2173,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2658,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    7.2256425,                !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    7.2256425,                !- Vertex 4 Xcoordinate
    -14.2739242,              !- Vertex 4 Ycoordinate
    56.515,                   !- Vertex 4 Zcoordinate
    7.0741425,                !- Vertex 5 Xcoordinate
    -14.2739242,              !- Vertex 5 Ycoordinate
    56.515,                   !- Vertex 5 Zcoordinate
    7.0741425,                !- Vertex 6 Xcoordinate
    -14.2739242,              !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim8137,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2173,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    56.515,                   !- Vertex 2 Zcoordinate
    2.9943839,                !- Vertex 3 Xcoordinate
    -16.7939242,              !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    2.9943839,                !- Vertex 4 Xcoordinate
    -16.7939242,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8149,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2173,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    56.515,                   !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    2.9943839,                !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    2.9943839,                !- Vertex 4 Xcoordinate
    -14.2739242,              !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    2.9943839,                !- Vertex 5 Xcoordinate
    -16.7939242,              !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    2.9943839,                !- Vertex 6 Xcoordinate
    -16.7939242,              !- Vertex 6 Ycoordinate
    56.515;                   !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim8163,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2242,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    4.6600132,                !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    4.6600132,                !- Vertex 3 Xcoordinate
    -18.4330555,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    2.9943839,                !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8184,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2242,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    2.9943839,                !- Vertex 3 Xcoordinate
    -16.9698805,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    2.9943839,                !- Vertex 4 Xcoordinate
    -16.9698805,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8195,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim2242,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    4.6600132,                !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    4.6600132,                !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    2.9943839,                !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    3.0153839,                !- Vertex 5 Xcoordinate
    -16.9488805,              !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    3.0153839,                !- Vertex 6 Xcoordinate
    -18.4120555,              !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim8208,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim2242,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    4.6600132,                !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    4.6600132,                !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8219,                  !- Name
    Wall,                     !- Surface Type
    aim5224,                  !- Construction Name
    aim2242,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.0153839,                !- Vertex 1 Xcoordinate
    -18.4120555,              !- Vertex 1 Ycoordinate
    57,                       !- Vertex 1 Zcoordinate
    3.0153839,                !- Vertex 2 Xcoordinate
    -18.4080555,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    3.0153839,                !- Vertex 3 Xcoordinate
    -16.9488805,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    3.0153839,                !- Vertex 4 Xcoordinate
    -16.9488805,              !- Vertex 4 Ycoordinate
    57;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8230,                  !- Name
    Wall,                     !- Surface Type
    aim5224,                  !- Construction Name
    aim2242,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -18.4080555,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -18.4080555,              !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    2.9943839,                !- Vertex 3 Xcoordinate
    -16.9488805,              !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    2.9943839,                !- Vertex 4 Xcoordinate
    -16.9488805,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8241,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2290,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2242,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6600132,                !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    4.6600132,                !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    4.6600132,                !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    4.6600132,                !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8253,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2242,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -16.9698805,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -16.9698805,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    2.9943839,                !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    2.9943839,                !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8265,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2290,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.3256425,                !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    6.3256425,                !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    6.3256425,                !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    6.3256425,                !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8286,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2290,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6600132,                !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    6.3256425,                !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    6.3256425,                !- Vertex 3 Xcoordinate
    -18.4330555,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    4.6600132,                !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8297,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim2290,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6600132,                !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    6.3256425,                !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    6.3256425,                !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    4.6600132,                !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8308,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim2290,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6600132,                !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    4.6600132,                !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    6.3256425,                !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    6.3256425,                !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8319,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2338,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -2.2143575,               !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -2.2143575,               !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -2.2143575,               !- Vertex 4 Xcoordinate
    -10.106659,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8340,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2338,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -10.106659,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -2.2143575,               !- Vertex 2 Xcoordinate
    -10.106659,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -0.4543575,               !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -0.4543575,               !- Vertex 4 Xcoordinate
    -10.106659,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8351,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim2338,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -0.392445,                !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -0.392445,                !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -0.4333575,               !- Vertex 4 Xcoordinate
    -10.127659,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    -2.1933575,               !- Vertex 5 Xcoordinate
    -10.127659,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    -2.2143575,               !- Vertex 6 Xcoordinate
    -10.106659,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim8364,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim2338,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -2.2143575,               !- Vertex 2 Xcoordinate
    -10.106659,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -0.392445,                !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -0.392445,                !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8375,                  !- Name
    Wall,                     !- Surface Type
    aim5224,                  !- Construction Name
    aim2338,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.1893575,               !- Vertex 1 Xcoordinate
    -10.106659,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -2.1893575,               !- Vertex 2 Xcoordinate
    -10.106659,               !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    -0.4333575,               !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    -0.4333575,               !- Vertex 4 Xcoordinate
    -10.106659,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8386,                  !- Name
    Wall,                     !- Surface Type
    aim5224,                  !- Construction Name
    aim2338,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.1933575,               !- Vertex 1 Xcoordinate
    -10.127659,               !- Vertex 1 Ycoordinate
    57,                       !- Vertex 1 Zcoordinate
    -2.1893575,               !- Vertex 2 Xcoordinate
    -10.127659,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -0.4333575,               !- Vertex 3 Xcoordinate
    -10.127659,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -0.4333575,               !- Vertex 4 Xcoordinate
    -10.127659,               !- Vertex 4 Ycoordinate
    57;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8397,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2391,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2338,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -2.2143575,               !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    56.515,                   !- Vertex 2 Zcoordinate
    -2.0628575,               !- Vertex 3 Xcoordinate
    -11.7171242,              !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    -2.0628575,               !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8409,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2391,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2338,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    56.515,                   !- Vertex 1 Zcoordinate
    -2.2143575,               !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -0.392445,                !- Vertex 3 Xcoordinate
    -11.7171242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -0.392445,                !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    -2.0628575,               !- Vertex 5 Xcoordinate
    -11.7171242,              !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    -2.0628575,               !- Vertex 6 Xcoordinate
    -11.7171242,              !- Vertex 6 Ycoordinate
    56.515;                   !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim8423,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2391,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2338,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.392445,                !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -0.392445,                !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -0.392445,                !- Vertex 3 Xcoordinate
    -10.621659,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -0.392445,                !- Vertex 4 Xcoordinate
    -10.621659,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8435,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2338,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2487,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.4543575,               !- Vertex 1 Xcoordinate
    -10.106659,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -10.106659,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -0.392445,                !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -0.392445,                !- Vertex 4 Xcoordinate
    -10.106659,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8447,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2487,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2338,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.392445,                !- Vertex 1 Xcoordinate
    -10.621659,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -0.392445,                !- Vertex 2 Xcoordinate
    -10.621659,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -0.392445,                !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -0.392445,                !- Vertex 4 Xcoordinate
    -10.106659,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8459,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2391,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.7861575,               !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -3.0411575,               !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -3.0411575,               !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -4.7861575,               !- Vertex 4 Xcoordinate
    -14.2739242,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8470,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2391,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.7861575,               !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -4.7861575,               !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -4.7861575,               !- Vertex 3 Xcoordinate
    -11.7171242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -4.7861575,               !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8491,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2391,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.7861575,               !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -4.7861575,               !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -2.2143575,               !- Vertex 3 Xcoordinate
    -11.7171242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -2.2143575,               !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8512,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim2391,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -4.7861575,               !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    1.4588425,                !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -10.621659,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -0.392445,                !- Vertex 4 Xcoordinate
    -10.621659,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    -0.392445,                !- Vertex 5 Xcoordinate
    -11.7171242,              !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    -4.7861575,               !- Vertex 6 Xcoordinate
    -11.7171242,              !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim8525,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim2391,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -4.7861575,               !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -4.7861575,               !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -0.392445,                !- Vertex 3 Xcoordinate
    -11.7171242,              !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -0.392445,                !- Vertex 4 Xcoordinate
    -10.621659,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    1.4588425,                !- Vertex 5 Xcoordinate
    -10.621659,               !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    1.4588425,                !- Vertex 6 Xcoordinate
    -14.2739242,              !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim8538,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2487,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2391,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.392445,                !- Vertex 1 Xcoordinate
    -10.621659,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    1.4588425,                !- Vertex 2 Xcoordinate
    -10.621659,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -10.621659,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -0.392445,                !- Vertex 4 Xcoordinate
    -10.621659,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8550,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2391,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.4588425,                !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    1.4588425,                !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -10.621659,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -10.621659,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8562,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2487,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.4543575,               !- Vertex 1 Xcoordinate
    -10.106659,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -10.106659,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -0.4543575,               !- Vertex 3 Xcoordinate
    -8.9655242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -0.4543575,               !- Vertex 4 Xcoordinate
    -8.9655242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8583,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim2487,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -0.4543575,               !- Vertex 1 Xcoordinate
    -10.106659,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -0.392445,                !- Vertex 2 Xcoordinate
    -10.106659,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -0.392445,                !- Vertex 3 Xcoordinate
    -10.621659,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -10.621659,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    1.4588425,                !- Vertex 5 Xcoordinate
    -8.9655242,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    -0.4543575,               !- Vertex 6 Xcoordinate
    -8.9655242,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim8596,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim2487,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -0.4543575,               !- Vertex 1 Xcoordinate
    -10.106659,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -8.9655242,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -8.9655242,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -10.621659,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    -0.392445,                !- Vertex 5 Xcoordinate
    -10.621659,               !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    -0.392445,                !- Vertex 6 Xcoordinate
    -10.106659,               !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim8609,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2487,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2903,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.4543575,               !- Vertex 1 Xcoordinate
    -8.9655242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -8.9655242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -8.9655242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -8.9655242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8621,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2487,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.4588425,                !- Vertex 1 Xcoordinate
    -10.621659,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    1.4588425,                !- Vertex 2 Xcoordinate
    -10.621659,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -8.9655242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -8.9655242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8633,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2546,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.8839128,                !- Vertex 1 Xcoordinate
    -10.106659,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    4.8839128,                !- Vertex 2 Xcoordinate
    -8.9655242,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    4.8839128,                !- Vertex 3 Xcoordinate
    -8.9655242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    4.8839128,                !- Vertex 4 Xcoordinate
    -10.106659,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8654,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim2546,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -10.621659,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    4.8220003,                !- Vertex 2 Xcoordinate
    -10.621659,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    4.8220003,                !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    4.8839128,                !- Vertex 4 Xcoordinate
    -10.106659,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    4.8839128,                !- Vertex 5 Xcoordinate
    -8.9655242,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    2.9943839,                !- Vertex 6 Xcoordinate
    -8.9655242,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim8667,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim2546,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -10.621659,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -8.9655242,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    4.8839128,                !- Vertex 3 Xcoordinate
    -8.9655242,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    4.8839128,                !- Vertex 4 Xcoordinate
    -10.106659,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    4.8220003,                !- Vertex 5 Xcoordinate
    -10.106659,               !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    4.8220003,                !- Vertex 6 Xcoordinate
    -10.621659,               !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim8692,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2546,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2605,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.8220003,                !- Vertex 1 Xcoordinate
    -10.106659,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    4.8220003,                !- Vertex 2 Xcoordinate
    -10.106659,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    4.8220003,                !- Vertex 3 Xcoordinate
    -10.621659,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    4.8220003,                !- Vertex 4 Xcoordinate
    -10.621659,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8704,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2658,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2546,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -10.621659,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -10.621659,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    4.8220003,                !- Vertex 3 Xcoordinate
    -10.621659,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    4.8220003,                !- Vertex 4 Xcoordinate
    -10.621659,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8716,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2546,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3095,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -8.9655242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -8.9655242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    4.8839128,                !- Vertex 3 Xcoordinate
    -8.9655242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    4.8839128,                !- Vertex 4 Xcoordinate
    -8.9655242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8728,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2546,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -10.621659,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -10.621659,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    2.9943839,                !- Vertex 3 Xcoordinate
    -8.9655242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    2.9943839,                !- Vertex 4 Xcoordinate
    -8.9655242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8740,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2605,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    4.8839128,                !- Vertex 1 Xcoordinate
    -10.106659,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    4.8839128,                !- Vertex 2 Xcoordinate
    -10.106659,               !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    4.9089128,                !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    4.9089128,                !- Vertex 4 Xcoordinate
    -10.106659,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    6.6756425,                !- Vertex 5 Xcoordinate
    -10.106659,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    6.6756425,                !- Vertex 6 Xcoordinate
    -10.106659,               !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim8763,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2605,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6756425,                !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    6.6756425,                !- Vertex 2 Xcoordinate
    -10.106659,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    6.6756425,                !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    6.6756425,                !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8784,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim2605,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    4.8220003,                !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    6.6756425,                !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    6.6756425,                !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    6.6546425,                !- Vertex 4 Xcoordinate
    -10.127659,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    4.8629128,                !- Vertex 5 Xcoordinate
    -10.127659,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    4.8220003,                !- Vertex 6 Xcoordinate
    -10.106659,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim8797,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim2605,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.8220003,                !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    4.8220003,                !- Vertex 2 Xcoordinate
    -10.106659,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    6.6756425,                !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    6.6756425,                !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8808,                  !- Name
    Wall,                     !- Surface Type
    aim5224,                  !- Construction Name
    aim2605,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9089128,                !- Vertex 1 Xcoordinate
    -10.106659,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    4.9089128,                !- Vertex 2 Xcoordinate
    -10.106659,               !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    6.6546425,                !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    6.6546425,                !- Vertex 4 Xcoordinate
    -10.106659,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8819,                  !- Name
    Wall,                     !- Surface Type
    aim5224,                  !- Construction Name
    aim2605,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.8629128,                !- Vertex 1 Xcoordinate
    -10.127659,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    6.6546425,                !- Vertex 2 Xcoordinate
    -10.127659,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    6.6546425,                !- Vertex 3 Xcoordinate
    -10.127659,               !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    4.8629128,                !- Vertex 4 Xcoordinate
    -10.127659,               !- Vertex 4 Ycoordinate
    57;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8830,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2658,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2605,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.8220003,                !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    4.8220003,                !- Vertex 2 Xcoordinate
    -10.621659,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    4.8220003,                !- Vertex 3 Xcoordinate
    -10.621659,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    4.8220003,                !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8842,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2658,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2605,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.8220003,                !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    4.8220003,                !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    6.6756425,                !- Vertex 3 Xcoordinate
    -11.7171242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    6.6756425,                !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8854,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2658,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6756425,                !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    6.6756425,                !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    9.2356425,                !- Vertex 3 Xcoordinate
    -11.7171242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    9.2356425,                !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8875,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2658,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    9.2356425,                !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    9.2356425,                !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    9.2356425,                !- Vertex 3 Xcoordinate
    -11.7171242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    9.2356425,                !- Vertex 4 Xcoordinate
    -14.2739242,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8896,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2658,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.2256425,                !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    9.2356425,                !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    9.2356425,                !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    7.2256425,                !- Vertex 4 Xcoordinate
    -14.2739242,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8907,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim2658,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    9.2356425,                !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    9.2356425,                !- Vertex 3 Xcoordinate
    -11.7171242,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    4.8220003,                !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    4.8220003,                !- Vertex 5 Xcoordinate
    -10.621659,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    2.9943839,                !- Vertex 6 Xcoordinate
    -10.621659,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim8920,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim2658,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -10.621659,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    4.8220003,                !- Vertex 3 Xcoordinate
    -10.621659,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    4.8220003,                !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    9.2356425,                !- Vertex 5 Xcoordinate
    -11.7171242,              !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    9.2356425,                !- Vertex 6 Xcoordinate
    -14.2739242,              !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim8933,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2658,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    2.9943839,                !- Vertex 3 Xcoordinate
    -10.621659,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    2.9943839,                !- Vertex 4 Xcoordinate
    -10.621659,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8945,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2754,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -7.7239242,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -0.4543575,               !- Vertex 3 Xcoordinate
    -7.7239242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -2.2143575,               !- Vertex 4 Xcoordinate
    -7.7239242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8956,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2754,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -2.2143575,               !- Vertex 2 Xcoordinate
    -7.7239242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -2.2143575,               !- Vertex 3 Xcoordinate
    -6.2339242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -2.2143575,               !- Vertex 4 Xcoordinate
    -6.2339242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8977,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim2754,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -7.7239242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -0.4543575,               !- Vertex 3 Xcoordinate
    -6.2339242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -2.2143575,               !- Vertex 4 Xcoordinate
    -6.2339242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8988,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim2754,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -2.2143575,               !- Vertex 2 Xcoordinate
    -6.2339242,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -0.4543575,               !- Vertex 3 Xcoordinate
    -6.2339242,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -0.4543575,               !- Vertex 4 Xcoordinate
    -7.7239242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim8999,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2754,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2807,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -6.2339242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -2.2143575,               !- Vertex 2 Xcoordinate
    -6.2339242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -0.4543575,               !- Vertex 3 Xcoordinate
    -6.2339242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -0.4543575,               !- Vertex 4 Xcoordinate
    -6.2339242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9011,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2754,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2807,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.4543575,               !- Vertex 1 Xcoordinate
    -7.2689242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -6.2339242,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -0.4543575,               !- Vertex 3 Xcoordinate
    -6.2339242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -0.4543575,               !- Vertex 4 Xcoordinate
    -7.2689242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9023,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2903,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2754,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.4543575,               !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -7.7239242,               !- Vertex 2 Ycoordinate
    56.515,                   !- Vertex 2 Zcoordinate
    -0.4543575,               !- Vertex 3 Xcoordinate
    -7.5724242,               !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    -0.4543575,               !- Vertex 4 Xcoordinate
    -7.5724242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9035,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2754,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2903,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -0.4543575,               !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    56.515,                   !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -7.5724242,               !- Vertex 2 Ycoordinate
    56.515,                   !- Vertex 2 Zcoordinate
    -0.4543575,               !- Vertex 3 Xcoordinate
    -7.5724242,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -0.4543575,               !- Vertex 4 Xcoordinate
    -7.2689242,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    -0.4543575,               !- Vertex 5 Xcoordinate
    -7.2689242,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    -0.4543575,               !- Vertex 6 Xcoordinate
    -7.7239242,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim9049,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2807,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.7943575,               !- Vertex 1 Xcoordinate
    -6.2339242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -2.2143575,               !- Vertex 2 Xcoordinate
    -6.2339242,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -2.2143575,               !- Vertex 3 Xcoordinate
    -6.2339242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -4.7943575,               !- Vertex 4 Xcoordinate
    -6.2339242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9070,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2807,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.7943575,               !- Vertex 1 Xcoordinate
    -6.2339242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -4.7943575,               !- Vertex 2 Xcoordinate
    -6.2339242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -4.7943575,               !- Vertex 3 Xcoordinate
    -3.6621242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -4.7943575,               !- Vertex 4 Xcoordinate
    -3.6621242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9091,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2807,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.7943575,               !- Vertex 1 Xcoordinate
    -3.6621242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -4.7943575,               !- Vertex 2 Xcoordinate
    -3.6621242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -4.2043575,               !- Vertex 3 Xcoordinate
    -3.6621242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -4.2043575,               !- Vertex 4 Xcoordinate
    -3.6621242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9102,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim2807,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -4.7943575,               !- Vertex 1 Xcoordinate
    -6.2339242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -6.2339242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -0.4543575,               !- Vertex 3 Xcoordinate
    -7.2689242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -7.2689242,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    1.4588425,                !- Vertex 5 Xcoordinate
    -3.6621242,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    -4.7943575,               !- Vertex 6 Xcoordinate
    -3.6621242,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim9115,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim2807,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -4.7943575,               !- Vertex 1 Xcoordinate
    -6.2339242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -4.7943575,               !- Vertex 2 Xcoordinate
    -3.6621242,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -3.6621242,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -7.2689242,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    -0.4543575,               !- Vertex 5 Xcoordinate
    -7.2689242,               !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    -0.4543575,               !- Vertex 6 Xcoordinate
    -6.2339242,               !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim9128,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim2903,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2807,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.4543575,               !- Vertex 1 Xcoordinate
    -7.2689242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -7.2689242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -7.2689242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -7.2689242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9140,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2807,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
