    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.2043575,               !- Vertex 1 Xcoordinate
    -3.6621242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -4.2043575,               !- Vertex 2 Xcoordinate
    -3.6621242,               !- Vertex 2 Ycoordinate
    56.515,                   !- Vertex 2 Zcoordinate
    -4.0528575,               !- Vertex 3 Xcoordinate
    -3.6621242,               !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    -4.0528575,               !- Vertex 4 Xcoordinate
    -3.6621242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9152,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2807,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.4588425,                !- Vertex 1 Xcoordinate
    -7.2689242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    1.4588425,                !- Vertex 2 Xcoordinate
    -7.2689242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -3.6621242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -3.6621242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9164,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2807,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -4.2043575,               !- Vertex 1 Xcoordinate
    -3.6621242,               !- Vertex 1 Ycoordinate
    56.515,                   !- Vertex 1 Zcoordinate
    -4.0528575,               !- Vertex 2 Xcoordinate
    -3.6621242,               !- Vertex 2 Ycoordinate
    56.515,                   !- Vertex 2 Zcoordinate
    -4.0528575,               !- Vertex 3 Xcoordinate
    -3.6621242,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -3.6621242,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    1.4588425,                !- Vertex 5 Xcoordinate
    -3.6621242,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    -4.2043575,               !- Vertex 6 Xcoordinate
    -3.6621242,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim9178,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2903,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.4543575,               !- Vertex 1 Xcoordinate
    -8.9655242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -8.9655242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -0.4543575,               !- Vertex 3 Xcoordinate
    -7.7239242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -0.4543575,               !- Vertex 4 Xcoordinate
    -7.7239242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9199,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim2903,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.4543575,               !- Vertex 1 Xcoordinate
    -8.9655242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    1.4588425,                !- Vertex 2 Xcoordinate
    -8.9655242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -7.2689242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -0.4543575,               !- Vertex 4 Xcoordinate
    -7.2689242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9210,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim2903,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.4543575,               !- Vertex 1 Xcoordinate
    -8.9655242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -7.2689242,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -7.2689242,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -8.9655242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9221,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2903,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.4588425,                !- Vertex 1 Xcoordinate
    -8.9655242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    1.4588425,                !- Vertex 2 Xcoordinate
    -8.9655242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -7.2689242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -7.2689242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9233,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2967,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    6.6756425,                !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    6.6756425,                !- Vertex 2 Xcoordinate
    -6.2339242,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    6.6756425,                !- Vertex 3 Xcoordinate
    -6.2339242,               !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    6.6756425,                !- Vertex 4 Xcoordinate
    -6.2589242,               !- Vertex 4 Ycoordinate
    57,                       !- Vertex 4 Zcoordinate
    6.6756425,                !- Vertex 5 Xcoordinate
    -6.2589242,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    6.6756425,                !- Vertex 6 Xcoordinate
    -7.7239242,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim9256,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2967,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    4.8839128,                !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    6.6756425,                !- Vertex 2 Xcoordinate
    -7.7239242,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    6.6756425,                !- Vertex 3 Xcoordinate
    -7.7239242,               !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    6.6506425,                !- Vertex 4 Xcoordinate
    -7.7239242,               !- Vertex 4 Ycoordinate
    57,                       !- Vertex 4 Zcoordinate
    6.6506425,                !- Vertex 5 Xcoordinate
    -7.7239242,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    4.8839128,                !- Vertex 6 Xcoordinate
    -7.7239242,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim9269,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim2967,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    5,                        !- Number of Vertices
    4.8606425,                !- Vertex 1 Xcoordinate
    -6.1720117,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    4.8629128,                !- Vertex 2 Xcoordinate
    -7.7029242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    6.6546425,                !- Vertex 3 Xcoordinate
    -7.7029242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    6.6546425,                !- Vertex 4 Xcoordinate
    -6.2129242,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    6.6756425,                !- Vertex 5 Xcoordinate
    -6.1720117,               !- Vertex 5 Ycoordinate
    56.7;                     !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    aim9281,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim2967,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.8606425,                !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    4.8606425,                !- Vertex 2 Xcoordinate
    -6.1720117,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    6.6756425,                !- Vertex 3 Xcoordinate
    -6.1720117,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    6.6756425,                !- Vertex 4 Xcoordinate
    -7.7239242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9292,                  !- Name
    Wall,                     !- Surface Type
    aim5224,                  !- Construction Name
    aim2967,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6756425,                !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    6.6756425,                !- Vertex 2 Xcoordinate
    -6.2589242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    6.6756425,                !- Vertex 3 Xcoordinate
    -6.2589242,               !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    6.6756425,                !- Vertex 4 Xcoordinate
    -7.7239242,               !- Vertex 4 Ycoordinate
    57;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9303,                  !- Name
    Wall,                     !- Surface Type
    aim5224,                  !- Construction Name
    aim2967,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6546425,                !- Vertex 1 Xcoordinate
    -7.7029242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    6.6546425,                !- Vertex 2 Xcoordinate
    -7.7029242,               !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    6.6546425,                !- Vertex 3 Xcoordinate
    -6.2129242,               !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    6.6546425,                !- Vertex 4 Xcoordinate
    -6.2129242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9314,                  !- Name
    Wall,                     !- Surface Type
    aim5224,                  !- Construction Name
    aim2967,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.8629128,                !- Vertex 1 Xcoordinate
    -7.7029242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    4.8629128,                !- Vertex 2 Xcoordinate
    -7.7029242,               !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    6.6546425,                !- Vertex 3 Xcoordinate
    -7.7029242,               !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    6.6506425,                !- Vertex 4 Xcoordinate
    -7.7029242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9325,                  !- Name
    Wall,                     !- Surface Type
    aim5224,                  !- Construction Name
    aim2967,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.8629128,                !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    6.6506425,                !- Vertex 2 Xcoordinate
    -7.7239242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    6.6506425,                !- Vertex 3 Xcoordinate
    -7.7239242,               !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    4.8629128,                !- Vertex 4 Xcoordinate
    -7.7239242,               !- Vertex 4 Ycoordinate
    57;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9362,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3020,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2967,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.5241425,                !- Vertex 1 Xcoordinate
    -6.1720117,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    6.6756425,                !- Vertex 2 Xcoordinate
    -6.1720117,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    6.6756425,                !- Vertex 3 Xcoordinate
    -6.1720117,               !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    6.5241425,                !- Vertex 4 Xcoordinate
    -6.1720117,               !- Vertex 4 Ycoordinate
    56.515;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9374,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3020,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2967,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    4.8606425,                !- Vertex 1 Xcoordinate
    -6.1720117,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    6.5241425,                !- Vertex 2 Xcoordinate
    -6.1720117,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    6.5241425,                !- Vertex 3 Xcoordinate
    -6.1720117,               !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    6.6756425,                !- Vertex 4 Xcoordinate
    -6.1720117,               !- Vertex 4 Ycoordinate
    56.515,                   !- Vertex 4 Zcoordinate
    6.6756425,                !- Vertex 5 Xcoordinate
    -6.1720117,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    4.8606425,                !- Vertex 6 Xcoordinate
    -6.1720117,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim9388,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3020,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2967,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.8606425,                !- Vertex 1 Xcoordinate
    -7.2689242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    4.8606425,                !- Vertex 2 Xcoordinate
    -6.1720117,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    4.8606425,                !- Vertex 3 Xcoordinate
    -6.1720117,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    4.8606425,                !- Vertex 4 Xcoordinate
    -7.2689242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9400,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim2967,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3095,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.8606425,                !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    4.8839128,                !- Vertex 2 Xcoordinate
    -7.7239242,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    4.8839128,                !- Vertex 3 Xcoordinate
    -7.7239242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    4.8606425,                !- Vertex 4 Xcoordinate
    -7.7239242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9412,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3095,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim2967,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.8606425,                !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    4.8606425,                !- Vertex 2 Xcoordinate
    -7.2689242,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    4.8606425,                !- Vertex 3 Xcoordinate
    -7.2689242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    4.8606425,                !- Vertex 4 Xcoordinate
    -7.7239242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9424,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3020,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    9.2206425,                !- Vertex 1 Xcoordinate
    -6.2339242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    9.2206425,                !- Vertex 2 Xcoordinate
    -3.6621242,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    9.2206425,                !- Vertex 3 Xcoordinate
    -3.6621242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    9.2206425,                !- Vertex 4 Xcoordinate
    -6.2339242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9445,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3020,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.6756425,                !- Vertex 1 Xcoordinate
    -6.2339242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    9.2206425,                !- Vertex 2 Xcoordinate
    -6.2339242,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    9.2206425,                !- Vertex 3 Xcoordinate
    -6.2339242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    6.6756425,                !- Vertex 4 Xcoordinate
    -6.2339242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9466,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim3020,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    8,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -7.2689242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    4.8606425,                !- Vertex 2 Xcoordinate
    -7.2689242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    4.8606425,                !- Vertex 3 Xcoordinate
    -6.1720117,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    6.6756425,                !- Vertex 4 Xcoordinate
    -6.1720117,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    6.6756425,                !- Vertex 5 Xcoordinate
    -6.2339242,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    9.2206425,                !- Vertex 6 Xcoordinate
    -6.2339242,               !- Vertex 6 Ycoordinate
    56.7,                     !- Vertex 6 Zcoordinate
    9.2206425,                !- Vertex 7 Xcoordinate
    -3.6621242,               !- Vertex 7 Ycoordinate
    56.7,                     !- Vertex 7 Zcoordinate
    2.9943839,                !- Vertex 8 Xcoordinate
    -3.6621242,               !- Vertex 8 Ycoordinate
    56.7;                     !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    aim9481,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim3020,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    8,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -7.2689242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -3.6621242,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    9.2206425,                !- Vertex 3 Xcoordinate
    -3.6621242,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    9.2206425,                !- Vertex 4 Xcoordinate
    -6.2339242,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    6.6756425,                !- Vertex 5 Xcoordinate
    -6.2339242,               !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    6.6756425,                !- Vertex 6 Xcoordinate
    -6.1720117,               !- Vertex 6 Ycoordinate
    54,                       !- Vertex 6 Zcoordinate
    4.8606425,                !- Vertex 7 Xcoordinate
    -6.1720117,               !- Vertex 7 Ycoordinate
    54,                       !- Vertex 7 Zcoordinate
    4.8606425,                !- Vertex 8 Xcoordinate
    -7.2689242,               !- Vertex 8 Ycoordinate
    54;                       !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    aim9496,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3095,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3020,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -7.2689242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -7.2689242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    4.8606425,                !- Vertex 3 Xcoordinate
    -7.2689242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    4.8606425,                !- Vertex 4 Xcoordinate
    -7.2689242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9508,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3020,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -7.2689242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -7.2689242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    2.9943839,                !- Vertex 3 Xcoordinate
    -3.6621242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    2.9943839,                !- Vertex 4 Xcoordinate
    -3.6621242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9520,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3095,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.8839128,                !- Vertex 1 Xcoordinate
    -8.9655242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    4.8839128,                !- Vertex 2 Xcoordinate
    -7.7239242,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    4.8839128,                !- Vertex 3 Xcoordinate
    -7.7239242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    4.8839128,                !- Vertex 4 Xcoordinate
    -8.9655242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9541,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim3095,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -8.9655242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    4.8839128,                !- Vertex 2 Xcoordinate
    -8.9655242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    4.8839128,                !- Vertex 3 Xcoordinate
    -7.7239242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    4.8606425,                !- Vertex 4 Xcoordinate
    -7.7239242,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    4.8606425,                !- Vertex 5 Xcoordinate
    -7.2689242,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    2.9943839,                !- Vertex 6 Xcoordinate
    -7.2689242,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim9554,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim3095,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -8.9655242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -7.2689242,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    4.8606425,                !- Vertex 3 Xcoordinate
    -7.2689242,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    4.8629128,                !- Vertex 4 Xcoordinate
    -7.7239242,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    4.8839128,                !- Vertex 5 Xcoordinate
    -7.7239242,               !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    4.8839128,                !- Vertex 6 Xcoordinate
    -8.9655242,               !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim9567,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3095,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -8.9655242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -8.9655242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    2.9943839,                !- Vertex 3 Xcoordinate
    -7.2689242,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    2.9943839,                !- Vertex 4 Xcoordinate
    -7.2689242,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9579,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3159,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    12.5476218,               !- Vertex 1 Xcoordinate
    1.6195886,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    13.642129,                !- Vertex 2 Xcoordinate
    2.7140959,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    13.642129,                !- Vertex 3 Xcoordinate
    2.7140959,                !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    13.6244514,               !- Vertex 4 Xcoordinate
    2.6964182,                !- Vertex 4 Ycoordinate
    57,                       !- Vertex 4 Zcoordinate
    13.6244514,               !- Vertex 5 Xcoordinate
    2.6964182,                !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    12.5476218,               !- Vertex 6 Xcoordinate
    1.6195886,                !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim9602,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3159,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.2522331,               !- Vertex 1 Xcoordinate
    2.9149773,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    12.5476218,               !- Vertex 2 Xcoordinate
    1.6195886,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    12.5476218,               !- Vertex 3 Xcoordinate
    1.6195886,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    11.2522331,               !- Vertex 4 Xcoordinate
    2.9149773,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9613,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim3159,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    11.2522331,               !- Vertex 1 Xcoordinate
    2.9149773,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    12.5476218,               !- Vertex 2 Xcoordinate
    1.6195886,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    12.5476218,               !- Vertex 3 Xcoordinate
    1.6492871,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    13.642129,                !- Vertex 4 Xcoordinate
    2.7437944,                !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    13.6980226,               !- Vertex 5 Xcoordinate
    2.7699895,                !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    12.402634,                !- Vertex 6 Xcoordinate
    4.0653782,                !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim9626,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim3159,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.2522331,               !- Vertex 1 Xcoordinate
    2.9149773,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    12.402634,                !- Vertex 2 Xcoordinate
    4.0653782,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    13.6980226,               !- Vertex 3 Xcoordinate
    2.7699895,                !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    12.5476218,               !- Vertex 4 Xcoordinate
    1.6195886,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9637,                  !- Name
    Wall,                     !- Surface Type
    aim5224,                  !- Construction Name
    aim3159,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.562471,                !- Vertex 1 Xcoordinate
    1.6344379,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    13.6244514,               !- Vertex 2 Xcoordinate
    2.6964182,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    13.6244514,               !- Vertex 3 Xcoordinate
    2.6964182,                !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    12.562471,                !- Vertex 4 Xcoordinate
    1.6344379,                !- Vertex 4 Ycoordinate
    57;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9648,                  !- Name
    Wall,                     !- Surface Type
    aim5224,                  !- Construction Name
    aim3159,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.5476218,               !- Vertex 1 Xcoordinate
    1.6492871,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    12.5476218,               !- Vertex 2 Xcoordinate
    1.6492871,                !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    13.642129,                !- Vertex 3 Xcoordinate
    2.7437944,                !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    13.642129,                !- Vertex 4 Xcoordinate
    2.7437944,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9659,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4137,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3159,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.2522331,               !- Vertex 1 Xcoordinate
    2.9149773,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    11.5585943,               !- Vertex 2 Xcoordinate
    3.2213386,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    11.5585943,               !- Vertex 3 Xcoordinate
    3.2213386,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    11.2522331,               !- Vertex 4 Xcoordinate
    2.9149773,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9683,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4201,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3159,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.590896,                !- Vertex 1 Xcoordinate
    2.8771162,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    13.6980226,               !- Vertex 2 Xcoordinate
    2.7699895,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    13.6980226,               !- Vertex 3 Xcoordinate
    2.7699895,                !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    13.590896,                !- Vertex 4 Xcoordinate
    2.8771162,                !- Vertex 4 Ycoordinate
    56.515;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9695,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4201,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3159,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    12.402634,                !- Vertex 1 Xcoordinate
    4.0653782,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    13.590896,                !- Vertex 2 Xcoordinate
    2.8771162,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    13.590896,                !- Vertex 3 Xcoordinate
    2.8771162,                !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    13.6980226,               !- Vertex 4 Xcoordinate
    2.7699895,                !- Vertex 4 Ycoordinate
    56.515,                   !- Vertex 4 Zcoordinate
    13.6980226,               !- Vertex 5 Xcoordinate
    2.7699895,                !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    12.402634,                !- Vertex 6 Xcoordinate
    4.0653782,                !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim9709,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4201,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3159,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5585943,               !- Vertex 1 Xcoordinate
    3.2213386,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    12.402634,                !- Vertex 2 Xcoordinate
    4.0653782,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    12.402634,                !- Vertex 3 Xcoordinate
    4.0653782,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    11.5585943,               !- Vertex 4 Xcoordinate
    3.2213386,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9721,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3212,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    17.4299848,               !- Vertex 1 Xcoordinate
    9.092729,                 !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    17.4299848,               !- Vertex 2 Xcoordinate
    9.092729,                 !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    18.4672795,               !- Vertex 3 Xcoordinate
    8.0554343,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    18.4672795,               !- Vertex 4 Xcoordinate
    8.0554343,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9742,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim3212,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    15.955766,                !- Vertex 1 Xcoordinate
    7.6185102,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    16.9930607,               !- Vertex 2 Xcoordinate
    6.5812155,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    18.4672795,               !- Vertex 3 Xcoordinate
    8.0554343,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    17.4299848,               !- Vertex 4 Xcoordinate
    9.092729,                 !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9753,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim3212,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    15.955766,                !- Vertex 1 Xcoordinate
    7.6185102,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    17.4299848,               !- Vertex 2 Xcoordinate
    9.092729,                 !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    18.4672795,               !- Vertex 3 Xcoordinate
    8.0554343,                !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    16.9930607,               !- Vertex 4 Xcoordinate
    6.5812155,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9764,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3265,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3212,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    17.3228581,               !- Vertex 1 Xcoordinate
    8.9856023,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    17.4299848,               !- Vertex 2 Xcoordinate
    9.092729,                 !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    17.4299848,               !- Vertex 3 Xcoordinate
    9.092729,                 !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    17.3228581,               !- Vertex 4 Xcoordinate
    8.9856023,                !- Vertex 4 Ycoordinate
    56.515;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9776,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3212,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3265,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    16.8255073,               !- Vertex 1 Xcoordinate
    8.4882516,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    16.8255073,               !- Vertex 2 Xcoordinate
    8.4882516,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    17.4299848,               !- Vertex 3 Xcoordinate
    9.092729,                 !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    17.4299848,               !- Vertex 4 Xcoordinate
    9.092729,                 !- Vertex 4 Ycoordinate
    56.515,                   !- Vertex 4 Zcoordinate
    17.3228581,               !- Vertex 5 Xcoordinate
    8.9856023,                !- Vertex 5 Ycoordinate
    56.515,                   !- Vertex 5 Zcoordinate
    17.3228581,               !- Vertex 6 Xcoordinate
    8.9856023,                !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim9790,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3212,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3329,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    15.955766,                !- Vertex 1 Xcoordinate
    7.6185102,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    16.9930607,               !- Vertex 2 Xcoordinate
    6.5812155,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    16.9930607,               !- Vertex 3 Xcoordinate
    6.5812155,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    15.955766,                !- Vertex 4 Xcoordinate
    7.6185102,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9802,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3212,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3329,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    15.955766,                !- Vertex 1 Xcoordinate
    7.6185102,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    15.955766,                !- Vertex 2 Xcoordinate
    7.6185102,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    16.8255073,               !- Vertex 3 Xcoordinate
    8.4882516,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    16.8255073,               !- Vertex 4 Xcoordinate
    8.4882516,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9814,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3265,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    17.4299848,               !- Vertex 1 Xcoordinate
    9.092729,                 !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    18.3624115,               !- Vertex 2 Xcoordinate
    10.0251557,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    18.3624115,               !- Vertex 3 Xcoordinate
    10.0251557,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    17.4299848,               !- Vertex 4 Xcoordinate
    9.092729,                 !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9835,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim3265,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    15.5250054,               !- Vertex 1 Xcoordinate
    9.7887535,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    16.8255073,               !- Vertex 2 Xcoordinate
    8.4882516,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    18.3624115,               !- Vertex 3 Xcoordinate
    10.0251557,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    17.0619096,               !- Vertex 4 Xcoordinate
    11.3256576,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9846,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim3265,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    15.5250054,               !- Vertex 1 Xcoordinate
    9.7887535,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    17.0619096,               !- Vertex 2 Xcoordinate
    11.3256576,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    18.3624115,               !- Vertex 3 Xcoordinate
    10.0251557,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    16.8255073,               !- Vertex 4 Xcoordinate
    8.4882516,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9857,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3329,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3265,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    15.5250054,               !- Vertex 1 Xcoordinate
    9.7887535,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    15.5250054,               !- Vertex 2 Xcoordinate
    9.7887535,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    16.8255073,               !- Vertex 3 Xcoordinate
    8.4882516,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    16.8255073,               !- Vertex 4 Xcoordinate
    8.4882516,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9869,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3265,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4073,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    17.0619096,               !- Vertex 1 Xcoordinate
    11.3256576,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    17.0619096,               !- Vertex 2 Xcoordinate
    11.3256576,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    18.3624115,               !- Vertex 3 Xcoordinate
    10.0251557,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    18.3624115,               !- Vertex 4 Xcoordinate
    10.0251557,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9881,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3265,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    15.5250054,               !- Vertex 1 Xcoordinate
    9.7887535,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    15.5250054,               !- Vertex 2 Xcoordinate
    9.7887535,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    17.0619096,               !- Vertex 3 Xcoordinate
    11.3256576,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    17.0619096,               !- Vertex 4 Xcoordinate
    11.3256576,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9893,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3329,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    17.5362601,               !- Vertex 1 Xcoordinate
    2.4857944,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    19.3123709,               !- Vertex 2 Xcoordinate
    4.2619053,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    19.3123709,               !- Vertex 3 Xcoordinate
    4.2619053,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    17.5362601,               !- Vertex 4 Xcoordinate
    2.4857944,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9914,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim3329,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    12.8791533,               !- Vertex 1 Xcoordinate
    7.1429013,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    17.5362601,               !- Vertex 2 Xcoordinate
    2.4857944,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    19.3123709,               !- Vertex 3 Xcoordinate
    4.2619053,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    15.955766,                !- Vertex 4 Xcoordinate
    7.6185102,                !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    16.8255073,               !- Vertex 5 Xcoordinate
    8.4882516,                !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    15.5250054,               !- Vertex 6 Xcoordinate
    9.7887535,                !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim9927,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim3329,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    12.8791533,               !- Vertex 1 Xcoordinate
    7.1429013,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    15.5250054,               !- Vertex 2 Xcoordinate
    9.7887535,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    16.8255073,               !- Vertex 3 Xcoordinate
    8.4882516,                !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    15.955766,                !- Vertex 4 Xcoordinate
    7.6185102,                !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    19.3123709,               !- Vertex 5 Xcoordinate
    4.2619053,                !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    17.5362601,               !- Vertex 6 Xcoordinate
    2.4857944,                !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim9940,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4201,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3329,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.8791533,               !- Vertex 1 Xcoordinate
    7.1429013,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    12.8791533,               !- Vertex 2 Xcoordinate
    7.1429013,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    17.5362601,               !- Vertex 3 Xcoordinate
    2.4857944,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    17.5362601,               !- Vertex 4 Xcoordinate
    2.4857944,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9952,                  !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3329,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.8791533,               !- Vertex 1 Xcoordinate
    7.1429013,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    12.8791533,               !- Vertex 2 Xcoordinate
    7.1429013,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    15.5250054,               !- Vertex 3 Xcoordinate
    9.7887535,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    15.5250054,               !- Vertex 4 Xcoordinate
    9.7887535,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9964,                  !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3398,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    19.3061793,               !- Vertex 1 Xcoordinate
    10.9689236,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    20.3215664,               !- Vertex 2 Xcoordinate
    9.9535365,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    20.3215664,               !- Vertex 3 Xcoordinate
    9.9535365,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    19.3061793,               !- Vertex 4 Xcoordinate
    10.9689236,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9985,                  !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim3398,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    19.3061793,               !- Vertex 1 Xcoordinate
    10.9689236,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    20.3215664,               !- Vertex 2 Xcoordinate
    9.9535365,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    21.7357799,               !- Vertex 3 Xcoordinate
    11.3677501,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    20.7203929,               !- Vertex 4 Xcoordinate
    12.3831371,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim9996,                  !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim3398,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    19.3061793,               !- Vertex 1 Xcoordinate
    10.9689236,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    20.7203929,               !- Vertex 2 Xcoordinate
    12.3831371,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    21.7357799,               !- Vertex 3 Xcoordinate
    11.3677501,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    20.3215664,               !- Vertex 4 Xcoordinate
    9.9535365,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10007,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4004,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3398,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    20.7203929,               !- Vertex 1 Xcoordinate
    12.3831371,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    21.7357799,               !- Vertex 2 Xcoordinate
    11.3677501,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    21.7357799,               !- Vertex 3 Xcoordinate
    11.3677501,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    20.7203929,               !- Vertex 4 Xcoordinate
    12.3831371,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10019,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4004,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3398,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    19.8799493,               !- Vertex 1 Xcoordinate
    11.5426936,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    20.7203929,               !- Vertex 2 Xcoordinate
    12.3831371,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    20.7203929,               !- Vertex 3 Xcoordinate
    12.3831371,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    19.8799493,               !- Vertex 4 Xcoordinate
    11.5426936,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10031,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4073,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3398,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    19.3061793,               !- Vertex 1 Xcoordinate
    10.9689236,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    19.8799493,               !- Vertex 2 Xcoordinate
    11.5426936,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    19.8799493,               !- Vertex 3 Xcoordinate
    11.5426936,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    19.3061793,               !- Vertex 4 Xcoordinate
    10.9689236,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10043,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3451,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.0298854,               !- Vertex 1 Xcoordinate
    17.4353046,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    26.0298854,               !- Vertex 2 Xcoordinate
    17.4353046,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    27.0868686,               !- Vertex 3 Xcoordinate
    16.3783214,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    27.0868686,               !- Vertex 4 Xcoordinate
    16.3783214,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10064,                 !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim3451,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.5120099,               !- Vertex 1 Xcoordinate
    15.9174292,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    25.5689932,               !- Vertex 2 Xcoordinate
    14.860446,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    27.0868686,               !- Vertex 3 Xcoordinate
    16.3783214,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    26.0298854,               !- Vertex 4 Xcoordinate
    17.4353046,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10075,                 !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim3451,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.5120099,               !- Vertex 1 Xcoordinate
    15.9174292,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    26.0298854,               !- Vertex 2 Xcoordinate
    17.4353046,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    27.0868686,               !- Vertex 3 Xcoordinate
    16.3783214,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    25.5689932,               !- Vertex 4 Xcoordinate
    14.860446,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10086,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3855,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3451,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    25.9227587,               !- Vertex 1 Xcoordinate
    17.3281779,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    26.0298854,               !- Vertex 2 Xcoordinate
    17.4353046,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    26.0298854,               !- Vertex 3 Xcoordinate
    17.4353046,               !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    25.9227587,               !- Vertex 4 Xcoordinate
    17.3281779,               !- Vertex 4 Ycoordinate
    56.515;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10098,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3451,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3855,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    25.3870546,               !- Vertex 1 Xcoordinate
    16.7924738,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    25.3870546,               !- Vertex 2 Xcoordinate
    16.7924738,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    26.0298854,               !- Vertex 3 Xcoordinate
    17.4353046,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    26.0298854,               !- Vertex 4 Xcoordinate
    17.4353046,               !- Vertex 4 Ycoordinate
    56.515,                   !- Vertex 4 Zcoordinate
    25.9227587,               !- Vertex 5 Xcoordinate
    17.3281779,               !- Vertex 5 Ycoordinate
    56.515,                   !- Vertex 5 Zcoordinate
    25.9227587,               !- Vertex 6 Xcoordinate
    17.3281779,               !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim10112,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3451,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3935,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.5120099,               !- Vertex 1 Xcoordinate
    15.9174292,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    25.5689932,               !- Vertex 2 Xcoordinate
    14.860446,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    25.5689932,               !- Vertex 3 Xcoordinate
    14.860446,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    24.5120099,               !- Vertex 4 Xcoordinate
    15.9174292,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10124,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3451,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3935,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.5120099,               !- Vertex 1 Xcoordinate
    15.9174292,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    24.5120099,               !- Vertex 2 Xcoordinate
    15.9174292,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    25.3870546,               !- Vertex 3 Xcoordinate
    16.7924738,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    25.3870546,               !- Vertex 4 Xcoordinate
    16.7924738,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10136,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3504,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    14.6202964,               !- Vertex 1 Xcoordinate
    13.7672708,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    14.6202964,               !- Vertex 2 Xcoordinate
    13.7672708,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    15.5640643,               !- Vertex 3 Xcoordinate
    14.7110386,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    15.5640643,               !- Vertex 4 Xcoordinate
    14.7110386,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10157,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3504,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.6219733,               !- Vertex 1 Xcoordinate
    19.4815567,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    13.6219733,               !- Vertex 2 Xcoordinate
    19.4815567,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    15.4934447,               !- Vertex 3 Xcoordinate
    21.3530281,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    15.4934447,               !- Vertex 4 Xcoordinate
    21.3530281,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10178,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3504,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    15.4934447,               !- Vertex 1 Xcoordinate
    21.3530281,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    15.4934447,               !- Vertex 2 Xcoordinate
    21.3530281,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    16.7511739,               !- Vertex 3 Xcoordinate
    20.0952989,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    16.7511739,               !- Vertex 4 Xcoordinate
    20.0952989,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10199,                 !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim3504,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    13.6219733,               !- Vertex 1 Xcoordinate
    19.4815567,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    16.9782778,               !- Vertex 2 Xcoordinate
    16.1252522,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    14.6202964,               !- Vertex 3 Xcoordinate
    13.7672708,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    15.9583589,               !- Vertex 4 Xcoordinate
    12.4292083,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    20.1878117,               !- Vertex 5 Xcoordinate
    16.6586611,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    15.4934447,               !- Vertex 6 Xcoordinate
    21.3530281,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim10212,                 !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim3504,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    13.6219733,               !- Vertex 1 Xcoordinate
    19.4815567,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    15.4934447,               !- Vertex 2 Xcoordinate
    21.3530281,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    20.1878117,               !- Vertex 3 Xcoordinate
    16.6586611,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    15.9583589,               !- Vertex 4 Xcoordinate
    12.4292083,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    14.6202964,               !- Vertex 5 Xcoordinate
    13.7672708,               !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    16.9782778,               !- Vertex 6 Xcoordinate
    16.1252522,               !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim10225,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3504,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3605,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    15.5640643,               !- Vertex 1 Xcoordinate
    14.7110386,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    15.5640643,               !- Vertex 2 Xcoordinate
    14.7110386,               !- Vertex 2 Ycoordinate
    56.515,                   !- Vertex 2 Zcoordinate
    15.6711909,               !- Vertex 3 Xcoordinate
    14.8181653,               !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    15.6711909,               !- Vertex 4 Xcoordinate
    14.8181653,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10237,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3605,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3504,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    15.9208218,               !- Vertex 1 Xcoordinate
    17.1827082,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    15.9208218,               !- Vertex 2 Xcoordinate
    17.1827082,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    16.9782778,               !- Vertex 3 Xcoordinate
    16.1252522,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    16.9782778,               !- Vertex 4 Xcoordinate
    16.1252522,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10249,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3605,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3504,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    15.5640643,               !- Vertex 1 Xcoordinate
    14.7110386,               !- Vertex 1 Ycoordinate
    56.515,                   !- Vertex 1 Zcoordinate
    15.6711909,               !- Vertex 2 Xcoordinate
    14.8181653,               !- Vertex 2 Ycoordinate
    56.515,                   !- Vertex 2 Zcoordinate
    15.6711909,               !- Vertex 3 Xcoordinate
    14.8181653,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    16.9782778,               !- Vertex 4 Xcoordinate
    16.1252522,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    16.9782778,               !- Vertex 5 Xcoordinate
    16.1252522,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    15.5640643,               !- Vertex 6 Xcoordinate
    14.7110386,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim10263,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3504,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3791,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    14.6202964,               !- Vertex 1 Xcoordinate
    13.7672708,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    15.9583589,               !- Vertex 2 Xcoordinate
    12.4292083,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    15.9583589,               !- Vertex 3 Xcoordinate
    12.4292083,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    14.6202964,               !- Vertex 4 Xcoordinate
    13.7672708,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10275,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3504,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    15.9583589,               !- Vertex 1 Xcoordinate
    12.4292083,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    20.1878117,               !- Vertex 2 Xcoordinate
    16.6586611,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    20.1878117,               !- Vertex 3 Xcoordinate
    16.6586611,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    15.9583589,               !- Vertex 4 Xcoordinate
    12.4292083,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10287,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3605,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    14.5066083,               !- Vertex 1 Xcoordinate
    15.7684946,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    15.5640643,               !- Vertex 2 Xcoordinate
    14.7110386,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    15.5640643,               !- Vertex 3 Xcoordinate
    14.7110386,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    14.5066083,               !- Vertex 4 Xcoordinate
    15.7684946,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10308,                 !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim3605,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    14.5066083,               !- Vertex 1 Xcoordinate
    15.7684946,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    15.5640643,               !- Vertex 2 Xcoordinate
    14.7110386,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    16.9782778,               !- Vertex 3 Xcoordinate
    16.1252522,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    15.9208218,               !- Vertex 4 Xcoordinate
    17.1827082,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10319,                 !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim3605,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    14.5066083,               !- Vertex 1 Xcoordinate
    15.7684946,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    15.9208218,               !- Vertex 2 Xcoordinate
    17.1827082,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    16.9782778,               !- Vertex 3 Xcoordinate
    16.1252522,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    15.5640643,               !- Vertex 4 Xcoordinate
    14.7110386,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10330,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3653,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.6304137,               !- Vertex 1 Xcoordinate
    13.8923001,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    12.6304137,               !- Vertex 2 Xcoordinate
    13.8923001,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    13.6878697,               !- Vertex 3 Xcoordinate
    12.8348441,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    13.6878697,               !- Vertex 4 Xcoordinate
    12.8348441,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10351,                 !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim3653,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.1561949,               !- Vertex 1 Xcoordinate
    12.4180813,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    12.2136509,               !- Vertex 2 Xcoordinate
    11.3606253,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    13.6878697,               !- Vertex 3 Xcoordinate
    12.8348441,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    12.6304137,               !- Vertex 4 Xcoordinate
    13.8923001,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10362,                 !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim3653,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.1561949,               !- Vertex 1 Xcoordinate
    12.4180813,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    12.6304137,               !- Vertex 2 Xcoordinate
    13.8923001,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    13.6878697,               !- Vertex 3 Xcoordinate
    12.8348441,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    12.2136509,               !- Vertex 4 Xcoordinate
    11.3606253,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10373,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3706,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3653,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.1561949,               !- Vertex 1 Xcoordinate
    12.4180813,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    11.1561949,               !- Vertex 2 Xcoordinate
    12.4180813,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    12.2136509,               !- Vertex 3 Xcoordinate
    11.3606253,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    12.2136509,               !- Vertex 4 Xcoordinate
    11.3606253,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10385,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3706,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3653,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.2136509,               !- Vertex 1 Xcoordinate
    11.3606253,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    12.2136509,               !- Vertex 2 Xcoordinate
    11.3606253,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    13.0833922,               !- Vertex 3 Xcoordinate
    12.2303666,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    13.0833922,               !- Vertex 4 Xcoordinate
    12.2303666,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10397,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3791,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3653,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.0833922,               !- Vertex 1 Xcoordinate
    12.2303666,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    13.0833922,               !- Vertex 2 Xcoordinate
    12.2303666,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    13.6878697,               !- Vertex 3 Xcoordinate
    12.8348441,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    13.6878697,               !- Vertex 4 Xcoordinate
    12.8348441,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10409,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3706,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.0776012,                !- Vertex 1 Xcoordinate
    12.9371846,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    9.7990415,                !- Vertex 2 Xcoordinate
    10.2157444,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    9.7990415,                !- Vertex 3 Xcoordinate
    10.2157444,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    7.0776012,                !- Vertex 4 Xcoordinate
    12.9371846,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10420,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3706,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    7.0776012,                !- Vertex 1 Xcoordinate
    12.9371846,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    7.0776012,                !- Vertex 2 Xcoordinate
    12.9371846,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    8.8573464,                !- Vertex 3 Xcoordinate
    14.7169298,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    8.8573464,                !- Vertex 4 Xcoordinate
    14.7169298,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10441,                 !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim3706,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    7,                        !- Number of Vertices
    7.0776012,                !- Vertex 1 Xcoordinate
    12.9371846,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    9.7990415,                !- Vertex 2 Xcoordinate
    10.2157444,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    11.7756026,               !- Vertex 3 Xcoordinate
    8.246452,                 !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    14.4214548,               !- Vertex 4 Xcoordinate
    10.8923041,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    13.0833922,               !- Vertex 5 Xcoordinate
    12.2303666,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    12.2136509,               !- Vertex 6 Xcoordinate
    11.3606253,               !- Vertex 6 Ycoordinate
    56.7,                     !- Vertex 6 Zcoordinate
    8.8573464,                !- Vertex 7 Xcoordinate
    14.7169298,               !- Vertex 7 Ycoordinate
    56.7;                     !- Vertex 7 Zcoordinate

BuildingSurface:Detailed,
    aim10455,                 !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim3706,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    7,                        !- Number of Vertices
    7.0776012,                !- Vertex 1 Xcoordinate
    12.9371846,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    8.8573464,                !- Vertex 2 Xcoordinate
    14.7169298,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    12.2136509,               !- Vertex 3 Xcoordinate
    11.3606253,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    13.0833922,               !- Vertex 4 Xcoordinate
    12.2303666,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    14.4214548,               !- Vertex 5 Xcoordinate
    10.8923041,               !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    11.7756026,               !- Vertex 6 Xcoordinate
    8.246452,                 !- Vertex 6 Ycoordinate
    54,                       !- Vertex 6 Zcoordinate
    9.8026758,                !- Vertex 7 Xcoordinate
    10.2193787,               !- Vertex 7 Ycoordinate
    54;                       !- Vertex 7 Zcoordinate

BuildingSurface:Detailed,
    aim10469,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3791,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3706,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.0833922,               !- Vertex 1 Xcoordinate
    12.2303666,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    14.4214548,               !- Vertex 2 Xcoordinate
    10.8923041,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    14.4214548,               !- Vertex 3 Xcoordinate
    10.8923041,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    13.0833922,               !- Vertex 4 Xcoordinate
    12.2303666,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10481,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3706,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.7756026,               !- Vertex 1 Xcoordinate
    8.246452,                 !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    14.4214548,               !- Vertex 2 Xcoordinate
    10.8923041,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    14.4214548,               !- Vertex 3 Xcoordinate
    10.8923041,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    11.7756026,               !- Vertex 4 Xcoordinate
    8.246452,                 !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10493,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3791,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.6878697,               !- Vertex 1 Xcoordinate
    12.8348441,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    13.6878697,               !- Vertex 2 Xcoordinate
    12.8348441,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    14.6202964,               !- Vertex 3 Xcoordinate
    13.7672708,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    14.6202964,               !- Vertex 4 Xcoordinate
    13.7672708,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10504,                 !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim3791,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.0833922,               !- Vertex 1 Xcoordinate
    12.2303666,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    14.4214548,               !- Vertex 2 Xcoordinate
    10.8923041,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    15.9583589,               !- Vertex 3 Xcoordinate
    12.4292083,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    14.6202964,               !- Vertex 4 Xcoordinate
    13.7672708,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10515,                 !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim3791,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.0833922,               !- Vertex 1 Xcoordinate
    12.2303666,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    14.6202964,               !- Vertex 2 Xcoordinate
    13.7672708,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    15.9583589,               !- Vertex 3 Xcoordinate
    12.4292083,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    14.4214548,               !- Vertex 4 Xcoordinate
    10.8923041,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10526,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3791,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    14.4214548,               !- Vertex 1 Xcoordinate
    10.8923041,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    15.9583589,               !- Vertex 2 Xcoordinate
    12.4292083,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    15.9583589,               !- Vertex 3 Xcoordinate
    12.4292083,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    14.4214548,               !- Vertex 4 Xcoordinate
    10.8923041,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10538,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3855,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.3927608,               !- Vertex 1 Xcoordinate
    18.6565089,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    24.3927608,               !- Vertex 2 Xcoordinate
    18.6565089,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    24.5160404,               !- Vertex 3 Xcoordinate
    18.5332293,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    24.5160404,               !- Vertex 4 Xcoordinate
    18.5332293,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10549,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3855,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    24.5160404,               !- Vertex 1 Xcoordinate
    18.5332293,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    24.5160404,               !- Vertex 2 Xcoordinate
    18.5332293,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    25.6892013,               !- Vertex 3 Xcoordinate
    19.7063901,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    25.6892013,               !- Vertex 4 Xcoordinate
    19.7063901,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10560,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3855,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    25.6892013,               !- Vertex 1 Xcoordinate
    19.7063901,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    25.6892013,               !- Vertex 2 Xcoordinate
    19.7063901,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    26.9950861,               !- Vertex 3 Xcoordinate
    18.4005053,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    26.9950861,               !- Vertex 4 Xcoordinate
    18.4005053,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10571,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3855,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.0298854,               !- Vertex 1 Xcoordinate
    17.4353046,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    26.9950861,               !- Vertex 2 Xcoordinate
    18.4005053,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    26.9950861,               !- Vertex 3 Xcoordinate
    18.4005053,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    26.0298854,               !- Vertex 4 Xcoordinate
    17.4353046,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10582,                 !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim3855,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    23.9578902,               !- Vertex 1 Xcoordinate
    18.2216382,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    25.3870546,               !- Vertex 2 Xcoordinate
    16.7924738,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    26.9950861,               !- Vertex 3 Xcoordinate
    18.4005053,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    25.6892013,               !- Vertex 4 Xcoordinate
    19.7063901,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    24.5160404,               !- Vertex 5 Xcoordinate
    18.5332293,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    24.3779116,               !- Vertex 6 Xcoordinate
    18.6416596,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim10595,                 !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim3855,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    23.9578902,               !- Vertex 1 Xcoordinate
    18.2216382,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    24.3927608,               !- Vertex 2 Xcoordinate
    18.6565089,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    24.5160404,               !- Vertex 3 Xcoordinate
    18.5332293,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    25.6892013,               !- Vertex 4 Xcoordinate
    19.7063901,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    26.9950861,               !- Vertex 5 Xcoordinate
    18.4005053,               !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    25.3870546,               !- Vertex 6 Xcoordinate
    16.7924738,               !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim10608,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3935,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3855,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    23.9578902,               !- Vertex 1 Xcoordinate
    18.2216382,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    23.9578902,               !- Vertex 2 Xcoordinate
    18.2216382,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    25.3870546,               !- Vertex 3 Xcoordinate
    16.7924738,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    25.3870546,               !- Vertex 4 Xcoordinate
    16.7924738,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10620,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3855,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    23.9578902,               !- Vertex 1 Xcoordinate
    18.2216382,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    23.9578902,               !- Vertex 2 Xcoordinate
    18.2216382,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    24.3927608,               !- Vertex 3 Xcoordinate
    18.6565089,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    24.3927608,               !- Vertex 4 Xcoordinate
    18.6565089,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10632,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim3935,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    26.0557564,               !- Vertex 1 Xcoordinate
    10.7436612,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    27.8707672,               !- Vertex 2 Xcoordinate
    12.558672,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    27.8707672,               !- Vertex 3 Xcoordinate
    12.558672,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    26.0557564,               !- Vertex 4 Xcoordinate
    10.7436612,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10653,                 !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim3935,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    21.2678348,               !- Vertex 1 Xcoordinate
    15.5315828,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    26.0557564,               !- Vertex 2 Xcoordinate
    10.7436612,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    27.8707672,               !- Vertex 3 Xcoordinate
    12.558672,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    24.5120099,               !- Vertex 4 Xcoordinate
    15.9174292,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    25.3870546,               !- Vertex 5 Xcoordinate
    16.7924738,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    23.9578902,               !- Vertex 6 Xcoordinate
    18.2216382,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim10666,                 !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim3935,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    21.2678348,               !- Vertex 1 Xcoordinate
    15.5315828,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    23.9578902,               !- Vertex 2 Xcoordinate
    18.2216382,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    25.3870546,               !- Vertex 3 Xcoordinate
    16.7924738,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    24.5120099,               !- Vertex 4 Xcoordinate
    15.9174292,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    27.8707672,               !- Vertex 5 Xcoordinate
    12.558672,                !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    26.0557564,               !- Vertex 6 Xcoordinate
    10.7436612,               !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim10679,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4004,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim3935,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    21.2678348,               !- Vertex 1 Xcoordinate
    15.5315828,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    21.2678348,               !- Vertex 2 Xcoordinate
    15.5315828,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    26.0557564,               !- Vertex 3 Xcoordinate
    10.7436612,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    26.0557564,               !- Vertex 4 Xcoordinate
    10.7436612,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10691,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim3935,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    21.2678348,               !- Vertex 1 Xcoordinate
    15.5315828,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    21.2678348,               !- Vertex 2 Xcoordinate
    15.5315828,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    23.9578902,               !- Vertex 3 Xcoordinate
    18.2216382,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    23.9578902,               !- Vertex 4 Xcoordinate
    18.2216382,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10703,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4004,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    25.9850457,               !- Vertex 1 Xcoordinate
    10.6729506,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    26.0557564,               !- Vertex 2 Xcoordinate
    10.7436612,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    26.0557564,               !- Vertex 3 Xcoordinate
    10.7436612,               !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    25.9850457,               !- Vertex 4 Xcoordinate
    10.6729506,               !- Vertex 4 Ycoordinate
    56.515;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10714,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4004,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    24.2078126,               !- Vertex 1 Xcoordinate
    8.8957174,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    25.9850457,               !- Vertex 2 Xcoordinate
    10.6729506,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    25.9850457,               !- Vertex 3 Xcoordinate
    10.6729506,               !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    26.0557564,               !- Vertex 4 Xcoordinate
    10.7436612,               !- Vertex 4 Ycoordinate
    56.515,                   !- Vertex 4 Zcoordinate
    26.0557564,               !- Vertex 5 Xcoordinate
    10.7436612,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    24.2078126,               !- Vertex 6 Xcoordinate
    8.8957174,                !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim10737,                 !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim4004,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    18.5794474,               !- Vertex 1 Xcoordinate
    12.8431955,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    19.8799493,               !- Vertex 2 Xcoordinate
    11.5426936,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    20.7203929,               !- Vertex 3 Xcoordinate
    12.3831371,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    24.2078126,               !- Vertex 4 Xcoordinate
    8.8957174,                !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    26.0557564,               !- Vertex 5 Xcoordinate
    10.7436612,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    21.2678348,               !- Vertex 6 Xcoordinate
    15.5315828,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim10750,                 !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim4004,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    18.5794474,               !- Vertex 1 Xcoordinate
    12.8431955,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    21.2678348,               !- Vertex 2 Xcoordinate
    15.5315828,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    26.0557564,               !- Vertex 3 Xcoordinate
    10.7436612,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    24.2078126,               !- Vertex 4 Xcoordinate
    8.8957174,                !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    20.7203929,               !- Vertex 5 Xcoordinate
    12.3831371,               !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    19.8799493,               !- Vertex 6 Xcoordinate
    11.5426936,               !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim10763,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4073,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4004,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    18.5794474,               !- Vertex 1 Xcoordinate
    12.8431955,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    18.5794474,               !- Vertex 2 Xcoordinate
    12.8431955,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    19.8799493,               !- Vertex 3 Xcoordinate
    11.5426936,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    19.8799493,               !- Vertex 4 Xcoordinate
    11.5426936,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10775,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4004,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    18.5794474,               !- Vertex 1 Xcoordinate
    12.8431955,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    18.5794474,               !- Vertex 2 Xcoordinate
    12.8431955,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    21.2678348,               !- Vertex 3 Xcoordinate
    15.5315828,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    21.2678348,               !- Vertex 4 Xcoordinate
    15.5315828,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10787,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4073,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    18.3624115,               !- Vertex 1 Xcoordinate
    10.0251557,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    19.3061793,               !- Vertex 2 Xcoordinate
    10.9689236,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    19.3061793,               !- Vertex 3 Xcoordinate
    10.9689236,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    18.3624115,               !- Vertex 4 Xcoordinate
    10.0251557,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10808,                 !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim4073,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    17.0619096,               !- Vertex 1 Xcoordinate
    11.3256576,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    18.3624115,               !- Vertex 2 Xcoordinate
    10.0251557,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    19.8799493,               !- Vertex 3 Xcoordinate
    11.5426936,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    18.5794474,               !- Vertex 4 Xcoordinate
    12.8431955,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10819,                 !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim4073,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    17.0619096,               !- Vertex 1 Xcoordinate
    11.3256576,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    18.5794474,               !- Vertex 2 Xcoordinate
    12.8431955,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    19.8799493,               !- Vertex 3 Xcoordinate
    11.5426936,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    18.3624115,               !- Vertex 4 Xcoordinate
    10.0251557,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10830,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4073,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    17.0619096,               !- Vertex 1 Xcoordinate
    11.3256576,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    17.0619096,               !- Vertex 2 Xcoordinate
    11.3256576,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    18.5794474,               !- Vertex 3 Xcoordinate
    12.8431955,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    18.5794474,               !- Vertex 4 Xcoordinate
    12.8431955,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10842,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4137,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.357743,                !- Vertex 1 Xcoordinate
    2.0204872,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    11.2522331,               !- Vertex 2 Xcoordinate
    2.9149773,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    11.2522331,               !- Vertex 3 Xcoordinate
    2.9149773,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    10.357743,                !- Vertex 4 Xcoordinate
    2.0204872,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10863,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4137,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    9.0572411,                !- Vertex 1 Xcoordinate
    3.3209892,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    10.357743,                !- Vertex 2 Xcoordinate
    2.0204872,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    10.357743,                !- Vertex 3 Xcoordinate
    2.0204872,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    9.0572411,                !- Vertex 4 Xcoordinate
    3.3209892,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10874,                 !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim4137,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    9.0572411,                !- Vertex 1 Xcoordinate
    3.3209892,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    10.357743,                !- Vertex 2 Xcoordinate
    2.0204872,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    11.5585943,               !- Vertex 3 Xcoordinate
    3.2213386,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    10.2580924,               !- Vertex 4 Xcoordinate
    4.5218405,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10885,                 !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim4137,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    9.0572411,                !- Vertex 1 Xcoordinate
    3.3209892,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    10.2580924,               !- Vertex 2 Xcoordinate
    4.5218405,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    11.5585943,               !- Vertex 3 Xcoordinate
    3.2213386,                !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    10.357743,                !- Vertex 4 Xcoordinate
    2.0204872,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10896,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4201,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4137,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.2580924,               !- Vertex 1 Xcoordinate
    4.5218405,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    11.5585943,               !- Vertex 2 Xcoordinate
    3.2213386,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    11.5585943,               !- Vertex 3 Xcoordinate
    3.2213386,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    10.2580924,               !- Vertex 4 Xcoordinate
    4.5218405,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10908,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4137,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    9.0572411,                !- Vertex 1 Xcoordinate
    3.3209892,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    9.0572411,                !- Vertex 2 Xcoordinate
    3.3209892,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    10.2580924,               !- Vertex 3 Xcoordinate
    4.5218405,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    10.2580924,               !- Vertex 4 Xcoordinate
    4.5218405,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10920,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4201,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    17.4655494,               !- Vertex 1 Xcoordinate
    2.4150838,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    17.5362601,               !- Vertex 2 Xcoordinate
    2.4857944,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    17.5362601,               !- Vertex 3 Xcoordinate
    2.4857944,                !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    17.4655494,               !- Vertex 4 Xcoordinate
    2.4150838,                !- Vertex 4 Ycoordinate
    56.515;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10931,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4201,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    15.7033453,               !- Vertex 1 Xcoordinate
    0.6528796,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    17.4655494,               !- Vertex 2 Xcoordinate
    2.4150838,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    17.4655494,               !- Vertex 3 Xcoordinate
    2.4150838,                !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    17.5362601,               !- Vertex 4 Xcoordinate
    2.4857944,                !- Vertex 4 Ycoordinate
    56.515,                   !- Vertex 4 Zcoordinate
    17.5362601,               !- Vertex 5 Xcoordinate
    2.4857944,                !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    15.7033453,               !- Vertex 6 Xcoordinate
    0.6528796,                !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim10954,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4201,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.642129,                !- Vertex 1 Xcoordinate
    2.7140959,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    15.7033453,               !- Vertex 2 Xcoordinate
    0.6528796,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    15.7033453,               !- Vertex 3 Xcoordinate
    0.6528796,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    13.642129,                !- Vertex 4 Xcoordinate
    2.7140959,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim10975,                 !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim4201,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    9,                        !- Number of Vertices
    10.2580924,               !- Vertex 1 Xcoordinate
    4.5218405,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    11.5585943,               !- Vertex 2 Xcoordinate
    3.2213386,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    12.402634,                !- Vertex 3 Xcoordinate
    4.0653782,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    13.6980226,               !- Vertex 4 Xcoordinate
    2.7699895,                !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    13.642129,                !- Vertex 5 Xcoordinate
    2.7140959,                !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    15.7033453,               !- Vertex 6 Xcoordinate
    0.6528796,                !- Vertex 6 Ycoordinate
    56.7,                     !- Vertex 6 Zcoordinate
    15.7033453,               !- Vertex 7 Xcoordinate
    0.6825781,                !- Vertex 7 Ycoordinate
    56.7,                     !- Vertex 7 Zcoordinate
    17.5214109,               !- Vertex 8 Xcoordinate
    2.5006437,                !- Vertex 8 Ycoordinate
    56.7,                     !- Vertex 8 Zcoordinate
    12.8791533,               !- Vertex 9 Xcoordinate
    7.1429013,                !- Vertex 9 Ycoordinate
    56.7;                     !- Vertex 9 Zcoordinate

BuildingSurface:Detailed,
    aim10991,                 !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim4201,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    8,                        !- Number of Vertices
    10.2580924,               !- Vertex 1 Xcoordinate
    4.5218405,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    12.8791533,               !- Vertex 2 Xcoordinate
    7.1429013,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    17.5362601,               !- Vertex 3 Xcoordinate
    2.4857944,                !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    15.7033453,               !- Vertex 4 Xcoordinate
    0.6528796,                !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    13.642129,                !- Vertex 5 Xcoordinate
    2.7140959,                !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    13.6980226,               !- Vertex 6 Xcoordinate
    2.7699895,                !- Vertex 6 Ycoordinate
    54,                       !- Vertex 6 Zcoordinate
    12.402634,                !- Vertex 7 Xcoordinate
    4.0653782,                !- Vertex 7 Ycoordinate
    54,                       !- Vertex 7 Zcoordinate
    11.5585943,               !- Vertex 8 Xcoordinate
    3.2213386,                !- Vertex 8 Ycoordinate
    54;                       !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    aim11006,                 !- Name
    Wall,                     !- Surface Type
    aim5224,                  !- Construction Name
    aim4201,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    15.7181945,               !- Vertex 1 Xcoordinate
    0.6677289,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    17.5362601,               !- Vertex 2 Xcoordinate
    2.4857944,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    17.5362601,               !- Vertex 3 Xcoordinate
    2.4857944,                !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    15.7181945,               !- Vertex 4 Xcoordinate
    0.6677289,                !- Vertex 4 Ycoordinate
    57;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11017,                 !- Name
    Wall,                     !- Surface Type
    aim5224,                  !- Construction Name
    aim4201,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    15.7033453,               !- Vertex 1 Xcoordinate
    0.6825781,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    15.7033453,               !- Vertex 2 Xcoordinate
    0.6825781,                !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    17.5214109,               !- Vertex 3 Xcoordinate
    2.5006437,                !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    17.5214109,               !- Vertex 4 Xcoordinate
    2.5006437,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11040,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4201,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    10.2580924,               !- Vertex 1 Xcoordinate
    4.5218405,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    10.2580924,               !- Vertex 2 Xcoordinate
    4.5218405,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    12.8791533,               !- Vertex 3 Xcoordinate
    7.1429013,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    12.8791533,               !- Vertex 4 Xcoordinate
    7.1429013,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11052,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4281,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.0199724,              !- Vertex 1 Xcoordinate
    18.3757869,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -21.0759848,              !- Vertex 2 Xcoordinate
    17.4317994,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -21.0759848,              !- Vertex 3 Xcoordinate
    17.4317994,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -22.0199724,              !- Vertex 4 Xcoordinate
    18.3757869,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11073,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4281,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.0199724,              !- Vertex 1 Xcoordinate
    18.3757869,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -22.0199724,              !- Vertex 2 Xcoordinate
    18.3757869,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -20.6542663,              !- Vertex 3 Xcoordinate
    19.741493,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -20.6542663,              !- Vertex 4 Xcoordinate
    19.741493,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11084,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4281,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -20.6542663,              !- Vertex 1 Xcoordinate
    19.741493,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -20.6542663,              !- Vertex 2 Xcoordinate
    19.741493,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -19.7102788,              !- Vertex 3 Xcoordinate
    18.7975054,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -19.7102788,              !- Vertex 4 Xcoordinate
    18.7975054,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11095,                 !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim4281,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.0199724,              !- Vertex 1 Xcoordinate
    18.3757869,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -21.0759848,              !- Vertex 2 Xcoordinate
    17.4317994,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -19.7102788,              !- Vertex 3 Xcoordinate
    18.7975054,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -20.6542663,              !- Vertex 4 Xcoordinate
    19.741493,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11106,                 !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim4281,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -22.0199724,              !- Vertex 1 Xcoordinate
    18.3757869,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -20.6542663,              !- Vertex 2 Xcoordinate
    19.741493,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -19.7102788,              !- Vertex 3 Xcoordinate
    18.7975054,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -21.0759848,              !- Vertex 4 Xcoordinate
    17.4317994,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11117,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4329,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4281,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.0759848,              !- Vertex 1 Xcoordinate
    17.4317994,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -21.0759848,              !- Vertex 2 Xcoordinate
    17.4317994,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -19.7102788,              !- Vertex 3 Xcoordinate
    18.7975054,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -19.7102788,              !- Vertex 4 Xcoordinate
    18.7975054,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11129,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4329,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.2374688,              !- Vertex 1 Xcoordinate
    13.148995,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -23.2374688,              !- Vertex 2 Xcoordinate
    13.148995,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -21.3164011,              !- Vertex 3 Xcoordinate
    15.0700627,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -21.3164011,              !- Vertex 4 Xcoordinate
    15.0700627,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11150,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4329,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -23.2374688,              !- Vertex 1 Xcoordinate
    13.148995,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -21.4590953,              !- Vertex 2 Xcoordinate
    11.3706215,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -21.4590953,              !- Vertex 3 Xcoordinate
    11.3706215,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -23.2374688,              !- Vertex 4 Xcoordinate
    13.148995,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11171,                 !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim4329,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    8,                        !- Number of Vertices
    -23.2374688,              !- Vertex 1 Xcoordinate
    13.148995,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -21.4590953,              !- Vertex 2 Xcoordinate
    11.3706215,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -16.871245,               !- Vertex 3 Xcoordinate
    15.9584717,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -19.6954295,              !- Vertex 4 Xcoordinate
    18.7826562,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    -19.725128,               !- Vertex 5 Xcoordinate
    18.7826562,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    -21.0611356,              !- Vertex 6 Xcoordinate
    17.4466486,               !- Vertex 6 Ycoordinate
    56.7,                     !- Vertex 6 Zcoordinate
    -21.0611356,              !- Vertex 7 Xcoordinate
    17.4169501,               !- Vertex 7 Ycoordinate
    56.7,                     !- Vertex 7 Zcoordinate
    -20.0153246,              !- Vertex 8 Xcoordinate
    16.3711392,               !- Vertex 8 Ycoordinate
    56.7;                     !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    aim11186,                 !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim4329,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -23.2374688,              !- Vertex 1 Xcoordinate
    13.148995,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -20.0153246,              !- Vertex 2 Xcoordinate
    16.3711392,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -21.0759848,              !- Vertex 3 Xcoordinate
    17.4317994,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -19.7102788,              !- Vertex 4 Xcoordinate
    18.7975054,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    -16.871245,               !- Vertex 5 Xcoordinate
    15.9584717,               !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    -21.4590953,              !- Vertex 6 Xcoordinate
    11.3706215,               !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim11199,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4409,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4329,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.4590953,              !- Vertex 1 Xcoordinate
    11.3706215,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -21.4590953,              !- Vertex 2 Xcoordinate
    11.3706215,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -16.871245,               !- Vertex 3 Xcoordinate
    15.9584717,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -16.871245,               !- Vertex 4 Xcoordinate
    15.9584717,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11211,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4329,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4771,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.7102788,              !- Vertex 1 Xcoordinate
    18.7975054,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -19.7102788,              !- Vertex 2 Xcoordinate
    18.7975054,               !- Vertex 2 Ycoordinate
    56.515,                   !- Vertex 2 Zcoordinate
    -19.6031521,              !- Vertex 3 Xcoordinate
    18.6903787,               !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    -19.6031521,              !- Vertex 4 Xcoordinate
    18.6903787,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11223,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4329,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -19.7102788,              !- Vertex 1 Xcoordinate
    18.7975054,               !- Vertex 1 Ycoordinate
    56.515,                   !- Vertex 1 Zcoordinate
    -19.6031521,              !- Vertex 2 Xcoordinate
    18.6903787,               !- Vertex 2 Ycoordinate
    56.515,                   !- Vertex 2 Zcoordinate
    -19.6031521,              !- Vertex 3 Xcoordinate
    18.6903787,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -16.871245,               !- Vertex 4 Xcoordinate
    15.9584717,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    -16.871245,               !- Vertex 5 Xcoordinate
    15.9584717,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    -19.7102788,              !- Vertex 6 Xcoordinate
    18.7975054,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim11237,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4409,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -14.8109082,              !- Vertex 1 Xcoordinate
    11.3977434,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -13.8916694,              !- Vertex 2 Xcoordinate
    10.4785046,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -13.8916694,              !- Vertex 3 Xcoordinate
    10.4785046,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -14.8109082,              !- Vertex 4 Xcoordinate
    11.3977434,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11258,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4409,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -21.4590953,              !- Vertex 1 Xcoordinate
    11.3706215,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -19.6629026,              !- Vertex 2 Xcoordinate
    9.5744288,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -19.6629026,              !- Vertex 3 Xcoordinate
    9.5744288,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -21.4590953,              !- Vertex 4 Xcoordinate
    11.3706215,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11279,                 !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim4409,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -21.4590953,              !- Vertex 1 Xcoordinate
    11.3706215,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -19.6629026,              !- Vertex 2 Xcoordinate
    9.5744288,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -16.3252481,              !- Vertex 3 Xcoordinate
    12.9120833,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -13.8916694,              !- Vertex 4 Xcoordinate
    10.4785046,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    -12.6414737,              !- Vertex 5 Xcoordinate
    11.7287003,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    -16.871245,               !- Vertex 6 Xcoordinate
    15.9584717,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim11292,                 !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim4409,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -21.4590953,              !- Vertex 1 Xcoordinate
    11.3706215,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -16.871245,               !- Vertex 2 Xcoordinate
    15.9584717,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -12.6414737,              !- Vertex 3 Xcoordinate
    11.7287003,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -13.8916694,              !- Vertex 4 Xcoordinate
    10.4785046,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    -16.3252481,              !- Vertex 5 Xcoordinate
    12.9120833,               !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    -19.6629026,              !- Vertex 6 Xcoordinate
    9.5744288,                !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim11305,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4409,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4494,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.8916694,              !- Vertex 1 Xcoordinate
    10.4785046,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -12.6414737,              !- Vertex 2 Xcoordinate
    11.7287003,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -12.6414737,              !- Vertex 3 Xcoordinate
    11.7287003,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -13.8916694,              !- Vertex 4 Xcoordinate
    10.4785046,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11317,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4409,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -16.871245,               !- Vertex 1 Xcoordinate
    15.9584717,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -12.6414737,              !- Vertex 2 Xcoordinate
    11.7287003,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -12.6414737,              !- Vertex 3 Xcoordinate
    11.7287003,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -16.871245,               !- Vertex 4 Xcoordinate
    15.9584717,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11329,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4494,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.0763444,              !- Vertex 1 Xcoordinate
    2.8439036,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -11.4111079,              !- Vertex 2 Xcoordinate
    4.5091401,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -11.4111079,              !- Vertex 3 Xcoordinate
    4.5091401,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -13.0763444,              !- Vertex 4 Xcoordinate
    2.8439036,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11340,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4494,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -14.9396213,              !- Vertex 1 Xcoordinate
    4.7071805,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -13.0763444,              !- Vertex 2 Xcoordinate
    2.8439036,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -13.0763444,              !- Vertex 3 Xcoordinate
    2.8439036,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -14.9396213,              !- Vertex 4 Xcoordinate
    4.7071805,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11361,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4494,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -13.8916694,              !- Vertex 1 Xcoordinate
    10.4785046,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -12.9348125,              !- Vertex 2 Xcoordinate
    9.5216477,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -12.9348125,              !- Vertex 3 Xcoordinate
    9.5216477,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -13.8916694,              !- Vertex 4 Xcoordinate
    10.4785046,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11382,                 !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim4494,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -14.9396213,              !- Vertex 1 Xcoordinate
    4.7071805,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -13.0763444,              !- Vertex 2 Xcoordinate
    2.8439036,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -8.4165107,               !- Vertex 3 Xcoordinate
    7.5037373,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -12.6414737,              !- Vertex 4 Xcoordinate
    11.7287003,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    -13.8916694,              !- Vertex 5 Xcoordinate
    10.4785046,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    -11.5299833,              !- Vertex 6 Xcoordinate
    8.1168185,                !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim11395,                 !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim4494,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -14.9396213,              !- Vertex 1 Xcoordinate
    4.7071805,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -11.5299833,              !- Vertex 2 Xcoordinate
    8.1168185,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -13.8916694,              !- Vertex 3 Xcoordinate
    10.4785046,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -12.6414737,              !- Vertex 4 Xcoordinate
    11.7287003,               !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    -8.4165107,               !- Vertex 5 Xcoordinate
    7.5037373,                !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    -13.0763444,              !- Vertex 6 Xcoordinate
    2.8439036,                !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim11408,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4595,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4494,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -11.4111079,              !- Vertex 1 Xcoordinate
    4.5091401,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -11.4111079,              !- Vertex 2 Xcoordinate
    4.5091401,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -8.4165107,               !- Vertex 3 Xcoordinate
    7.5037373,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -8.4165107,               !- Vertex 4 Xcoordinate
    7.5037373,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11420,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4494,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -12.6414737,              !- Vertex 1 Xcoordinate
    11.7287003,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -8.4165107,               !- Vertex 2 Xcoordinate
    7.5037373,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -8.4165107,               !- Vertex 3 Xcoordinate
    7.5037373,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -12.6414737,              !- Vertex 4 Xcoordinate
    11.7287003,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11432,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4595,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -9.5903079,               !- Vertex 1 Xcoordinate
    2.6883401,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -8.9622557,               !- Vertex 2 Xcoordinate
    3.3163924,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -8.9622557,               !- Vertex 3 Xcoordinate
    3.3163924,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -9.5903079,               !- Vertex 4 Xcoordinate
    2.6883401,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11443,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4595,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -11.4111079,              !- Vertex 1 Xcoordinate
    4.5091401,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -9.5903079,               !- Vertex 2 Xcoordinate
    2.6883401,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -9.5903079,               !- Vertex 3 Xcoordinate
    2.6883401,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -11.4111079,              !- Vertex 4 Xcoordinate
    4.5091401,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11464,                 !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim4595,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -11.4111079,              !- Vertex 1 Xcoordinate
    4.5091401,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -9.5903079,               !- Vertex 2 Xcoordinate
    2.6883401,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -8.9622557,               !- Vertex 3 Xcoordinate
    3.3163924,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -9.0060344,               !- Vertex 4 Xcoordinate
    3.3601711,                !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    -6.6394895,               !- Vertex 5 Xcoordinate
    5.7267161,                !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    -8.4165107,               !- Vertex 6 Xcoordinate
    7.5037373,                !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim11477,                 !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim4595,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -11.4111079,              !- Vertex 1 Xcoordinate
    4.5091401,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -8.4165107,               !- Vertex 2 Xcoordinate
    7.5037373,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -6.6394895,               !- Vertex 3 Xcoordinate
    5.7267161,                !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -9.0060344,               !- Vertex 4 Xcoordinate
    3.3601711,                !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    -8.9622557,               !- Vertex 5 Xcoordinate
    3.3163924,                !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    -9.5903079,               !- Vertex 6 Xcoordinate
    2.6883401,                !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim11490,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4659,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4595,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -7.8050843,               !- Vertex 1 Xcoordinate
    4.5611213,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -7.8050843,               !- Vertex 2 Xcoordinate
    4.5611213,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -6.6394895,               !- Vertex 3 Xcoordinate
    5.7267161,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -6.6394895,               !- Vertex 4 Xcoordinate
    5.7267161,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11502,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4595,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.4165107,               !- Vertex 1 Xcoordinate
    7.5037373,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -6.6394895,               !- Vertex 2 Xcoordinate
    5.7267161,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -6.6394895,               !- Vertex 3 Xcoordinate
    5.7267161,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -8.4165107,               !- Vertex 4 Xcoordinate
    7.5037373,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11514,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4659,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.66529,                 !- Vertex 1 Xcoordinate
    3.421327,                 !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -5.4996952,               !- Vertex 2 Xcoordinate
    4.5869218,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -5.4996952,               !- Vertex 3 Xcoordinate
    4.5869218,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -6.66529,                 !- Vertex 4 Xcoordinate
    3.421327,                 !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11535,                 !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim4659,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -7.8050843,               !- Vertex 1 Xcoordinate
    4.5611213,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -6.66529,                 !- Vertex 2 Xcoordinate
    3.421327,                 !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -5.4996952,               !- Vertex 3 Xcoordinate
    4.5869218,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -6.6394895,               !- Vertex 4 Xcoordinate
    5.7267161,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11546,                 !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim4659,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -7.8050843,               !- Vertex 1 Xcoordinate
    4.5611213,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -6.6394895,               !- Vertex 2 Xcoordinate
    5.7267161,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -5.4996952,               !- Vertex 3 Xcoordinate
    4.5869218,                !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -6.66529,                 !- Vertex 4 Xcoordinate
    3.421327,                 !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11557,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4659,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.6394895,               !- Vertex 1 Xcoordinate
    5.7267161,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -5.4996952,               !- Vertex 2 Xcoordinate
    4.5869218,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -5.4996952,               !- Vertex 3 Xcoordinate
    4.5869218,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -6.6394895,               !- Vertex 4 Xcoordinate
    5.7267161,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11569,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4707,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.1244948,               !- Vertex 1 Xcoordinate
    -0.8083029,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -4.2856748,               !- Vertex 2 Xcoordinate
    -2.6471228,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -4.2856748,               !- Vertex 3 Xcoordinate
    -2.6471228,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -6.1244948,               !- Vertex 4 Xcoordinate
    -0.8083029,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11590,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4707,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.1244948,               !- Vertex 1 Xcoordinate
    -0.8083029,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -6.1244948,               !- Vertex 2 Xcoordinate
    -0.8083029,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -5.4810276,               !- Vertex 3 Xcoordinate
    -0.1648357,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -5.4810276,               !- Vertex 4 Xcoordinate
    -0.1648357,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11601,                 !- Name
    Wall,                     !- Surface Type
    aim5279,                  !- Construction Name
    aim4707,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.2856748,               !- Vertex 1 Xcoordinate
    -2.6471228,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -4.2043575,               !- Vertex 2 Xcoordinate
    -2.5658056,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -4.2043575,               !- Vertex 3 Xcoordinate
    -2.5658056,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -4.2856748,               !- Vertex 4 Xcoordinate
    -2.6471228,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11612,                 !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim4707,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -6.1244948,               !- Vertex 1 Xcoordinate
    -0.8083029,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -4.2856748,               !- Vertex 2 Xcoordinate
    -2.6471228,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -1.2756627,               !- Vertex 3 Xcoordinate
    0.3628893,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -3.0707039,               !- Vertex 4 Xcoordinate
    2.1579305,                !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    -5.4372488,               !- Vertex 5 Xcoordinate
    -0.2086145,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    -5.4810276,               !- Vertex 6 Xcoordinate
    -0.1648357,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim11625,                 !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim4707,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -6.1244948,               !- Vertex 1 Xcoordinate
    -0.8083029,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -5.4810276,               !- Vertex 2 Xcoordinate
    -0.1648357,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -5.4372488,               !- Vertex 3 Xcoordinate
    -0.2086145,               !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -3.0707039,               !- Vertex 4 Xcoordinate
    2.1579305,                !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    -1.2756627,               !- Vertex 5 Xcoordinate
    0.3628893,                !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    -4.2856748,               !- Vertex 6 Xcoordinate
    -2.6471228,               !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim11638,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4707,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.0707039,               !- Vertex 1 Xcoordinate
    2.1579305,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -2.9999932,               !- Vertex 2 Xcoordinate
    2.0872198,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -2.9999932,               !- Vertex 3 Xcoordinate
    2.0872198,                !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    -3.0707039,               !- Vertex 4 Xcoordinate
    2.1579305,                !- Vertex 4 Ycoordinate
    56.515;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11650,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4707,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.2043575,               !- Vertex 1 Xcoordinate
    -2.5658056,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -4.2043575,               !- Vertex 2 Xcoordinate
    -2.5658056,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -1.2756627,               !- Vertex 3 Xcoordinate
    0.3628893,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -1.2756627,               !- Vertex 4 Xcoordinate
    0.3628893,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11662,                 !- Name
    Wall,                     !- Surface Type
    aim5250,                  !- Construction Name
    aim4771,                  !- Zone Name
    Zone,                     !- Outside Boundary Condition
    aim4707,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    -3.0707039,               !- Vertex 1 Xcoordinate
    2.1579305,                !- Vertex 1 Ycoordinate
    56.515,                   !- Vertex 1 Zcoordinate
    -2.9999932,               !- Vertex 2 Xcoordinate
    2.0872198,                !- Vertex 2 Ycoordinate
    56.515,                   !- Vertex 2 Zcoordinate
    -2.9999932,               !- Vertex 3 Xcoordinate
    2.0872198,                !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -1.2756627,               !- Vertex 4 Xcoordinate
    0.3628893,                !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    -1.2756627,               !- Vertex 5 Xcoordinate
    0.3628893,                !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    -3.0707039,               !- Vertex 6 Xcoordinate
    2.1579305,                !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim11676,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4771,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -19.7102788,              !- Vertex 1 Xcoordinate
    18.7975054,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -19.7102788,              !- Vertex 2 Xcoordinate
    18.7975054,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -18.5726854,              !- Vertex 3 Xcoordinate
    19.9350988,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -18.5726854,              !- Vertex 4 Xcoordinate
    19.9350988,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11697,                 !- Name
    Wall,                     !- Surface Type
    aim5288,                  !- Construction Name
    aim4771,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -18.5726854,              !- Vertex 1 Xcoordinate
    19.9350988,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -18.5726854,              !- Vertex 2 Xcoordinate
    19.9350988,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -17.7453704,              !- Vertex 3 Xcoordinate
    19.1077839,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -17.7453704,              !- Vertex 4 Xcoordinate
    19.1077839,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11708,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4771,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.5082402,               !- Vertex 1 Xcoordinate
    8.7923366,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -3.5082402,               !- Vertex 2 Xcoordinate
    8.7923366,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    5.5530073,                !- Vertex 3 Xcoordinate
    8.7923366,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    5.5530073,                !- Vertex 4 Xcoordinate
    8.7923366,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11719,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4771,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.5530073,                !- Vertex 1 Xcoordinate
    6.3336722,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    5.5530073,                !- Vertex 2 Xcoordinate
    8.7923366,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    5.5530073,                !- Vertex 3 Xcoordinate
    8.7923366,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    5.5530073,                !- Vertex 4 Xcoordinate
    6.3336722,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11730,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4771,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    5.5530073,                !- Vertex 1 Xcoordinate
    6.3336722,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    5.5530073,                !- Vertex 2 Xcoordinate
    6.3336722,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    6.3455975,                !- Vertex 3 Xcoordinate
    6.3336722,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    6.3455975,                !- Vertex 4 Xcoordinate
    6.3336722,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11741,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4771,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.3455975,                !- Vertex 1 Xcoordinate
    6.3336722,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    6.3455975,                !- Vertex 2 Xcoordinate
    6.3336722,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    8.1840751,                !- Vertex 3 Xcoordinate
    8.1721498,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    8.1840751,                !- Vertex 4 Xcoordinate
    8.1721498,                !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11752,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4771,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    22.2137715,               !- Vertex 1 Xcoordinate
    18.6846208,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    22.2137715,               !- Vertex 2 Xcoordinate
    18.6846208,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    23.2892102,               !- Vertex 3 Xcoordinate
    19.7600596,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    23.2892102,               !- Vertex 4 Xcoordinate
    19.7600596,               !- Vertex 4 Ycoordinate
    56.515,                   !- Vertex 4 Zcoordinate
    23.1820835,               !- Vertex 5 Xcoordinate
    19.6529329,               !- Vertex 5 Ycoordinate
    56.515,                   !- Vertex 5 Zcoordinate
    23.1820835,               !- Vertex 6 Xcoordinate
    19.6529329,               !- Vertex 6 Ycoordinate
    54;                       !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    aim11765,                 !- Name
    Wall,                     !- Surface Type
    aim5288,                  !- Construction Name
    aim4771,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    23.1820835,               !- Vertex 1 Xcoordinate
    19.6529329,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    23.1820835,               !- Vertex 2 Xcoordinate
    19.6529329,               !- Vertex 2 Ycoordinate
    56.515,                   !- Vertex 2 Zcoordinate
    23.2892102,               !- Vertex 3 Xcoordinate
    19.7600596,               !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    23.2892102,               !- Vertex 4 Xcoordinate
    19.7600596,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11786,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4771,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    23.2892102,               !- Vertex 1 Xcoordinate
    19.7600596,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    23.2892102,               !- Vertex 2 Xcoordinate
    19.7600596,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    24.3927608,               !- Vertex 3 Xcoordinate
    18.6565089,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    24.3927608,               !- Vertex 4 Xcoordinate
    18.6565089,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11807,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4771,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    8.0173277,                !- Vertex 1 Xcoordinate
    2.2810758,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    9.0572411,                !- Vertex 2 Xcoordinate
    3.3209892,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    9.0572411,                !- Vertex 3 Xcoordinate
    3.3209892,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    8.0173277,                !- Vertex 4 Xcoordinate
    2.2810758,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11818,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4771,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9173277,                !- Vertex 1 Xcoordinate
    2.2810758,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    8.0173277,                !- Vertex 2 Xcoordinate
    2.2810758,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    8.0173277,                !- Vertex 3 Xcoordinate
    2.2810758,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    4.9173277,                !- Vertex 4 Xcoordinate
    2.2810758,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11829,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4771,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.4588425,                !- Vertex 1 Xcoordinate
    -16.9698805,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -16.9698805,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    2.9943839,                !- Vertex 3 Xcoordinate
    -16.9698805,              !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -16.9698805,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11850,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4771,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.2043575,               !- Vertex 1 Xcoordinate
    -3.6621242,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -4.2043575,               !- Vertex 2 Xcoordinate
    -3.6621242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -4.2043575,               !- Vertex 3 Xcoordinate
    -2.5658056,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -4.2043575,               !- Vertex 4 Xcoordinate
    -2.5658056,               !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11871,                 !- Name
    Wall,                     !- Surface Type
    aim5190,                  !- Construction Name
    aim4771,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -5.4996952,               !- Vertex 1 Xcoordinate
    4.5869218,                !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -4.2104981,               !- Vertex 2 Xcoordinate
    3.2977248,                !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -4.2104981,               !- Vertex 3 Xcoordinate
    3.2977248,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -5.4996952,               !- Vertex 4 Xcoordinate
    4.5869218,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    aim11882,                 !- Name
    Roof,                     !- Surface Type
    aim5237,                  !- Construction Name
    aim4771,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    19,                       !- Number of Vertices
    -19.7102788,              !- Vertex 1 Xcoordinate
    18.7975054,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -1.2756627,               !- Vertex 2 Xcoordinate
    0.3628893,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -4.2043575,               !- Vertex 3 Xcoordinate
    -2.5658056,               !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -4.2043575,               !- Vertex 4 Xcoordinate
    -3.6621242,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    1.4588425,                !- Vertex 5 Xcoordinate
    -3.6621242,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    1.4588425,                !- Vertex 6 Xcoordinate
    -16.9698805,              !- Vertex 6 Ycoordinate
    56.7,                     !- Vertex 6 Zcoordinate
    2.9943839,                !- Vertex 7 Xcoordinate
    -16.9698805,              !- Vertex 7 Ycoordinate
    56.7,                     !- Vertex 7 Zcoordinate
    2.9943839,                !- Vertex 8 Xcoordinate
    2.2810758,                !- Vertex 8 Ycoordinate
    56.7,                     !- Vertex 8 Zcoordinate
    8.0173277,                !- Vertex 9 Xcoordinate
    2.2810758,                !- Vertex 9 Ycoordinate
    56.7,                     !- Vertex 9 Zcoordinate
    24.3927608,               !- Vertex 10 Xcoordinate
    18.6565089,               !- Vertex 10 Ycoordinate
    56.7,                     !- Vertex 10 Zcoordinate
    23.2892102,               !- Vertex 11 Xcoordinate
    19.7600596,               !- Vertex 11 Ycoordinate
    56.7,                     !- Vertex 11 Zcoordinate
    9.9426878,                !- Vertex 12 Xcoordinate
    6.4135371,                !- Vertex 12 Ycoordinate
    56.7,                     !- Vertex 12 Zcoordinate
    8.1840751,                !- Vertex 13 Xcoordinate
    8.1721498,                !- Vertex 13 Ycoordinate
    56.7,                     !- Vertex 13 Zcoordinate
    6.3455975,                !- Vertex 14 Xcoordinate
    6.3336722,                !- Vertex 14 Ycoordinate
    56.7,                     !- Vertex 14 Zcoordinate
    5.5530073,                !- Vertex 15 Xcoordinate
    6.3336722,                !- Vertex 15 Ycoordinate
    56.7,                     !- Vertex 15 Zcoordinate
    5.5530073,                !- Vertex 16 Xcoordinate
    8.7923366,                !- Vertex 16 Ycoordinate
    56.7,                     !- Vertex 16 Zcoordinate
    -3.5082402,               !- Vertex 17 Xcoordinate
    8.7923366,                !- Vertex 17 Ycoordinate
    56.7,                     !- Vertex 17 Zcoordinate
    -5.4690817,               !- Vertex 18 Xcoordinate
    6.8314951,                !- Vertex 18 Ycoordinate
    56.7,                     !- Vertex 18 Zcoordinate
    -18.5726854,              !- Vertex 19 Xcoordinate
    19.9350988,               !- Vertex 19 Ycoordinate
    56.7;                     !- Vertex 19 Zcoordinate

BuildingSurface:Detailed,
    aim11908,                 !- Name
    Floor,                    !- Surface Type
    aim5237,                  !- Construction Name
    aim4771,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    19,                       !- Number of Vertices
    -19.7102788,              !- Vertex 1 Xcoordinate
    18.7975054,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -18.5726854,              !- Vertex 2 Xcoordinate
    19.9350988,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -5.4690817,               !- Vertex 3 Xcoordinate
    6.8314951,                !- Vertex 3 Ycoordinate
    54,                       !- Vertex 3 Zcoordinate
    -3.5082402,               !- Vertex 4 Xcoordinate
    8.7923366,                !- Vertex 4 Ycoordinate
    54,                       !- Vertex 4 Zcoordinate
    5.5530073,                !- Vertex 5 Xcoordinate
    8.7923366,                !- Vertex 5 Ycoordinate
    54,                       !- Vertex 5 Zcoordinate
    5.5530073,                !- Vertex 6 Xcoordinate
    6.3336722,                !- Vertex 6 Ycoordinate
    54,                       !- Vertex 6 Zcoordinate
    6.3455975,                !- Vertex 7 Xcoordinate
    6.3336722,                !- Vertex 7 Ycoordinate
    54,                       !- Vertex 7 Zcoordinate
    8.1840751,                !- Vertex 8 Xcoordinate
    8.1721498,                !- Vertex 8 Ycoordinate
    54,                       !- Vertex 8 Zcoordinate
    9.9426878,                !- Vertex 9 Xcoordinate
    6.4135371,                !- Vertex 9 Ycoordinate
    54,                       !- Vertex 9 Zcoordinate
    23.2892102,               !- Vertex 10 Xcoordinate
    19.7600596,               !- Vertex 10 Ycoordinate
    54,                       !- Vertex 10 Zcoordinate
    24.3927608,               !- Vertex 11 Xcoordinate
    18.6565089,               !- Vertex 11 Ycoordinate
    54,                       !- Vertex 11 Zcoordinate
    8.0173277,                !- Vertex 12 Xcoordinate
    2.2810758,                !- Vertex 12 Ycoordinate
    54,                       !- Vertex 12 Zcoordinate
    2.9943839,                !- Vertex 13 Xcoordinate
    2.2810758,                !- Vertex 13 Ycoordinate
    54,                       !- Vertex 13 Zcoordinate
    2.9943839,                !- Vertex 14 Xcoordinate
    -16.9698805,              !- Vertex 14 Ycoordinate
    54,                       !- Vertex 14 Zcoordinate
    1.4588425,                !- Vertex 15 Xcoordinate
    -16.9698805,              !- Vertex 15 Ycoordinate
    54,                       !- Vertex 15 Zcoordinate
    1.4588425,                !- Vertex 16 Xcoordinate
    -3.6621242,               !- Vertex 16 Ycoordinate
    54,                       !- Vertex 16 Zcoordinate
    -4.2043575,               !- Vertex 17 Xcoordinate
    -3.6621242,               !- Vertex 17 Ycoordinate
    54,                       !- Vertex 17 Zcoordinate
    -4.2043575,               !- Vertex 18 Xcoordinate
    -2.5658056,               !- Vertex 18 Ycoordinate
    54,                       !- Vertex 18 Zcoordinate
    -1.2756627,               !- Vertex 19 Xcoordinate
    0.3628893,                !- Vertex 19 Ycoordinate
    54;                       !- Vertex 19 Zcoordinate

FenestrationSurface:Detailed,
    aim5317,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim5306,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -16.5564102,              !- Vertex 1 Xcoordinate
    9.6522415,                !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -16.0967908,              !- Vertex 2 Xcoordinate
    10.1118609,               !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    -16.0967908,              !- Vertex 3 Xcoordinate
    10.1118609,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -16.5564102,              !- Vertex 4 Xcoordinate
    9.6522415,                !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim5338,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim5327,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -19.5921919,              !- Vertex 1 Xcoordinate
    9.5037181,                !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    -18.6870953,              !- Vertex 2 Xcoordinate
    8.5986215,                !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    -18.6870953,              !- Vertex 3 Xcoordinate
    8.5986215,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -19.5921919,              !- Vertex 4 Xcoordinate
    9.5037181,                !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim5405,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim5394,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -15.9861393,              !- Vertex 1 Xcoordinate
    5.7536986,                !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    -15.0810426,              !- Vertex 2 Xcoordinate
    4.8486019,                !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    -15.0810426,              !- Vertex 3 Xcoordinate
    4.8486019,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -15.9861393,              !- Vertex 4 Xcoordinate
    5.7536986,                !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim5426,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim5415,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -14.6924529,              !- Vertex 1 Xcoordinate
    7.7640074,                !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -14.6924529,              !- Vertex 2 Xcoordinate
    7.7640074,                !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -14.2328335,              !- Vertex 3 Xcoordinate
    8.2236268,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -14.2328335,              !- Vertex 4 Xcoordinate
    8.2236268,                !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim5493,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim5482,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -9.2851207,               !- Vertex 1 Xcoordinate
    19.8107894,               !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    -9.2851207,               !- Vertex 2 Xcoordinate
    19.8107894,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -8.380024,                !- Vertex 3 Xcoordinate
    18.9056927,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -8.380024,                !- Vertex 4 Xcoordinate
    18.9056927,               !- Vertex 4 Ycoordinate
    54.36;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim5514,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim5503,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -9.8870409,               !- Vertex 1 Xcoordinate
    16.3216108,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -9.4274215,               !- Vertex 2 Xcoordinate
    16.7812302,               !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    -9.4274215,               !- Vertex 3 Xcoordinate
    16.7812302,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -9.8870409,               !- Vertex 4 Xcoordinate
    16.3216108,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim5581,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim5570,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -7.9988068,               !- Vertex 1 Xcoordinate
    14.4576535,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -7.9988068,               !- Vertex 2 Xcoordinate
    14.4576535,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -7.5391874,               !- Vertex 3 Xcoordinate
    14.9172729,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -7.5391874,               !- Vertex 4 Xcoordinate
    14.9172729,               !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim5602,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim5591,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -5.5351011,               !- Vertex 1 Xcoordinate
    16.2047368,               !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    -5.5351011,               !- Vertex 2 Xcoordinate
    16.2047368,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -4.6300044,               !- Vertex 3 Xcoordinate
    15.2996401,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -4.6300044,               !- Vertex 4 Xcoordinate
    15.2996401,               !- Vertex 4 Ycoordinate
    54.36;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim5775,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim5764,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    8.6453967,                !- Vertex 1 Xcoordinate
    9.0620996,                !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    8.6453967,                !- Vertex 2 Xcoordinate
    9.0620996,                !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    9.5504934,                !- Vertex 3 Xcoordinate
    9.9671963,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    9.5504934,                !- Vertex 4 Xcoordinate
    9.9671963,                !- Vertex 4 Ycoordinate
    54.36;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim5868,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim5857,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.0553363,                !- Vertex 1 Xcoordinate
    14.9149197,               !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    9.0553363,                !- Vertex 2 Xcoordinate
    14.9149197,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    9.9604329,                !- Vertex 3 Xcoordinate
    15.8200164,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    9.9604329,                !- Vertex 4 Xcoordinate
    15.8200164,               !- Vertex 4 Ycoordinate
    54.36;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim5889,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim5878,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    11.3222662,               !- Vertex 1 Xcoordinate
    15.2004476,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    11.3222662,               !- Vertex 2 Xcoordinate
    15.2004476,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    11.7818856,               !- Vertex 3 Xcoordinate
    14.7408282,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    11.7818856,               !- Vertex 4 Xcoordinate
    14.7408282,               !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim5956,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim5945,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    13.6227248,               !- Vertex 1 Xcoordinate
    16.6523781,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    14.0823442,               !- Vertex 2 Xcoordinate
    16.1927587,               !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    14.0823442,               !- Vertex 3 Xcoordinate
    16.1927587,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    13.6227248,               !- Vertex 4 Xcoordinate
    16.6523781,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim5977,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim5966,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12.6178817,               !- Vertex 1 Xcoordinate
    18.4774651,               !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    12.6178817,               !- Vertex 2 Xcoordinate
    18.4774651,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    13.5229783,               !- Vertex 3 Xcoordinate
    19.3825618,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    13.5229783,               !- Vertex 4 Xcoordinate
    19.3825618,               !- Vertex 4 Ycoordinate
    54.36;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim6044,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim6033,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    27.3697113,               !- Vertex 1 Xcoordinate
    16.0954787,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    27.3697113,               !- Vertex 2 Xcoordinate
    16.0954787,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    27.8293307,               !- Vertex 3 Xcoordinate
    15.6358593,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    27.8293307,               !- Vertex 4 Xcoordinate
    15.6358593,               !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim6065,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim6054,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    28.0828992,               !- Vertex 1 Xcoordinate
    12.770804,                !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    28.9879959,               !- Vertex 2 Xcoordinate
    13.6759007,               !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    28.9879959,               !- Vertex 3 Xcoordinate
    13.6759007,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    28.0828992,               !- Vertex 4 Xcoordinate
    12.770804,                !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim6132,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim6121,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    23.1754367,               !- Vertex 1 Xcoordinate
    7.8633415,                !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    24.0805334,               !- Vertex 2 Xcoordinate
    8.7684382,                !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    24.0805334,               !- Vertex 3 Xcoordinate
    8.7684382,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    23.1754367,               !- Vertex 4 Xcoordinate
    7.8633415,                !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim6153,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim6142,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    20.6751198,               !- Vertex 1 Xcoordinate
    9.5999831,                !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    21.1347392,               !- Vertex 2 Xcoordinate
    9.1403637,                !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    21.1347392,               !- Vertex 3 Xcoordinate
    9.1403637,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    20.6751198,               !- Vertex 4 Xcoordinate
    9.5999831,                !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim6243,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim6232,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    18.8915436,               !- Vertex 1 Xcoordinate
    7.6311702,                !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    18.8915436,               !- Vertex 2 Xcoordinate
    7.6311702,                !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    19.351163,                !- Vertex 3 Xcoordinate
    7.1715508,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    19.351163,                !- Vertex 4 Xcoordinate
    7.1715508,                !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim6264,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim6253,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    19.4537923,               !- Vertex 1 Xcoordinate
    4.4033266,                !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    20.358889,                !- Vertex 2 Xcoordinate
    5.3084233,                !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    20.358889,                !- Vertex 3 Xcoordinate
    5.3084233,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    19.4537923,               !- Vertex 4 Xcoordinate
    4.4033266,                !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim6342,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim6331,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    18.3976681,               !- Vertex 1 Xcoordinate
    21.6258428,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    18.3976681,               !- Vertex 2 Xcoordinate
    21.6258428,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    19.0476681,               !- Vertex 3 Xcoordinate
    21.6258428,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    19.0476681,               !- Vertex 4 Xcoordinate
    21.6258428,               !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim6436,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim6425,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    4.9173277,                !- Vertex 1 Xcoordinate
    1.0286195,                !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    4.9173277,                !- Vertex 2 Xcoordinate
    1.6786195,                !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    4.9173277,                !- Vertex 3 Xcoordinate
    1.6786195,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    4.9173277,                !- Vertex 4 Xcoordinate
    1.0286195,                !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim6468,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim6457,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    6.6606425,                !- Vertex 1 Xcoordinate
    -0.5367989,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    6.6606425,                !- Vertex 2 Xcoordinate
    0.1132011,                !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    6.6606425,                !- Vertex 3 Xcoordinate
    0.1132011,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    6.6606425,                !- Vertex 4 Xcoordinate
    -0.5367989,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim6489,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim6478,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    8.2191425,                !- Vertex 1 Xcoordinate
    -0.9753112,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    8.2191425,                !- Vertex 2 Xcoordinate
    -0.9753112,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    8.8691425,                !- Vertex 3 Xcoordinate
    -0.9753112,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    8.8691425,                !- Vertex 4 Xcoordinate
    -0.9753112,               !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim6510,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim6499,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.2206425,                !- Vertex 1 Xcoordinate
    -2.4068112,               !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    9.2206425,                !- Vertex 2 Xcoordinate
    -1.1268112,               !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    9.2206425,                !- Vertex 3 Xcoordinate
    -1.1268112,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    9.2206425,                !- Vertex 4 Xcoordinate
    -2.4068112,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim6611,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim6600,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -15.7432374,              !- Vertex 1 Xcoordinate
    10.4654143,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -15.283618,               !- Vertex 2 Xcoordinate
    10.9250337,               !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    -15.283618,               !- Vertex 3 Xcoordinate
    10.9250337,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -15.7432374,              !- Vertex 4 Xcoordinate
    10.4654143,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim6692,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim6681,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -22.1992239,              !- Vertex 1 Xcoordinate
    15.9528855,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -21.7396045,              !- Vertex 2 Xcoordinate
    15.4932661,               !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    -21.7396045,              !- Vertex 3 Xcoordinate
    15.4932661,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -22.1992239,              !- Vertex 4 Xcoordinate
    15.9528855,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim6865,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim6854,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -14.6325964,              !- Vertex 1 Xcoordinate
    22.0748859,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -14.6325964,              !- Vertex 2 Xcoordinate
    22.0748859,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -13.9825964,              !- Vertex 3 Xcoordinate
    22.0748859,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -13.9825964,              !- Vertex 4 Xcoordinate
    22.0748859,               !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim6985,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim6974,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -10.5437707,              !- Vertex 1 Xcoordinate
    21.0694395,               !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    -10.5437707,              !- Vertex 2 Xcoordinate
    21.0694395,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -9.638674,                !- Vertex 3 Xcoordinate
    20.1643428,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -9.638674,                !- Vertex 4 Xcoordinate
    20.1643428,               !- Vertex 4 Ycoordinate
    54.36;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim7006,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim6995,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -11.0170253,              !- Vertex 1 Xcoordinate
    14.6563466,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -11.0170253,              !- Vertex 2 Xcoordinate
    14.6563466,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -10.5574059,              !- Vertex 3 Xcoordinate
    14.1967272,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -10.5574059,              !- Vertex 4 Xcoordinate
    14.1967272,               !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim7105,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim7094,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -10.7002137,              !- Vertex 1 Xcoordinate
    15.508438,                !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -10.2405943,              !- Vertex 2 Xcoordinate
    15.9680574,               !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    -10.2405943,              !- Vertex 3 Xcoordinate
    15.9680574,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -10.7002137,              !- Vertex 4 Xcoordinate
    15.508438,                !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim7148,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim7137,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -8.7836953,               !- Vertex 1 Xcoordinate
    13.6727649,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -8.7836953,               !- Vertex 2 Xcoordinate
    13.6727649,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -8.3240759,               !- Vertex 3 Xcoordinate
    14.1323844,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -8.3240759,               !- Vertex 4 Xcoordinate
    14.1323844,               !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim7241,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim7230,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -10.1168076,              !- Vertex 1 Xcoordinate
    13.7561289,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -10.1168076,              !- Vertex 2 Xcoordinate
    13.7561289,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -9.6571882,               !- Vertex 3 Xcoordinate
    13.2965095,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -9.6571882,               !- Vertex 4 Xcoordinate
    13.2965095,               !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim7308,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim7297,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -4.2057403,               !- Vertex 1 Xcoordinate
    14.875376,                !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    -4.2057403,               !- Vertex 2 Xcoordinate
    14.875376,                !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -3.3006437,               !- Vertex 3 Xcoordinate
    13.9702794,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -3.3006437,               !- Vertex 4 Xcoordinate
    13.9702794,               !- Vertex 4 Ycoordinate
    54.36;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim7329,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim7318,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -4.7665443,               !- Vertex 1 Xcoordinate
    11.2130555,               !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    -3.8614476,               !- Vertex 2 Xcoordinate
    12.1181521,               !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    -3.8614476,               !- Vertex 3 Xcoordinate
    12.1181521,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -4.7665443,               !- Vertex 4 Xcoordinate
    11.2130555,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim7388,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim7377,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -7.8662402,               !- Vertex 1 Xcoordinate
    2.2203769,                !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -7.7414358,               !- Vertex 2 Xcoordinate
    2.3451812,                !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    -7.7414358,               !- Vertex 3 Xcoordinate
    2.3451812,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -7.8662402,               !- Vertex 4 Xcoordinate
    2.2203769,                !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim7409,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim7398,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -8.4188441,               !- Vertex 1 Xcoordinate
    2.7729808,                !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -7.9592247,               !- Vertex 2 Xcoordinate
    2.3133614,                !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    -7.9592247,               !- Vertex 3 Xcoordinate
    2.3133614,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -8.4188441,               !- Vertex 4 Xcoordinate
    2.7729808,                !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim7512,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim7501,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -5.2523493,               !- Vertex 1 Xcoordinate
    2.2558736,                !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -5.2523493,               !- Vertex 2 Xcoordinate
    2.2558736,                !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -4.7927299,               !- Vertex 3 Xcoordinate
    2.715493,                 !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -4.7927299,               !- Vertex 4 Xcoordinate
    2.715493,                 !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim7593,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim7580,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -6.3992057,               !- Vertex 1 Xcoordinate
    0.7533424,                !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -5.9395863,               !- Vertex 2 Xcoordinate
    0.293723,                 !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    -5.9395863,               !- Vertex 3 Xcoordinate
    0.293723,                 !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -6.3992057,               !- Vertex 4 Xcoordinate
    0.7533424,                !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim7709,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim7698,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -13.9075643,              !- Vertex 1 Xcoordinate
    8.5488959,                !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -13.9075643,              !- Vertex 2 Xcoordinate
    8.5488959,                !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -13.4479449,              !- Vertex 3 Xcoordinate
    9.0085153,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -13.4479449,              !- Vertex 4 Xcoordinate
    9.0085153,                !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim7776,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim7765,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -2.9107339,               !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -2.2607339,               !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    -2.2607339,               !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -2.9107339,               !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim7797,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim7786,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -3.0411575,               !- Vertex 1 Xcoordinate
    -16.5424242,              !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    -3.0411575,               !- Vertex 2 Xcoordinate
    -16.5424242,              !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -3.0411575,               !- Vertex 3 Xcoordinate
    -15.2624242,              !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -3.0411575,               !- Vertex 4 Xcoordinate
    -15.2624242,              !- Vertex 4 Ycoordinate
    54.36;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim7899,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim7888,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -0.1273339,               !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    0.5226661,                !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    0.5226661,                !- Vertex 3 Xcoordinate
    -18.4330555,              !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -0.1273339,               !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim7977,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim7966,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -2.1303103,               !- Vertex 1 Xcoordinate
    -17.0454242,              !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -2.1303103,               !- Vertex 2 Xcoordinate
    -17.0454242,              !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -2.1303103,               !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -2.1303103,               !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim7987,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim7966,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -2.1303103,               !- Vertex 1 Xcoordinate
    -18.1815555,              !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -2.1303103,               !- Vertex 2 Xcoordinate
    -18.1815555,              !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -2.1303103,               !- Vertex 3 Xcoordinate
    -17.5315555,              !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -2.1303103,               !- Vertex 4 Xcoordinate
    -17.5315555,              !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim8030,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim8019,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    7.2256425,                !- Vertex 1 Xcoordinate
    -16.4424242,              !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    7.2256425,                !- Vertex 2 Xcoordinate
    -15.1624242,              !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    7.2256425,                !- Vertex 3 Xcoordinate
    -15.1624242,              !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    7.2256425,                !- Vertex 4 Xcoordinate
    -16.4424242,              !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim8174,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim8163,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.7100132,                !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    4.3600132,                !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    4.3600132,                !- Vertex 3 Xcoordinate
    -18.4330555,              !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    3.7100132,                !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim8276,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim8265,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    6.3256425,                !- Vertex 1 Xcoordinate
    -18.1815555,              !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    6.3256425,                !- Vertex 2 Xcoordinate
    -17.5315555,              !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    6.3256425,                !- Vertex 3 Xcoordinate
    -17.5315555,              !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    6.3256425,                !- Vertex 4 Xcoordinate
    -18.1815555,              !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim8330,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim8319,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -11.008159,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -2.2143575,               !- Vertex 2 Xcoordinate
    -11.008159,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -2.2143575,               !- Vertex 3 Xcoordinate
    -10.358159,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -2.2143575,               !- Vertex 4 Xcoordinate
    -10.358159,               !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim8481,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim8470,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -4.7861575,               !- Vertex 1 Xcoordinate
    -13.3486242,              !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    -4.7861575,               !- Vertex 2 Xcoordinate
    -13.3486242,              !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -4.7861575,               !- Vertex 3 Xcoordinate
    -12.0686242,              !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -4.7861575,               !- Vertex 4 Xcoordinate
    -12.0686242,              !- Vertex 4 Ycoordinate
    54.36;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim8502,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim8491,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -4.4346575,               !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -4.4346575,               !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -3.7846575,               !- Vertex 3 Xcoordinate
    -11.7171242,              !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -3.7846575,               !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim8573,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim8562,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -0.4543575,               !- Vertex 1 Xcoordinate
    -9.8610916,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -9.8610916,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -0.4543575,               !- Vertex 3 Xcoordinate
    -9.2110916,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -0.4543575,               !- Vertex 4 Xcoordinate
    -9.2110916,               !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim8644,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim8633,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    4.8839128,                !- Vertex 1 Xcoordinate
    -9.8610916,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    4.8839128,                !- Vertex 2 Xcoordinate
    -9.2110916,               !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    4.8839128,                !- Vertex 3 Xcoordinate
    -9.2110916,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    4.8839128,                !- Vertex 4 Xcoordinate
    -9.8610916,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim8753,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim8740,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    6.4991425,                !- Vertex 1 Xcoordinate
    -10.106659,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    6.4991425,                !- Vertex 2 Xcoordinate
    -10.106659,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    6.6756425,                !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    6.6756425,                !- Vertex 4 Xcoordinate
    -10.106659,               !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim8774,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim8763,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    6.6756425,                !- Vertex 1 Xcoordinate
    -10.888159,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    6.6756425,                !- Vertex 2 Xcoordinate
    -10.238159,               !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    6.6756425,                !- Vertex 3 Xcoordinate
    -10.238159,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    6.6756425,                !- Vertex 4 Xcoordinate
    -10.888159,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim8865,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim8854,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    8.2341425,                !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    8.2341425,                !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    8.8841425,                !- Vertex 3 Xcoordinate
    -11.7171242,              !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    8.8841425,                !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim8886,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim8875,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.2356425,                !- Vertex 1 Xcoordinate
    -13.2486242,              !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    9.2356425,                !- Vertex 2 Xcoordinate
    -11.9686242,              !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    9.2356425,                !- Vertex 3 Xcoordinate
    -11.9686242,              !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    9.2356425,                !- Vertex 4 Xcoordinate
    -13.2486242,              !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim8967,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim8956,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -7.4724242,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -2.2143575,               !- Vertex 2 Xcoordinate
    -7.4724242,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -2.2143575,               !- Vertex 3 Xcoordinate
    -6.8224242,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -2.2143575,               !- Vertex 4 Xcoordinate
    -6.8224242,               !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim9060,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim9049,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -4.4428575,               !- Vertex 1 Xcoordinate
    -6.2339242,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -3.7928575,               !- Vertex 2 Xcoordinate
    -6.2339242,               !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    -3.7928575,               !- Vertex 3 Xcoordinate
    -6.2339242,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -4.4428575,               !- Vertex 4 Xcoordinate
    -6.2339242,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim9081,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim9070,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -4.7943575,               !- Vertex 1 Xcoordinate
    -5.8824242,               !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    -4.7943575,               !- Vertex 2 Xcoordinate
    -5.8824242,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -4.7943575,               !- Vertex 3 Xcoordinate
    -4.6024242,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -4.7943575,               !- Vertex 4 Xcoordinate
    -4.6024242,               !- Vertex 4 Ycoordinate
    54.36;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim9189,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim9178,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -0.4543575,               !- Vertex 1 Xcoordinate
    -8.6697242,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -8.6697242,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -0.4543575,               !- Vertex 3 Xcoordinate
    -8.0197242,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -0.4543575,               !- Vertex 4 Xcoordinate
    -8.0197242,               !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim9246,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim9233,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    6.6756425,                !- Vertex 1 Xcoordinate
    -7.4724242,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    6.6756425,                !- Vertex 2 Xcoordinate
    -6.8224242,               !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    6.6756425,                !- Vertex 3 Xcoordinate
    -6.8224242,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    6.6756425,                !- Vertex 4 Xcoordinate
    -7.4724242,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim9435,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim9424,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.2206425,                !- Vertex 1 Xcoordinate
    -5.7824242,               !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    9.2206425,                !- Vertex 2 Xcoordinate
    -4.5024242,               !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    9.2206425,                !- Vertex 3 Xcoordinate
    -4.5024242,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    9.2206425,                !- Vertex 4 Xcoordinate
    -5.7824242,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim9456,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim9445,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    8.2191425,                !- Vertex 1 Xcoordinate
    -6.2339242,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    8.8691425,                !- Vertex 2 Xcoordinate
    -6.2339242,               !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    8.8691425,                !- Vertex 3 Xcoordinate
    -6.2339242,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    8.2191425,                !- Vertex 4 Xcoordinate
    -6.2339242,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim9531,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim9520,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    4.8839128,                !- Vertex 1 Xcoordinate
    -8.6697242,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    4.8839128,                !- Vertex 2 Xcoordinate
    -8.0197242,               !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    4.8839128,                !- Vertex 3 Xcoordinate
    -8.0197242,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    4.8839128,                !- Vertex 4 Xcoordinate
    -8.6697242,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim9592,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim9579,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12.7254591,               !- Vertex 1 Xcoordinate
    1.797426,                 !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    13.1850785,               !- Vertex 2 Xcoordinate
    2.2570454,                !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    13.1850785,               !- Vertex 3 Xcoordinate
    2.2570454,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    12.7254591,               !- Vertex 4 Xcoordinate
    1.797426,                 !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim9732,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim9721,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    17.8520966,               !- Vertex 1 Xcoordinate
    8.6706172,                !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    17.8520966,               !- Vertex 2 Xcoordinate
    8.6706172,                !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    18.311716,                !- Vertex 3 Xcoordinate
    8.2109978,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    18.311716,                !- Vertex 4 Xcoordinate
    8.2109978,                !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim9825,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim9814,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    17.7249547,               !- Vertex 1 Xcoordinate
    9.387699,                 !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    18.1845741,               !- Vertex 2 Xcoordinate
    9.8473184,                !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    18.1845741,               !- Vertex 3 Xcoordinate
    9.8473184,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    17.7249547,               !- Vertex 4 Xcoordinate
    9.387699,                 !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim9904,                  !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim9893,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    18.2234265,               !- Vertex 1 Xcoordinate
    3.1729608,                !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    19.1285232,               !- Vertex 2 Xcoordinate
    4.0780575,                !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    19.1285232,               !- Vertex 3 Xcoordinate
    4.0780575,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    18.2234265,               !- Vertex 4 Xcoordinate
    3.1729608,                !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim9975,                  !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim9964,                  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    19.7063835,               !- Vertex 1 Xcoordinate
    10.5687194,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    20.1660029,               !- Vertex 2 Xcoordinate
    10.1091,                  !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    20.1660029,               !- Vertex 3 Xcoordinate
    10.1091,                  !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    19.7063835,               !- Vertex 4 Xcoordinate
    10.5687194,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim10054,                 !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim10043,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    26.4151171,               !- Vertex 1 Xcoordinate
    17.0500728,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    26.4151171,               !- Vertex 2 Xcoordinate
    17.0500728,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    26.8747365,               !- Vertex 3 Xcoordinate
    16.5904534,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    26.8747365,               !- Vertex 4 Xcoordinate
    16.5904534,               !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim10147,                 !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim10136,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    14.8623706,               !- Vertex 1 Xcoordinate
    14.009345,                !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    14.8623706,               !- Vertex 2 Xcoordinate
    14.009345,                !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    15.32199,                 !- Vertex 3 Xcoordinate
    14.4689644,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    15.32199,                 !- Vertex 4 Xcoordinate
    14.4689644,               !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim10168,                 !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim10157,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    13.904816,                !- Vertex 1 Xcoordinate
    19.7643994,               !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    13.904816,                !- Vertex 2 Xcoordinate
    19.7643994,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    14.8099127,               !- Vertex 3 Xcoordinate
    20.6694961,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    14.8099127,               !- Vertex 4 Xcoordinate
    20.6694961,               !- Vertex 4 Ycoordinate
    54.36;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim10189,                 !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim10178,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    15.8924996,               !- Vertex 1 Xcoordinate
    20.9539732,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    15.8924996,               !- Vertex 2 Xcoordinate
    20.9539732,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    16.352119,                !- Vertex 3 Xcoordinate
    20.4943538,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    16.352119,                !- Vertex 4 Xcoordinate
    20.4943538,               !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim10298,                 !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim10287,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    14.6480296,               !- Vertex 1 Xcoordinate
    15.6270733,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    15.107649,                !- Vertex 2 Xcoordinate
    15.1674539,               !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    15.107649,                !- Vertex 3 Xcoordinate
    15.1674539,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    14.6480296,               !- Vertex 4 Xcoordinate
    15.6270733,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim10341,                 !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim10330,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12.7718351,               !- Vertex 1 Xcoordinate
    13.7508787,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    12.7718351,               !- Vertex 2 Xcoordinate
    13.7508787,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    13.2314545,               !- Vertex 3 Xcoordinate
    13.2912593,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    13.2314545,               !- Vertex 4 Xcoordinate
    13.2912593,               !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim10431,                 !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim10420,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    7.8391126,                !- Vertex 1 Xcoordinate
    13.6986961,               !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    7.8391126,                !- Vertex 2 Xcoordinate
    13.6986961,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    8.7442093,                !- Vertex 3 Xcoordinate
    14.6037927,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    8.7442093,                !- Vertex 4 Xcoordinate
    14.6037927,               !- Vertex 4 Ycoordinate
    54.36;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim10643,                 !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim10632,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    26.7535384,               !- Vertex 1 Xcoordinate
    11.4414432,               !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    27.6586351,               !- Vertex 2 Xcoordinate
    12.3465399,               !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    27.6586351,               !- Vertex 3 Xcoordinate
    12.3465399,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    26.7535384,               !- Vertex 4 Xcoordinate
    11.4414432,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim10727,                 !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim10714,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    24.561366,                !- Vertex 1 Xcoordinate
    9.2492708,                !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    25.4664627,               !- Vertex 2 Xcoordinate
    10.1543675,               !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    25.4664627,               !- Vertex 3 Xcoordinate
    10.1543675,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    24.561366,                !- Vertex 4 Xcoordinate
    9.2492708,                !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim10798,                 !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim10787,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    18.6044857,               !- Vertex 1 Xcoordinate
    10.2672299,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    19.0641051,               !- Vertex 2 Xcoordinate
    10.7268493,               !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    19.0641051,               !- Vertex 3 Xcoordinate
    10.7268493,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    18.6044857,               !- Vertex 4 Xcoordinate
    10.2672299,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim10853,                 !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim10842,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    10.4648697,               !- Vertex 1 Xcoordinate
    2.1276139,                !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    10.9244891,               !- Vertex 2 Xcoordinate
    2.5872333,                !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    10.9244891,               !- Vertex 3 Xcoordinate
    2.5872333,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    10.4648697,               !- Vertex 4 Xcoordinate
    2.1276139,                !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim10944,                 !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim10931,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    16.022604,                !- Vertex 1 Xcoordinate
    0.9721383,                !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    16.9277007,               !- Vertex 2 Xcoordinate
    1.877235,                 !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    16.9277007,               !- Vertex 3 Xcoordinate
    1.877235,                 !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    16.022604,                !- Vertex 4 Xcoordinate
    0.9721383,                !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim10965,                 !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim10954,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    14.4082792,               !- Vertex 1 Xcoordinate
    1.9479457,                !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    15.3133759,               !- Vertex 2 Xcoordinate
    1.042849,                 !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    15.3133759,               !- Vertex 3 Xcoordinate
    1.042849,                 !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    14.4082792,               !- Vertex 4 Xcoordinate
    1.9479457,                !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim11063,                 !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim11052,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -21.842135,               !- Vertex 1 Xcoordinate
    18.1979496,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -21.3825156,              !- Vertex 2 Xcoordinate
    17.7383302,               !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    -21.3825156,              !- Vertex 3 Xcoordinate
    17.7383302,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -21.842135,               !- Vertex 4 Xcoordinate
    18.1979496,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim11140,                 !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim11129,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -22.8474994,              !- Vertex 1 Xcoordinate
    13.5389644,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -22.8474994,              !- Vertex 2 Xcoordinate
    13.5389644,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -22.38788,                !- Vertex 3 Xcoordinate
    13.9985838,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -22.38788,                !- Vertex 4 Xcoordinate
    13.9985838,               !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim11161,                 !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim11150,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -23.0596315,              !- Vertex 1 Xcoordinate
    12.9711577,               !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    -22.1545348,              !- Vertex 2 Xcoordinate
    12.066061,                !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    -22.1545348,              !- Vertex 3 Xcoordinate
    12.066061,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -23.0596315,              !- Vertex 4 Xcoordinate
    12.9711577,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim11248,                 !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim11237,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -14.5432683,              !- Vertex 1 Xcoordinate
    11.1301035,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -14.0836489,              !- Vertex 2 Xcoordinate
    10.6704841,               !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    -14.0836489,              !- Vertex 3 Xcoordinate
    10.6704841,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -14.5432683,              !- Vertex 4 Xcoordinate
    11.1301035,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim11269,                 !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim11258,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -20.850842,               !- Vertex 1 Xcoordinate
    10.7623682,               !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    -19.9457453,              !- Vertex 2 Xcoordinate
    9.8572715,                !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    -19.9457453,              !- Vertex 3 Xcoordinate
    9.8572715,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -20.850842,               !- Vertex 4 Xcoordinate
    10.7623682,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim11351,                 !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim11340,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -14.6567786,              !- Vertex 1 Xcoordinate
    4.4243378,                !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    -13.7516819,              !- Vertex 2 Xcoordinate
    3.5192411,                !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    -13.7516819,              !- Vertex 3 Xcoordinate
    3.5192411,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -14.6567786,              !- Vertex 4 Xcoordinate
    4.4243378,                !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim11372,                 !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim11361,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -13.6430507,              !- Vertex 1 Xcoordinate
    10.2298859,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -13.1834313,              !- Vertex 2 Xcoordinate
    9.7702665,                !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    -13.1834313,              !- Vertex 3 Xcoordinate
    9.7702665,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -13.6430507,              !- Vertex 4 Xcoordinate
    10.2298859,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim11454,                 !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim11443,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -10.8146633,              !- Vertex 1 Xcoordinate
    3.9126955,                !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    -9.9095667,               !- Vertex 2 Xcoordinate
    3.0075988,                !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    -9.9095667,               !- Vertex 3 Xcoordinate
    3.0075988,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -10.8146633,              !- Vertex 4 Xcoordinate
    3.9126955,                !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim11525,                 !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim11514,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -6.5238687,               !- Vertex 1 Xcoordinate
    3.5627484,                !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -6.0642493,               !- Vertex 2 Xcoordinate
    4.0223678,                !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    -6.0642493,               !- Vertex 3 Xcoordinate
    4.0223678,                !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -6.5238687,               !- Vertex 4 Xcoordinate
    3.5627484,                !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim11580,                 !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim11569,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -5.8759467,               !- Vertex 1 Xcoordinate
    -1.0568509,               !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    -4.97085,                 !- Vertex 2 Xcoordinate
    -1.9619476,               !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    -4.97085,                 !- Vertex 3 Xcoordinate
    -1.9619476,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -5.8759467,               !- Vertex 4 Xcoordinate
    -1.0568509,               !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim11687,                 !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim11676,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -19.5940304,              !- Vertex 1 Xcoordinate
    18.9137538,               !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    -19.5940304,              !- Vertex 2 Xcoordinate
    18.9137538,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -18.6889337,              !- Vertex 3 Xcoordinate
    19.8188504,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -18.6889337,              !- Vertex 4 Xcoordinate
    19.8188504,               !- Vertex 4 Ycoordinate
    54.36;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim11776,                 !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim11765,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    23.1820835,               !- Vertex 1 Xcoordinate
    19.6529329,               !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    23.1820835,               !- Vertex 2 Xcoordinate
    19.6529329,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    23.2892102,               !- Vertex 3 Xcoordinate
    19.7600596,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    23.2892102,               !- Vertex 4 Xcoordinate
    19.7600596,               !- Vertex 4 Ycoordinate
    54.36;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim11797,                 !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim11786,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    23.3917521,               !- Vertex 1 Xcoordinate
    19.6575176,               !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    23.3917521,               !- Vertex 2 Xcoordinate
    19.6575176,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    24.2968488,               !- Vertex 3 Xcoordinate
    18.7524209,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    24.2968488,               !- Vertex 4 Xcoordinate
    18.7524209,               !- Vertex 4 Ycoordinate
    54.36;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim11840,                 !- Name
    Window,                   !- Surface Type
    aim5302,                  !- Construction Name
    aim11829,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    1.4588425,                !- Vertex 1 Xcoordinate
    -16.9698805,              !- Vertex 1 Ycoordinate
    54.36,                    !- Vertex 1 Zcoordinate
    2.7350132,                !- Vertex 2 Xcoordinate
    -16.9698805,              !- Vertex 2 Ycoordinate
    54.36,                    !- Vertex 2 Zcoordinate
    2.7350132,                !- Vertex 3 Xcoordinate
    -16.9698805,              !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -16.9698805,              !- Vertex 4 Ycoordinate
    56.11;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    aim11861,                 !- Name
    Window,                   !- Surface Type
    aim5298,                  !- Construction Name
    aim11850,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    -4.2043575,               !- Vertex 1 Xcoordinate
    -3.4106242,               !- Vertex 1 Ycoordinate
    54.86,                    !- Vertex 1 Zcoordinate
    -4.2043575,               !- Vertex 2 Xcoordinate
    -3.4106242,               !- Vertex 2 Ycoordinate
    56.11,                    !- Vertex 2 Zcoordinate
    -4.2043575,               !- Vertex 3 Xcoordinate
    -2.7606242,               !- Vertex 3 Ycoordinate
    56.11,                    !- Vertex 3 Zcoordinate
    -4.2043575,               !- Vertex 4 Xcoordinate
    -2.7606242,               !- Vertex 4 Ycoordinate
    54.86;                    !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim11934,                 !- Name
    ,                         !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    23.2892102,               !- Vertex 1 Xcoordinate
    19.7600596,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    23.4971703,               !- Vertex 2 Xcoordinate
    19.9680197,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    23.4971703,               !- Vertex 3 Xcoordinate
    19.9680197,               !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    23.2892102,               !- Vertex 4 Xcoordinate
    19.7600596,               !- Vertex 4 Ycoordinate
    56.515,                   !- Vertex 4 Zcoordinate
    23.2892102,               !- Vertex 5 Xcoordinate
    19.7600596,               !- Vertex 5 Ycoordinate
    56.11,                    !- Vertex 5 Zcoordinate
    23.3963369,               !- Vertex 6 Xcoordinate
    19.8671862,               !- Vertex 6 Ycoordinate
    56.11,                    !- Vertex 6 Zcoordinate
    23.3963369,               !- Vertex 7 Xcoordinate
    19.8671862,               !- Vertex 7 Ycoordinate
    54.36,                    !- Vertex 7 Zcoordinate
    23.2892102,               !- Vertex 8 Xcoordinate
    19.7600596,               !- Vertex 8 Ycoordinate
    54.36;                    !- Vertex 8 Zcoordinate

Shading:Building:Detailed,
    aim11948,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.3073425,                !- Vertex 1 Xcoordinate
    -16.9698805,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    1.4588425,                !- Vertex 2 Xcoordinate
    -16.9698805,              !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -16.9698805,              !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    1.3073425,                !- Vertex 4 Xcoordinate
    -16.9698805,              !- Vertex 4 Ycoordinate
    56.515;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim11958,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.1303103,               !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -2.1303103,               !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    54.86,                    !- Vertex 2 Zcoordinate
    -2.1303103,               !- Vertex 3 Xcoordinate
    -16.7939242,              !- Vertex 3 Ycoordinate
    54.86,                    !- Vertex 3 Zcoordinate
    -2.1303103,               !- Vertex 4 Xcoordinate
    -16.7939242,              !- Vertex 4 Ycoordinate
    54;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim11968,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.2856748,               !- Vertex 1 Xcoordinate
    -2.6471228,               !- Vertex 1 Ycoordinate
    54,                       !- Vertex 1 Zcoordinate
    -4.2043575,               !- Vertex 2 Xcoordinate
    -2.7284401,               !- Vertex 2 Ycoordinate
    54,                       !- Vertex 2 Zcoordinate
    -4.2043575,               !- Vertex 3 Xcoordinate
    -2.7284401,               !- Vertex 3 Ycoordinate
    56.515,                   !- Vertex 3 Zcoordinate
    -4.2856748,               !- Vertex 4 Xcoordinate
    -2.6471228,               !- Vertex 4 Ycoordinate
    56.515;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim11978,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.2374688,              !- Vertex 1 Xcoordinate
    13.148995,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -23.2374688,              !- Vertex 2 Xcoordinate
    13.148995,                !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -21.3164011,              !- Vertex 3 Xcoordinate
    15.0700627,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -21.3164011,              !- Vertex 4 Xcoordinate
    15.0700627,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim11988,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.3770613,              !- Vertex 1 Xcoordinate
    16.1307229,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -21.3164011,              !- Vertex 2 Xcoordinate
    15.0700627,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -21.3164011,              !- Vertex 3 Xcoordinate
    15.0700627,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -22.3770613,              !- Vertex 4 Xcoordinate
    16.1307229,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim11998,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.3770613,              !- Vertex 1 Xcoordinate
    16.1307229,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -22.3770613,              !- Vertex 2 Xcoordinate
    16.1307229,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -21.0759848,              !- Vertex 3 Xcoordinate
    17.4317994,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -21.0759848,              !- Vertex 4 Xcoordinate
    17.4317994,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12008,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.0199724,              !- Vertex 1 Xcoordinate
    18.3757869,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -21.0759848,              !- Vertex 2 Xcoordinate
    17.4317994,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -21.0759848,              !- Vertex 3 Xcoordinate
    17.4317994,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -22.0199724,              !- Vertex 4 Xcoordinate
    18.3757869,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12018,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.0199724,              !- Vertex 1 Xcoordinate
    18.3757869,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -22.0199724,              !- Vertex 2 Xcoordinate
    18.3757869,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -20.6542663,              !- Vertex 3 Xcoordinate
    19.741493,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -20.6542663,              !- Vertex 4 Xcoordinate
    19.741493,                !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12028,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.6542663,              !- Vertex 1 Xcoordinate
    19.741493,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -20.6542663,              !- Vertex 2 Xcoordinate
    19.741493,                !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -19.7102788,              !- Vertex 3 Xcoordinate
    18.7975054,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -19.7102788,              !- Vertex 4 Xcoordinate
    18.7975054,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12038,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.7102788,              !- Vertex 1 Xcoordinate
    18.7975054,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -19.7102788,              !- Vertex 2 Xcoordinate
    18.7975054,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -18.5726854,              !- Vertex 3 Xcoordinate
    19.9350988,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -18.5726854,              !- Vertex 4 Xcoordinate
    19.9350988,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12048,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -18.5726854,              !- Vertex 1 Xcoordinate
    19.9350988,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -17.7453704,              !- Vertex 2 Xcoordinate
    19.1077839,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -17.7453704,              !- Vertex 3 Xcoordinate
    19.1077839,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -18.5726854,              !- Vertex 4 Xcoordinate
    19.9350988,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12058,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -17.7453704,              !- Vertex 1 Xcoordinate
    19.1077839,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -17.7453704,              !- Vertex 2 Xcoordinate
    19.1077839,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -14.7782684,              !- Vertex 3 Xcoordinate
    22.0748859,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -14.7782684,              !- Vertex 4 Xcoordinate
    22.0748859,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12068,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -14.7782684,              !- Vertex 1 Xcoordinate
    22.0748859,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -14.7782684,              !- Vertex 2 Xcoordinate
    22.0748859,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -13.7624366,              !- Vertex 3 Xcoordinate
    22.0748859,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -13.7624366,              !- Vertex 4 Xcoordinate
    22.0748859,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12078,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.7624366,              !- Vertex 1 Xcoordinate
    22.0748859,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -13.7624366,              !- Vertex 2 Xcoordinate
    22.0748859,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -12.2318928,              !- Vertex 3 Xcoordinate
    20.544342,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -12.2318928,              !- Vertex 4 Xcoordinate
    20.544342,                !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12088,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.2318928,              !- Vertex 1 Xcoordinate
    20.544342,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -12.2318928,              !- Vertex 2 Xcoordinate
    20.544342,                !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -11.125283,               !- Vertex 3 Xcoordinate
    21.6509518,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -11.125283,               !- Vertex 4 Xcoordinate
    21.6509518,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12098,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.125283,               !- Vertex 1 Xcoordinate
    21.6509518,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -11.125283,               !- Vertex 2 Xcoordinate
    21.6509518,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -7.8414914,               !- Vertex 3 Xcoordinate
    18.3671602,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -7.8414914,               !- Vertex 4 Xcoordinate
    18.3671602,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12108,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.2846652,              !- Vertex 1 Xcoordinate
    14.9239865,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -7.8414914,               !- Vertex 2 Xcoordinate
    18.3671602,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.8414914,               !- Vertex 3 Xcoordinate
    18.3671602,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -11.2846652,              !- Vertex 4 Xcoordinate
    14.9239865,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12118,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.2846652,              !- Vertex 1 Xcoordinate
    14.9239865,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -11.2846652,              !- Vertex 2 Xcoordinate
    14.9239865,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -9.4085695,               !- Vertex 3 Xcoordinate
    13.0478908,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -9.4085695,               !- Vertex 4 Xcoordinate
    13.0478908,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12128,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.4085695,               !- Vertex 1 Xcoordinate
    13.0478908,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -9.4085695,               !- Vertex 2 Xcoordinate
    13.0478908,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -5.8934123,               !- Vertex 3 Xcoordinate
    16.563048,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -5.8934123,               !- Vertex 4 Xcoordinate
    16.563048,                !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12138,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.8934123,               !- Vertex 1 Xcoordinate
    16.563048,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -5.8934123,               !- Vertex 2 Xcoordinate
    16.563048,                !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -2.654982,                !- Vertex 3 Xcoordinate
    13.3246177,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -2.654982,                !- Vertex 4 Xcoordinate
    13.3246177,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12148,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.3487855,               !- Vertex 1 Xcoordinate
    10.6308143,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.654982,                !- Vertex 2 Xcoordinate
    13.3246177,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.654982,                !- Vertex 3 Xcoordinate
    13.3246177,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -5.3487855,               !- Vertex 4 Xcoordinate
    10.6308143,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12158,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.3487855,               !- Vertex 1 Xcoordinate
    10.6308143,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -5.3487855,               !- Vertex 2 Xcoordinate
    10.6308143,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -3.5103078,               !- Vertex 3 Xcoordinate
    8.7923366,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -3.5103078,               !- Vertex 4 Xcoordinate
    8.7923366,                !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12168,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.5103078,               !- Vertex 1 Xcoordinate
    8.7923366,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.5103078,               !- Vertex 2 Xcoordinate
    8.7923366,                !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    5.5530073,                !- Vertex 3 Xcoordinate
    8.7923366,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    5.5530073,                !- Vertex 4 Xcoordinate
    8.7923366,                !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12178,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.5530073,                !- Vertex 1 Xcoordinate
    6.3336722,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.5530073,                !- Vertex 2 Xcoordinate
    8.7923366,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.5530073,                !- Vertex 3 Xcoordinate
    8.7923366,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    5.5530073,                !- Vertex 4 Xcoordinate
    6.3336722,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12188,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.5530073,                !- Vertex 1 Xcoordinate
    6.3336722,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.5530073,                !- Vertex 2 Xcoordinate
    6.3336722,                !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    6.3455975,                !- Vertex 3 Xcoordinate
    6.3336722,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    6.3455975,                !- Vertex 4 Xcoordinate
    6.3336722,                !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12198,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.3455975,                !- Vertex 1 Xcoordinate
    6.3336722,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.3455975,                !- Vertex 2 Xcoordinate
    6.3336722,                !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    8.1840751,                !- Vertex 3 Xcoordinate
    8.1721498,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    8.1840751,                !- Vertex 4 Xcoordinate
    8.1721498,                !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12208,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.969761,                 !- Vertex 1 Xcoordinate
    8.3864639,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.969761,                 !- Vertex 2 Xcoordinate
    8.3864639,                !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    9.7990415,                !- Vertex 3 Xcoordinate
    10.2157444,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    9.7990415,                !- Vertex 4 Xcoordinate
    10.2157444,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12218,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.0776012,                !- Vertex 1 Xcoordinate
    12.9371846,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.7990415,                !- Vertex 2 Xcoordinate
    10.2157444,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.7990415,                !- Vertex 3 Xcoordinate
    10.2157444,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    7.0776012,                !- Vertex 4 Xcoordinate
    12.9371846,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12228,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.0776012,                !- Vertex 1 Xcoordinate
    12.9371846,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.0776012,                !- Vertex 2 Xcoordinate
    12.9371846,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    10.3315652,               !- Vertex 3 Xcoordinate
    16.1911486,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    10.3315652,               !- Vertex 4 Xcoordinate
    16.1911486,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12238,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.3315652,               !- Vertex 1 Xcoordinate
    16.1911486,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.3315652,               !- Vertex 2 Xcoordinate
    16.1911486,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    13.6878697,               !- Vertex 3 Xcoordinate
    12.8348441,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    13.6878697,               !- Vertex 4 Xcoordinate
    12.8348441,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12248,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    13.6878697,               !- Vertex 1 Xcoordinate
    12.8348441,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.6878697,               !- Vertex 2 Xcoordinate
    12.8348441,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    15.5640643,               !- Vertex 3 Xcoordinate
    14.7110386,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    15.5640643,               !- Vertex 4 Xcoordinate
    14.7110386,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12258,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.2077597,               !- Vertex 1 Xcoordinate
    18.0673432,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    15.5640643,               !- Vertex 2 Xcoordinate
    14.7110386,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.5640643,               !- Vertex 3 Xcoordinate
    14.7110386,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    12.2077597,               !- Vertex 4 Xcoordinate
    18.0673432,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12268,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.2077597,               !- Vertex 1 Xcoordinate
    18.0673432,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.2077597,               !- Vertex 2 Xcoordinate
    18.0673432,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    15.4934447,               !- Vertex 3 Xcoordinate
    21.3530281,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    15.4934447,               !- Vertex 4 Xcoordinate
    21.3530281,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12278,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    15.4934447,               !- Vertex 1 Xcoordinate
    21.3530281,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    15.4934447,               !- Vertex 2 Xcoordinate
    21.3530281,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    16.7511739,               !- Vertex 3 Xcoordinate
    20.0952989,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    16.7511739,               !- Vertex 4 Xcoordinate
    20.0952989,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12288,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    16.7511739,               !- Vertex 1 Xcoordinate
    20.0952989,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16.7511739,               !- Vertex 2 Xcoordinate
    20.0952989,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    18.2817178,               !- Vertex 3 Xcoordinate
    21.6258428,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    18.2817178,               !- Vertex 4 Xcoordinate
    21.6258428,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12298,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.2817178,               !- Vertex 1 Xcoordinate
