    -7.8414914,               !- Vertex 4 Xcoordinate
    18.3671602,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12108,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.2846652,              !- Vertex 1 Xcoordinate
    14.9239865,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -7.8414914,               !- Vertex 2 Xcoordinate
    18.3671602,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.8414914,               !- Vertex 3 Xcoordinate
    18.3671602,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -11.2846652,              !- Vertex 4 Xcoordinate
    14.9239865,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12118,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.2846652,              !- Vertex 1 Xcoordinate
    14.9239865,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -11.2846652,              !- Vertex 2 Xcoordinate
    14.9239865,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -9.4085695,               !- Vertex 3 Xcoordinate
    13.0478908,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -9.4085695,               !- Vertex 4 Xcoordinate
    13.0478908,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12128,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.4085695,               !- Vertex 1 Xcoordinate
    13.0478908,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -9.4085695,               !- Vertex 2 Xcoordinate
    13.0478908,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -5.8934123,               !- Vertex 3 Xcoordinate
    16.563048,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -5.8934123,               !- Vertex 4 Xcoordinate
    16.563048,                !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12138,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.8934123,               !- Vertex 1 Xcoordinate
    16.563048,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -5.8934123,               !- Vertex 2 Xcoordinate
    16.563048,                !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -2.654982,                !- Vertex 3 Xcoordinate
    13.3246177,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -2.654982,                !- Vertex 4 Xcoordinate
    13.3246177,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12148,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.3487855,               !- Vertex 1 Xcoordinate
    10.6308143,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.654982,                !- Vertex 2 Xcoordinate
    13.3246177,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.654982,                !- Vertex 3 Xcoordinate
    13.3246177,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -5.3487855,               !- Vertex 4 Xcoordinate
    10.6308143,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12158,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.3487855,               !- Vertex 1 Xcoordinate
    10.6308143,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -5.3487855,               !- Vertex 2 Xcoordinate
    10.6308143,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -3.5103078,               !- Vertex 3 Xcoordinate
    8.7923366,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -3.5103078,               !- Vertex 4 Xcoordinate
    8.7923366,                !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12168,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.5103078,               !- Vertex 1 Xcoordinate
    8.7923366,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.5103078,               !- Vertex 2 Xcoordinate
    8.7923366,                !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    5.5530073,                !- Vertex 3 Xcoordinate
    8.7923366,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    5.5530073,                !- Vertex 4 Xcoordinate
    8.7923366,                !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12178,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.5530073,                !- Vertex 1 Xcoordinate
    6.3336722,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.5530073,                !- Vertex 2 Xcoordinate
    8.7923366,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.5530073,                !- Vertex 3 Xcoordinate
    8.7923366,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    5.5530073,                !- Vertex 4 Xcoordinate
    6.3336722,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12188,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.5530073,                !- Vertex 1 Xcoordinate
    6.3336722,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.5530073,                !- Vertex 2 Xcoordinate
    6.3336722,                !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    6.3455975,                !- Vertex 3 Xcoordinate
    6.3336722,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    6.3455975,                !- Vertex 4 Xcoordinate
    6.3336722,                !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12198,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.3455975,                !- Vertex 1 Xcoordinate
    6.3336722,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.3455975,                !- Vertex 2 Xcoordinate
    6.3336722,                !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    8.1840751,                !- Vertex 3 Xcoordinate
    8.1721498,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    8.1840751,                !- Vertex 4 Xcoordinate
    8.1721498,                !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12208,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.969761,                 !- Vertex 1 Xcoordinate
    8.3864639,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.969761,                 !- Vertex 2 Xcoordinate
    8.3864639,                !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    9.7990415,                !- Vertex 3 Xcoordinate
    10.2157444,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    9.7990415,                !- Vertex 4 Xcoordinate
    10.2157444,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12218,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.0776012,                !- Vertex 1 Xcoordinate
    12.9371846,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.7990415,                !- Vertex 2 Xcoordinate
    10.2157444,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.7990415,                !- Vertex 3 Xcoordinate
    10.2157444,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    7.0776012,                !- Vertex 4 Xcoordinate
    12.9371846,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12228,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.0776012,                !- Vertex 1 Xcoordinate
    12.9371846,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.0776012,                !- Vertex 2 Xcoordinate
    12.9371846,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    10.3315652,               !- Vertex 3 Xcoordinate
    16.1911486,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    10.3315652,               !- Vertex 4 Xcoordinate
    16.1911486,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12238,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.3315652,               !- Vertex 1 Xcoordinate
    16.1911486,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.3315652,               !- Vertex 2 Xcoordinate
    16.1911486,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    13.6878697,               !- Vertex 3 Xcoordinate
    12.8348441,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    13.6878697,               !- Vertex 4 Xcoordinate
    12.8348441,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12248,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    13.6878697,               !- Vertex 1 Xcoordinate
    12.8348441,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.6878697,               !- Vertex 2 Xcoordinate
    12.8348441,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    15.5640643,               !- Vertex 3 Xcoordinate
    14.7110386,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    15.5640643,               !- Vertex 4 Xcoordinate
    14.7110386,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12258,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.2077597,               !- Vertex 1 Xcoordinate
    18.0673432,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    15.5640643,               !- Vertex 2 Xcoordinate
    14.7110386,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.5640643,               !- Vertex 3 Xcoordinate
    14.7110386,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    12.2077597,               !- Vertex 4 Xcoordinate
    18.0673432,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12268,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.2077597,               !- Vertex 1 Xcoordinate
    18.0673432,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.2077597,               !- Vertex 2 Xcoordinate
    18.0673432,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    15.4934447,               !- Vertex 3 Xcoordinate
    21.3530281,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    15.4934447,               !- Vertex 4 Xcoordinate
    21.3530281,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12278,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    15.4934447,               !- Vertex 1 Xcoordinate
    21.3530281,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    15.4934447,               !- Vertex 2 Xcoordinate
    21.3530281,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    16.7511739,               !- Vertex 3 Xcoordinate
    20.0952989,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    16.7511739,               !- Vertex 4 Xcoordinate
    20.0952989,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12288,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    16.7511739,               !- Vertex 1 Xcoordinate
    20.0952989,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16.7511739,               !- Vertex 2 Xcoordinate
    20.0952989,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    18.2817178,               !- Vertex 3 Xcoordinate
    21.6258428,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    18.2817178,               !- Vertex 4 Xcoordinate
    21.6258428,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12298,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.2817178,               !- Vertex 1 Xcoordinate
    21.6258428,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    18.2817178,               !- Vertex 2 Xcoordinate
    21.6258428,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    19.2725496,               !- Vertex 3 Xcoordinate
    21.6258428,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    19.2725496,               !- Vertex 4 Xcoordinate
    21.6258428,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12308,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.2725496,               !- Vertex 1 Xcoordinate
    21.6258428,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    19.2725496,               !- Vertex 2 Xcoordinate
    21.6258428,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    22.2137715,               !- Vertex 3 Xcoordinate
    18.6846208,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    22.2137715,               !- Vertex 4 Xcoordinate
    18.6846208,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12318,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    22.2137715,               !- Vertex 1 Xcoordinate
    18.6846208,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.2137715,               !- Vertex 2 Xcoordinate
    18.6846208,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    23.1820835,               !- Vertex 3 Xcoordinate
    19.6529329,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    23.1820835,               !- Vertex 4 Xcoordinate
    19.6529329,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12328,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    23.1820835,               !- Vertex 1 Xcoordinate
    19.6529329,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    23.4971703,               !- Vertex 2 Xcoordinate
    19.9680197,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.4971703,               !- Vertex 3 Xcoordinate
    19.9680197,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    23.1820835,               !- Vertex 4 Xcoordinate
    19.6529329,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12338,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    23.3963369,               !- Vertex 1 Xcoordinate
    19.6529329,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    23.3963369,               !- Vertex 2 Xcoordinate
    19.6529329,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    24.5160404,               !- Vertex 3 Xcoordinate
    18.5332293,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    24.5160404,               !- Vertex 4 Xcoordinate
    18.5332293,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12348,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.5160404,               !- Vertex 1 Xcoordinate
    18.5332293,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    24.5160404,               !- Vertex 2 Xcoordinate
    18.5332293,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    25.6892013,               !- Vertex 3 Xcoordinate
    19.7063901,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    25.6892013,               !- Vertex 4 Xcoordinate
    19.7063901,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12358,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    25.6892013,               !- Vertex 1 Xcoordinate
    19.7063901,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    25.6892013,               !- Vertex 2 Xcoordinate
    19.7063901,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    26.9950861,               !- Vertex 3 Xcoordinate
    18.4005053,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    26.9950861,               !- Vertex 4 Xcoordinate
    18.4005053,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12368,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    26.0298854,               !- Vertex 1 Xcoordinate
    17.4353046,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    26.9950861,               !- Vertex 2 Xcoordinate
    18.4005053,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.9950861,               !- Vertex 3 Xcoordinate
    18.4005053,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    26.0298854,               !- Vertex 4 Xcoordinate
    17.4353046,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12378,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    26.0298854,               !- Vertex 1 Xcoordinate
    17.4353046,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    26.0298854,               !- Vertex 2 Xcoordinate
    17.4353046,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    29.3886426,               !- Vertex 3 Xcoordinate
    14.0765474,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    29.3886426,               !- Vertex 4 Xcoordinate
    14.0765474,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12388,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    26.0557564,               !- Vertex 1 Xcoordinate
    10.7436612,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    29.3886426,               !- Vertex 2 Xcoordinate
    14.0765474,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    29.3886426,               !- Vertex 3 Xcoordinate
    14.0765474,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    26.0557564,               !- Vertex 4 Xcoordinate
    10.7436612,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12398,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    22.793599,                !- Vertex 1 Xcoordinate
    7.4815039,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    26.0557564,               !- Vertex 2 Xcoordinate
    10.7436612,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.0557564,               !- Vertex 3 Xcoordinate
    10.7436612,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    22.793599,                !- Vertex 4 Xcoordinate
    7.4815039,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12408,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.3061793,               !- Vertex 1 Xcoordinate
    10.9689236,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.793599,                !- Vertex 2 Xcoordinate
    7.4815039,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.793599,                !- Vertex 3 Xcoordinate
    7.4815039,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    19.3061793,               !- Vertex 4 Xcoordinate
    10.9689236,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12418,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    17.4299848,               !- Vertex 1 Xcoordinate
    9.092729,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    19.3061793,               !- Vertex 2 Xcoordinate
    10.9689236,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    19.3061793,               !- Vertex 3 Xcoordinate
    10.9689236,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    17.4299848,               !- Vertex 4 Xcoordinate
    9.092729,                 !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12428,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    17.4299848,               !- Vertex 1 Xcoordinate
    9.092729,                 !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17.4299848,               !- Vertex 2 Xcoordinate
    9.092729,                 !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    20.7865897,               !- Vertex 3 Xcoordinate
    5.736124,                 !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    20.7865897,               !- Vertex 4 Xcoordinate
    5.736124,                 !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12438,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    17.5362601,               !- Vertex 1 Xcoordinate
    2.4857944,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    20.7865897,               !- Vertex 2 Xcoordinate
    5.736124,                 !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.7865897,               !- Vertex 3 Xcoordinate
    5.736124,                 !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    17.5362601,               !- Vertex 4 Xcoordinate
    2.4857944,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12448,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    15.7033453,               !- Vertex 1 Xcoordinate
    0.6528796,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17.5362601,               !- Vertex 2 Xcoordinate
    2.4857944,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.5362601,               !- Vertex 3 Xcoordinate
    2.4857944,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    15.7033453,               !- Vertex 4 Xcoordinate
    0.6528796,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12458,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    13.642129,                !- Vertex 1 Xcoordinate
    2.7140959,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    15.7033453,               !- Vertex 2 Xcoordinate
    0.6528796,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.7033453,               !- Vertex 3 Xcoordinate
    0.6528796,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    13.642129,                !- Vertex 4 Xcoordinate
    2.7140959,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12468,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.5476218,               !- Vertex 1 Xcoordinate
    1.6195886,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.642129,                !- Vertex 2 Xcoordinate
    2.7140959,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.642129,                !- Vertex 3 Xcoordinate
    2.7140959,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    12.5476218,               !- Vertex 4 Xcoordinate
    1.6195886,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12478,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.2522331,               !- Vertex 1 Xcoordinate
    2.9149773,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.5476218,               !- Vertex 2 Xcoordinate
    1.6195886,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.5476218,               !- Vertex 3 Xcoordinate
    1.6195886,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    11.2522331,               !- Vertex 4 Xcoordinate
    2.9149773,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12488,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.357743,                !- Vertex 1 Xcoordinate
    2.0204872,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.2522331,               !- Vertex 2 Xcoordinate
    2.9149773,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.2522331,               !- Vertex 3 Xcoordinate
    2.9149773,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    10.357743,                !- Vertex 4 Xcoordinate
    2.0204872,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12498,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0572411,                !- Vertex 1 Xcoordinate
    3.3209892,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.357743,                !- Vertex 2 Xcoordinate
    2.0204872,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.357743,                !- Vertex 3 Xcoordinate
    2.0204872,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    9.0572411,                !- Vertex 4 Xcoordinate
    3.3209892,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12508,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.0173277,                !- Vertex 1 Xcoordinate
    2.2810758,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.0572411,                !- Vertex 2 Xcoordinate
    3.3209892,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.0572411,                !- Vertex 3 Xcoordinate
    3.3209892,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    8.0173277,                !- Vertex 4 Xcoordinate
    2.2810758,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12518,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.9173277,                !- Vertex 1 Xcoordinate
    2.2810758,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.0173277,                !- Vertex 2 Xcoordinate
    2.2810758,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.0173277,                !- Vertex 3 Xcoordinate
    2.2810758,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    4.9173277,                !- Vertex 4 Xcoordinate
    2.2810758,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12528,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.9173277,                !- Vertex 1 Xcoordinate
    0.3647011,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.9173277,                !- Vertex 2 Xcoordinate
    2.2810758,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.9173277,                !- Vertex 3 Xcoordinate
    2.2810758,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    4.9173277,                !- Vertex 4 Xcoordinate
    0.3647011,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12538,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.9173277,                !- Vertex 1 Xcoordinate
    0.3647011,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.9173277,                !- Vertex 2 Xcoordinate
    0.3647011,                !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    6.6606425,                !- Vertex 3 Xcoordinate
    0.3647011,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    6.6606425,                !- Vertex 4 Xcoordinate
    0.3647011,                !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12548,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.6606425,                !- Vertex 1 Xcoordinate
    -0.9753112,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.6606425,                !- Vertex 2 Xcoordinate
    0.3647011,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.6606425,                !- Vertex 3 Xcoordinate
    0.3647011,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    6.6606425,                !- Vertex 4 Xcoordinate
    -0.9753112,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12558,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.6606425,                !- Vertex 1 Xcoordinate
    -0.9753112,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.6606425,                !- Vertex 2 Xcoordinate
    -0.9753112,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    9.2206425,                !- Vertex 3 Xcoordinate
    -0.9753112,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    9.2206425,                !- Vertex 4 Xcoordinate
    -0.9753112,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12568,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.2206425,                !- Vertex 1 Xcoordinate
    -6.2339242,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.2206425,                !- Vertex 2 Xcoordinate
    -0.9753112,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.2206425,                !- Vertex 3 Xcoordinate
    -0.9753112,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    9.2206425,                !- Vertex 4 Xcoordinate
    -6.2339242,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12578,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.6756425,                !- Vertex 1 Xcoordinate
    -6.2339242,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.2206425,                !- Vertex 2 Xcoordinate
    -6.2339242,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.2206425,                !- Vertex 3 Xcoordinate
    -6.2339242,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    6.6756425,                !- Vertex 4 Xcoordinate
    -6.2339242,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12588,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.6756425,                !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.6756425,                !- Vertex 2 Xcoordinate
    -6.2339242,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.6756425,                !- Vertex 3 Xcoordinate
    -6.2339242,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    6.6756425,                !- Vertex 4 Xcoordinate
    -7.7239242,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12598,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.8839128,                !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.6756425,                !- Vertex 2 Xcoordinate
    -7.7239242,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.6756425,                !- Vertex 3 Xcoordinate
    -7.7239242,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    4.8839128,                !- Vertex 4 Xcoordinate
    -7.7239242,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12608,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.8839128,                !- Vertex 1 Xcoordinate
    -10.106659,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.8839128,                !- Vertex 2 Xcoordinate
    -7.7239242,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.8839128,                !- Vertex 3 Xcoordinate
    -7.7239242,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    4.8839128,                !- Vertex 4 Xcoordinate
    -10.106659,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12618,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.8839128,                !- Vertex 1 Xcoordinate
    -10.106659,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.8839128,                !- Vertex 2 Xcoordinate
    -10.106659,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    6.6756425,                !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    6.6756425,                !- Vertex 4 Xcoordinate
    -10.106659,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12628,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.6756425,                !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.6756425,                !- Vertex 2 Xcoordinate
    -10.106659,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.6756425,                !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    6.6756425,                !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12638,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.6756425,                !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.6756425,                !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    9.2356425,                !- Vertex 3 Xcoordinate
    -11.7171242,              !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    9.2356425,                !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12648,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.2356425,                !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.2356425,                !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.2356425,                !- Vertex 3 Xcoordinate
    -11.7171242,              !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    9.2356425,                !- Vertex 4 Xcoordinate
    -14.2739242,              !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12658,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.2256425,                !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.2356425,                !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.2356425,                !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    7.2256425,                !- Vertex 4 Xcoordinate
    -14.2739242,              !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12668,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.2256425,                !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.2256425,                !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.2256425,                !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    7.2256425,                !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12678,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.3256425,                !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.2256425,                !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.2256425,                !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    6.3256425,                !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12688,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.3256425,                !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.3256425,                !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.3256425,                !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    6.3256425,                !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12698,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.3256425,                !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.3256425,                !- Vertex 3 Xcoordinate
    -18.4330555,              !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    2.9943839,                !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12708,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    2.9943839,                !- Vertex 3 Xcoordinate
    -16.9698805,              !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    2.9943839,                !- Vertex 4 Xcoordinate
    -16.9698805,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12718,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.4588425,                !- Vertex 1 Xcoordinate
    -16.9698805,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -16.9698805,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.9943839,                !- Vertex 3 Xcoordinate
    -16.9698805,              !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -16.9698805,              !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12728,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.4588425,                !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.4588425,                !- Vertex 2 Xcoordinate
    -16.9698805,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -16.9698805,              !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12738,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.1303103,               !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.4588425,                !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -18.4330555,              !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -2.1303103,               !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12748,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.1303103,               !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.1303103,               !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -2.1303103,               !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -2.1303103,               !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12758,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.0411575,               !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.1303103,               !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.1303103,               !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -3.0411575,               !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12768,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.0411575,               !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.0411575,               !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -3.0411575,               !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -3.0411575,               !- Vertex 4 Xcoordinate
    -14.2739242,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12778,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.7861575,               !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.0411575,               !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.0411575,               !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -4.7861575,               !- Vertex 4 Xcoordinate
    -14.2739242,              !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12788,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.7861575,               !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.7861575,               !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -4.7861575,               !- Vertex 3 Xcoordinate
    -11.7171242,              !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -4.7861575,               !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12798,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.7861575,               !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.7861575,               !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -2.2143575,               !- Vertex 3 Xcoordinate
    -11.7171242,              !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -2.2143575,               !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12808,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.2143575,               !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -2.2143575,               !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -2.2143575,               !- Vertex 4 Xcoordinate
    -10.106659,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12818,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -10.106659,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.2143575,               !- Vertex 2 Xcoordinate
    -10.106659,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -0.4543575,               !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -0.4543575,               !- Vertex 4 Xcoordinate
    -10.106659,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12828,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.4543575,               !- Vertex 1 Xcoordinate
    -10.106659,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -10.106659,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -0.4543575,               !- Vertex 3 Xcoordinate
    -7.7239242,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -0.4543575,               !- Vertex 4 Xcoordinate
    -7.7239242,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12838,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -7.7239242,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.4543575,               !- Vertex 3 Xcoordinate
    -7.7239242,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -2.2143575,               !- Vertex 4 Xcoordinate
    -7.7239242,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12848,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.2143575,               !- Vertex 2 Xcoordinate
    -7.7239242,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -2.2143575,               !- Vertex 3 Xcoordinate
    -6.2339242,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -2.2143575,               !- Vertex 4 Xcoordinate
    -6.2339242,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12858,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.7943575,               !- Vertex 1 Xcoordinate
    -6.2339242,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.2143575,               !- Vertex 2 Xcoordinate
    -6.2339242,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.2143575,               !- Vertex 3 Xcoordinate
    -6.2339242,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -4.7943575,               !- Vertex 4 Xcoordinate
    -6.2339242,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12868,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.7943575,               !- Vertex 1 Xcoordinate
    -6.2339242,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.7943575,               !- Vertex 2 Xcoordinate
    -6.2339242,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -4.7943575,               !- Vertex 3 Xcoordinate
    -3.6621242,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -4.7943575,               !- Vertex 4 Xcoordinate
    -3.6621242,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12878,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.7943575,               !- Vertex 1 Xcoordinate
    -3.6621242,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.7943575,               !- Vertex 2 Xcoordinate
    -3.6621242,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -4.2043575,               !- Vertex 3 Xcoordinate
    -3.6621242,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -4.2043575,               !- Vertex 4 Xcoordinate
    -3.6621242,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12888,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.2043575,               !- Vertex 1 Xcoordinate
    -3.6621242,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.2043575,               !- Vertex 2 Xcoordinate
    -3.6621242,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -4.2043575,               !- Vertex 3 Xcoordinate
    -2.7284401,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -4.2043575,               !- Vertex 4 Xcoordinate
    -2.7284401,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12898,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -6.1244948,               !- Vertex 1 Xcoordinate
    -0.8083029,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.2043575,               !- Vertex 2 Xcoordinate
    -2.7284401,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.2043575,               !- Vertex 3 Xcoordinate
    -2.7284401,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -6.1244948,               !- Vertex 4 Xcoordinate
    -0.8083029,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12908,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -6.1244948,               !- Vertex 1 Xcoordinate
    -0.8083029,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -6.1244948,               !- Vertex 2 Xcoordinate
    -0.8083029,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -5.4810276,               !- Vertex 3 Xcoordinate
    -0.1648357,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -5.4810276,               !- Vertex 4 Xcoordinate
    -0.1648357,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12918,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -6.5770431,               !- Vertex 1 Xcoordinate
    0.9311798,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -5.4810276,               !- Vertex 2 Xcoordinate
    -0.1648357,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5.4810276,               !- Vertex 3 Xcoordinate
    -0.1648357,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -6.5770431,               !- Vertex 4 Xcoordinate
    0.9311798,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12928,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -6.5770431,               !- Vertex 1 Xcoordinate
    0.9311798,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -6.5770431,               !- Vertex 2 Xcoordinate
    0.9311798,                !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -4.2104981,               !- Vertex 3 Xcoordinate
    3.2977248,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -4.2104981,               !- Vertex 4 Xcoordinate
    3.2977248,                !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12938,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -7.8662402,               !- Vertex 1 Xcoordinate
    2.2203769,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -5.4996952,               !- Vertex 2 Xcoordinate
    4.5869218,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5.4996952,               !- Vertex 3 Xcoordinate
    4.5869218,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -7.8662402,               !- Vertex 4 Xcoordinate
    2.2203769,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12948,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.9622557,               !- Vertex 1 Xcoordinate
    3.3163924,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -7.8662402,               !- Vertex 2 Xcoordinate
    2.2203769,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.8662402,               !- Vertex 3 Xcoordinate
    2.2203769,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -8.9622557,               !- Vertex 4 Xcoordinate
    3.3163924,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12958,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.4111079,              !- Vertex 1 Xcoordinate
    4.5091401,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -9.5903079,               !- Vertex 2 Xcoordinate
    2.6883401,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -9.5903079,               !- Vertex 3 Xcoordinate
    2.6883401,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -11.4111079,              !- Vertex 4 Xcoordinate
    4.5091401,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12968,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.0763444,              !- Vertex 1 Xcoordinate
    2.8439036,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -11.4111079,              !- Vertex 2 Xcoordinate
    4.5091401,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -11.4111079,              !- Vertex 3 Xcoordinate
    4.5091401,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -13.0763444,              !- Vertex 4 Xcoordinate
    2.8439036,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12978,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.3444505,              !- Vertex 1 Xcoordinate
    6.1120097,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -13.0763444,              !- Vertex 2 Xcoordinate
    2.8439036,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -13.0763444,              !- Vertex 3 Xcoordinate
    2.8439036,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -16.3444505,              !- Vertex 4 Xcoordinate
    6.1120097,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12988,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.3444505,              !- Vertex 1 Xcoordinate
    6.1120097,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -16.3444505,              !- Vertex 2 Xcoordinate
    6.1120097,                !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    -12.9348125,              !- Vertex 3 Xcoordinate
    9.5216477,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -12.9348125,              !- Vertex 4 Xcoordinate
    9.5216477,                !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim12998,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -14.8109082,              !- Vertex 1 Xcoordinate
    11.3977434,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -12.9348125,              !- Vertex 2 Xcoordinate
    9.5216477,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -12.9348125,              !- Vertex 3 Xcoordinate
    9.5216477,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -14.8109082,              !- Vertex 4 Xcoordinate
    11.3977434,               !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13008,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -18.1485627,              !- Vertex 1 Xcoordinate
    8.0600889,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -14.8109082,              !- Vertex 2 Xcoordinate
    11.3977434,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -14.8109082,              !- Vertex 3 Xcoordinate
    11.3977434,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -18.1485627,              !- Vertex 4 Xcoordinate
    8.0600889,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13018,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.2374688,              !- Vertex 1 Xcoordinate
    13.148995,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -18.1485627,              !- Vertex 2 Xcoordinate
    8.0600889,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -18.1485627,              !- Vertex 3 Xcoordinate
    8.0600889,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -23.2374688,              !- Vertex 4 Xcoordinate
    13.148995,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13028,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -3.6621242,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -3.6621242,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    9.2206425,                !- Vertex 3 Xcoordinate
    -3.6621242,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    9.2206425,                !- Vertex 4 Xcoordinate
    -3.6621242,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13038,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.4543575,               !- Vertex 1 Xcoordinate
    -8.9655242,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -8.9655242,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -8.9655242,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -8.9655242,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13048,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -8.9655242,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -8.9655242,               !- Vertex 2 Ycoordinate
    53.815,                   !- Vertex 2 Zcoordinate
    4.8839128,                !- Vertex 3 Xcoordinate
    -8.9655242,               !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    4.8839128,                !- Vertex 4 Xcoordinate
    -8.9655242,               !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13058,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.4996952,               !- Vertex 1 Xcoordinate
    4.5869218,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.2104981,               !- Vertex 2 Xcoordinate
    3.2977248,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.2104981,               !- Vertex 3 Xcoordinate
    3.2977248,                !- Vertex 3 Ycoordinate
    53.815,                   !- Vertex 3 Zcoordinate
    -5.4996952,               !- Vertex 4 Xcoordinate
    4.5869218,                !- Vertex 4 Ycoordinate
    53.815;                   !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13068,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.2374688,              !- Vertex 1 Xcoordinate
    13.148995,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -23.2374688,              !- Vertex 2 Xcoordinate
    13.148995,                !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -21.3164011,              !- Vertex 3 Xcoordinate
    15.0700627,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -21.3164011,              !- Vertex 4 Xcoordinate
    15.0700627,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13078,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.3770613,              !- Vertex 1 Xcoordinate
    16.1307229,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -21.3164011,              !- Vertex 2 Xcoordinate
    15.0700627,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -21.3164011,              !- Vertex 3 Xcoordinate
    15.0700627,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -22.3770613,              !- Vertex 4 Xcoordinate
    16.1307229,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13088,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.3770613,              !- Vertex 1 Xcoordinate
    16.1307229,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -22.3770613,              !- Vertex 2 Xcoordinate
    16.1307229,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -21.0759848,              !- Vertex 3 Xcoordinate
    17.4317994,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -21.0759848,              !- Vertex 4 Xcoordinate
    17.4317994,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13098,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.0199724,              !- Vertex 1 Xcoordinate
    18.3757869,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -21.0759848,              !- Vertex 2 Xcoordinate
    17.4317994,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -21.0759848,              !- Vertex 3 Xcoordinate
    17.4317994,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -22.0199724,              !- Vertex 4 Xcoordinate
    18.3757869,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13108,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -22.0199724,              !- Vertex 1 Xcoordinate
    18.3757869,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -22.0199724,              !- Vertex 2 Xcoordinate
    18.3757869,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -20.6542663,              !- Vertex 3 Xcoordinate
    19.741493,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -20.6542663,              !- Vertex 4 Xcoordinate
    19.741493,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13118,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -20.6542663,              !- Vertex 1 Xcoordinate
    19.741493,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -20.6542663,              !- Vertex 2 Xcoordinate
    19.741493,                !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -19.7102788,              !- Vertex 3 Xcoordinate
    18.7975054,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -19.7102788,              !- Vertex 4 Xcoordinate
    18.7975054,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13128,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -19.7102788,              !- Vertex 1 Xcoordinate
    18.7975054,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -19.7102788,              !- Vertex 2 Xcoordinate
    18.7975054,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -18.5726854,              !- Vertex 3 Xcoordinate
    19.9350988,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -18.5726854,              !- Vertex 4 Xcoordinate
    19.9350988,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13138,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -18.5726854,              !- Vertex 1 Xcoordinate
    19.9350988,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -17.7453704,              !- Vertex 2 Xcoordinate
    19.1077839,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -17.7453704,              !- Vertex 3 Xcoordinate
    19.1077839,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -18.5726854,              !- Vertex 4 Xcoordinate
    19.9350988,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13148,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -17.7453704,              !- Vertex 1 Xcoordinate
    19.1077839,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -17.7453704,              !- Vertex 2 Xcoordinate
    19.1077839,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -14.7782684,              !- Vertex 3 Xcoordinate
    22.0748859,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -14.7782684,              !- Vertex 4 Xcoordinate
    22.0748859,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13158,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -14.7782684,              !- Vertex 1 Xcoordinate
    22.0748859,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -14.7782684,              !- Vertex 2 Xcoordinate
    22.0748859,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -13.7624366,              !- Vertex 3 Xcoordinate
    22.0748859,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -13.7624366,              !- Vertex 4 Xcoordinate
    22.0748859,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13168,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.7624366,              !- Vertex 1 Xcoordinate
    22.0748859,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -13.7624366,              !- Vertex 2 Xcoordinate
    22.0748859,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -12.2318928,              !- Vertex 3 Xcoordinate
    20.544342,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -12.2318928,              !- Vertex 4 Xcoordinate
    20.544342,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13178,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -12.2318928,              !- Vertex 1 Xcoordinate
    20.544342,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -12.2318928,              !- Vertex 2 Xcoordinate
    20.544342,                !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -11.125283,               !- Vertex 3 Xcoordinate
    21.6509518,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -11.125283,               !- Vertex 4 Xcoordinate
    21.6509518,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13188,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.125283,               !- Vertex 1 Xcoordinate
    21.6509518,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -11.125283,               !- Vertex 2 Xcoordinate
    21.6509518,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -7.8414914,               !- Vertex 3 Xcoordinate
    18.3671602,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -7.8414914,               !- Vertex 4 Xcoordinate
    18.3671602,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13198,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.2846652,              !- Vertex 1 Xcoordinate
    14.9239865,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -7.8414914,               !- Vertex 2 Xcoordinate
    18.3671602,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -7.8414914,               !- Vertex 3 Xcoordinate
    18.3671602,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -11.2846652,              !- Vertex 4 Xcoordinate
    14.9239865,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13208,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.2846652,              !- Vertex 1 Xcoordinate
    14.9239865,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -11.2846652,              !- Vertex 2 Xcoordinate
    14.9239865,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -9.4085695,               !- Vertex 3 Xcoordinate
    13.0478908,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -9.4085695,               !- Vertex 4 Xcoordinate
    13.0478908,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13218,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -9.4085695,               !- Vertex 1 Xcoordinate
    13.0478908,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -9.4085695,               !- Vertex 2 Xcoordinate
    13.0478908,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -5.8934123,               !- Vertex 3 Xcoordinate
    16.563048,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -5.8934123,               !- Vertex 4 Xcoordinate
    16.563048,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13228,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.8934123,               !- Vertex 1 Xcoordinate
    16.563048,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -5.8934123,               !- Vertex 2 Xcoordinate
    16.563048,                !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -2.654982,                !- Vertex 3 Xcoordinate
    13.3246177,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -2.654982,                !- Vertex 4 Xcoordinate
    13.3246177,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13238,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.3487855,               !- Vertex 1 Xcoordinate
    10.6308143,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -2.654982,                !- Vertex 2 Xcoordinate
    13.3246177,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -2.654982,                !- Vertex 3 Xcoordinate
    13.3246177,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -5.3487855,               !- Vertex 4 Xcoordinate
    10.6308143,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13248,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.3487855,               !- Vertex 1 Xcoordinate
    10.6308143,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -5.3487855,               !- Vertex 2 Xcoordinate
    10.6308143,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -3.5103078,               !- Vertex 3 Xcoordinate
    8.7923366,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -3.5103078,               !- Vertex 4 Xcoordinate
    8.7923366,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13258,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.5103078,               !- Vertex 1 Xcoordinate
    8.7923366,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -3.5103078,               !- Vertex 2 Xcoordinate
    8.7923366,                !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    5.5530073,                !- Vertex 3 Xcoordinate
    8.7923366,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    5.5530073,                !- Vertex 4 Xcoordinate
    8.7923366,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13268,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.5530073,                !- Vertex 1 Xcoordinate
    6.3336722,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    5.5530073,                !- Vertex 2 Xcoordinate
    8.7923366,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    5.5530073,                !- Vertex 3 Xcoordinate
    8.7923366,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    5.5530073,                !- Vertex 4 Xcoordinate
    6.3336722,                !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13278,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    5.5530073,                !- Vertex 1 Xcoordinate
    6.3336722,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    5.5530073,                !- Vertex 2 Xcoordinate
    6.3336722,                !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    6.3455975,                !- Vertex 3 Xcoordinate
    6.3336722,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    6.3455975,                !- Vertex 4 Xcoordinate
    6.3336722,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13288,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.3455975,                !- Vertex 1 Xcoordinate
    6.3336722,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    6.3455975,                !- Vertex 2 Xcoordinate
    6.3336722,                !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    8.1840751,                !- Vertex 3 Xcoordinate
    8.1721498,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    8.1840751,                !- Vertex 4 Xcoordinate
    8.1721498,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13298,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.969761,                 !- Vertex 1 Xcoordinate
    8.3864639,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    7.969761,                 !- Vertex 2 Xcoordinate
    8.3864639,                !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    9.7990415,                !- Vertex 3 Xcoordinate
    10.2157444,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    9.7990415,                !- Vertex 4 Xcoordinate
    10.2157444,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13308,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.0776012,                !- Vertex 1 Xcoordinate
    12.9371846,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    9.7990415,                !- Vertex 2 Xcoordinate
    10.2157444,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    9.7990415,                !- Vertex 3 Xcoordinate
    10.2157444,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    7.0776012,                !- Vertex 4 Xcoordinate
    12.9371846,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13318,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.0776012,                !- Vertex 1 Xcoordinate
    12.9371846,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    7.0776012,                !- Vertex 2 Xcoordinate
    12.9371846,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    10.3315652,               !- Vertex 3 Xcoordinate
    16.1911486,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    10.3315652,               !- Vertex 4 Xcoordinate
    16.1911486,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13328,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.3315652,               !- Vertex 1 Xcoordinate
    16.1911486,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    10.3315652,               !- Vertex 2 Xcoordinate
    16.1911486,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    13.6878697,               !- Vertex 3 Xcoordinate
    12.8348441,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    13.6878697,               !- Vertex 4 Xcoordinate
    12.8348441,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13338,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    13.6878697,               !- Vertex 1 Xcoordinate
    12.8348441,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    13.6878697,               !- Vertex 2 Xcoordinate
    12.8348441,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    15.5640643,               !- Vertex 3 Xcoordinate
    14.7110386,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    15.5640643,               !- Vertex 4 Xcoordinate
    14.7110386,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13348,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.2077597,               !- Vertex 1 Xcoordinate
    18.0673432,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    15.5640643,               !- Vertex 2 Xcoordinate
    14.7110386,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    15.5640643,               !- Vertex 3 Xcoordinate
    14.7110386,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    12.2077597,               !- Vertex 4 Xcoordinate
    18.0673432,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13358,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    12.2077597,               !- Vertex 1 Xcoordinate
    18.0673432,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    12.2077597,               !- Vertex 2 Xcoordinate
    18.0673432,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    15.4934447,               !- Vertex 3 Xcoordinate
    21.3530281,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    15.4934447,               !- Vertex 4 Xcoordinate
    21.3530281,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13368,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    15.4934447,               !- Vertex 1 Xcoordinate
    21.3530281,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    15.4934447,               !- Vertex 2 Xcoordinate
    21.3530281,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    16.7511739,               !- Vertex 3 Xcoordinate
    20.0952989,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    16.7511739,               !- Vertex 4 Xcoordinate
    20.0952989,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13378,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    16.7511739,               !- Vertex 1 Xcoordinate
    20.0952989,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    16.7511739,               !- Vertex 2 Xcoordinate
    20.0952989,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    18.2817178,               !- Vertex 3 Xcoordinate
    21.6258428,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    18.2817178,               !- Vertex 4 Xcoordinate
    21.6258428,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13388,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    18.2817178,               !- Vertex 1 Xcoordinate
    21.6258428,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    18.2817178,               !- Vertex 2 Xcoordinate
    21.6258428,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    19.2725496,               !- Vertex 3 Xcoordinate
    21.6258428,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    19.2725496,               !- Vertex 4 Xcoordinate
    21.6258428,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13398,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.2725496,               !- Vertex 1 Xcoordinate
    21.6258428,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    19.2725496,               !- Vertex 2 Xcoordinate
    21.6258428,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    22.2137715,               !- Vertex 3 Xcoordinate
    18.6846208,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    22.2137715,               !- Vertex 4 Xcoordinate
    18.6846208,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13408,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    22.2137715,               !- Vertex 1 Xcoordinate
    18.6846208,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    22.2137715,               !- Vertex 2 Xcoordinate
    18.6846208,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    23.2715325,               !- Vertex 3 Xcoordinate
    19.7423819,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    23.2715325,               !- Vertex 4 Xcoordinate
    19.7423819,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13418,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    23.2715325,               !- Vertex 1 Xcoordinate
    19.7423819,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    23.4971703,               !- Vertex 2 Xcoordinate
    19.9680197,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    23.4971703,               !- Vertex 3 Xcoordinate
    19.9680197,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    23.2715325,               !- Vertex 4 Xcoordinate
    19.7423819,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13428,                 !- Name
    ,                         !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    23.3068879,               !- Vertex 1 Xcoordinate
    19.7423819,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    23.3068879,               !- Vertex 2 Xcoordinate
    19.7423819,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    24.5160404,               !- Vertex 3 Xcoordinate
    18.5332293,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    24.5160404,               !- Vertex 4 Xcoordinate
    18.5332293,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    24.4089138,               !- Vertex 5 Xcoordinate
    18.640356,                !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    24.4089138,               !- Vertex 6 Xcoordinate
    18.640356,                !- Vertex 6 Ycoordinate
    57,                       !- Vertex 6 Zcoordinate
    24.3927608,               !- Vertex 7 Xcoordinate
    18.6565089,               !- Vertex 7 Ycoordinate
    57,                       !- Vertex 7 Zcoordinate
    24.3927608,               !- Vertex 8 Xcoordinate
    18.6565089,               !- Vertex 8 Ycoordinate
    56.7;                     !- Vertex 8 Zcoordinate

Shading:Building:Detailed,
    aim13442,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    24.5160404,               !- Vertex 1 Xcoordinate
    18.5332293,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    24.5160404,               !- Vertex 2 Xcoordinate
    18.5332293,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    25.6892013,               !- Vertex 3 Xcoordinate
    19.7063901,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    25.6892013,               !- Vertex 4 Xcoordinate
    19.7063901,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13452,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    25.6892013,               !- Vertex 1 Xcoordinate
    19.7063901,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    25.6892013,               !- Vertex 2 Xcoordinate
    19.7063901,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    26.9950861,               !- Vertex 3 Xcoordinate
    18.4005053,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    26.9950861,               !- Vertex 4 Xcoordinate
    18.4005053,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13462,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    26.0298854,               !- Vertex 1 Xcoordinate
    17.4353046,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    26.9950861,               !- Vertex 2 Xcoordinate
    18.4005053,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    26.9950861,               !- Vertex 3 Xcoordinate
    18.4005053,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    26.0298854,               !- Vertex 4 Xcoordinate
    17.4353046,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13472,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    26.0298854,               !- Vertex 1 Xcoordinate
    17.4353046,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    26.0298854,               !- Vertex 2 Xcoordinate
    17.4353046,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    29.3886426,               !- Vertex 3 Xcoordinate
    14.0765474,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    29.3886426,               !- Vertex 4 Xcoordinate
    14.0765474,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13482,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    26.0557564,               !- Vertex 1 Xcoordinate
    10.7436612,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    29.3886426,               !- Vertex 2 Xcoordinate
    14.0765474,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    29.3886426,               !- Vertex 3 Xcoordinate
    14.0765474,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    26.0557564,               !- Vertex 4 Xcoordinate
    10.7436612,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13492,                 !- Name
    ,                         !- Transmittance Schedule Name
    8,                        !- Number of Vertices
    22.793599,                !- Vertex 1 Xcoordinate
    7.4815039,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    22.8084483,               !- Vertex 2 Xcoordinate
    7.4963531,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    22.8084483,               !- Vertex 3 Xcoordinate
    7.4963531,                !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    24.2078126,               !- Vertex 4 Xcoordinate
    8.8957174,                !- Vertex 4 Ycoordinate
    57,                       !- Vertex 4 Zcoordinate
    24.2078126,               !- Vertex 5 Xcoordinate
    8.8957174,                !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    26.0557564,               !- Vertex 6 Xcoordinate
    10.7436612,               !- Vertex 6 Ycoordinate
    56.7,                     !- Vertex 6 Zcoordinate
    26.0557564,               !- Vertex 7 Xcoordinate
    10.7436612,               !- Vertex 7 Ycoordinate
    107.815,                  !- Vertex 7 Zcoordinate
    22.793599,                !- Vertex 8 Xcoordinate
    7.4815039,                !- Vertex 8 Ycoordinate
    107.815;                  !- Vertex 8 Zcoordinate

Shading:Building:Detailed,
    aim13506,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    19.3061793,               !- Vertex 1 Xcoordinate
    10.9689236,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    22.793599,                !- Vertex 2 Xcoordinate
    7.4815039,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    22.793599,                !- Vertex 3 Xcoordinate
    7.4815039,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    19.3061793,               !- Vertex 4 Xcoordinate
    10.9689236,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13516,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    17.4299848,               !- Vertex 1 Xcoordinate
    9.092729,                 !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    19.3061793,               !- Vertex 2 Xcoordinate
    10.9689236,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    19.3061793,               !- Vertex 3 Xcoordinate
    10.9689236,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    17.4299848,               !- Vertex 4 Xcoordinate
    9.092729,                 !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13526,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    17.4299848,               !- Vertex 1 Xcoordinate
    9.092729,                 !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    17.4299848,               !- Vertex 2 Xcoordinate
    9.092729,                 !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    20.7865897,               !- Vertex 3 Xcoordinate
    5.736124,                 !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    20.7865897,               !- Vertex 4 Xcoordinate
    5.736124,                 !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13536,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    17.5362601,               !- Vertex 1 Xcoordinate
    2.4857944,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    20.7865897,               !- Vertex 2 Xcoordinate
    5.736124,                 !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    20.7865897,               !- Vertex 3 Xcoordinate
    5.736124,                 !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    17.5362601,               !- Vertex 4 Xcoordinate
    2.4857944,                !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13546,                 !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    15.7033453,               !- Vertex 1 Xcoordinate
    0.6528796,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    15.7181945,               !- Vertex 2 Xcoordinate
    0.6677289,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    15.7181945,               !- Vertex 3 Xcoordinate
    0.6677289,                !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    17.5362601,               !- Vertex 4 Xcoordinate
    2.4857944,                !- Vertex 4 Ycoordinate
    57,                       !- Vertex 4 Zcoordinate
    17.5362601,               !- Vertex 5 Xcoordinate
    2.4857944,                !- Vertex 5 Ycoordinate
    107.815,                  !- Vertex 5 Zcoordinate
    15.7033453,               !- Vertex 6 Xcoordinate
    0.6528796,                !- Vertex 6 Ycoordinate
    107.815;                  !- Vertex 6 Zcoordinate

Shading:Building:Detailed,
    aim13558,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    13.642129,                !- Vertex 1 Xcoordinate
    2.7140959,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    15.7033453,               !- Vertex 2 Xcoordinate
    0.6528796,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    15.7033453,               !- Vertex 3 Xcoordinate
    0.6528796,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    13.642129,                !- Vertex 4 Xcoordinate
    2.7140959,                !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13568,                 !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    12.5476218,               !- Vertex 1 Xcoordinate
    1.6195886,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    12.562471,                !- Vertex 2 Xcoordinate
    1.6344379,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    12.562471,                !- Vertex 3 Xcoordinate
    1.6344379,                !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    13.642129,                !- Vertex 4 Xcoordinate
    2.7140959,                !- Vertex 4 Ycoordinate
    57,                       !- Vertex 4 Zcoordinate
    13.642129,                !- Vertex 5 Xcoordinate
    2.7140959,                !- Vertex 5 Ycoordinate
    107.815,                  !- Vertex 5 Zcoordinate
    12.5476218,               !- Vertex 6 Xcoordinate
    1.6195886,                !- Vertex 6 Ycoordinate
    107.815;                  !- Vertex 6 Zcoordinate

Shading:Building:Detailed,
    aim13580,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    11.2522331,               !- Vertex 1 Xcoordinate
    2.9149773,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    12.5476218,               !- Vertex 2 Xcoordinate
    1.6195886,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    12.5476218,               !- Vertex 3 Xcoordinate
    1.6195886,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    11.2522331,               !- Vertex 4 Xcoordinate
    2.9149773,                !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13590,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    10.357743,                !- Vertex 1 Xcoordinate
    2.0204872,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    11.2522331,               !- Vertex 2 Xcoordinate
    2.9149773,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    11.2522331,               !- Vertex 3 Xcoordinate
    2.9149773,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    10.357743,                !- Vertex 4 Xcoordinate
    2.0204872,                !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13600,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.0572411,                !- Vertex 1 Xcoordinate
    3.3209892,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    10.357743,                !- Vertex 2 Xcoordinate
    2.0204872,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    10.357743,                !- Vertex 3 Xcoordinate
    2.0204872,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    9.0572411,                !- Vertex 4 Xcoordinate
    3.3209892,                !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13610,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.0173277,                !- Vertex 1 Xcoordinate
    2.2810758,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    9.0572411,                !- Vertex 2 Xcoordinate
    3.3209892,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    9.0572411,                !- Vertex 3 Xcoordinate
    3.3209892,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    8.0173277,                !- Vertex 4 Xcoordinate
    2.2810758,                !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13620,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.9173277,                !- Vertex 1 Xcoordinate
    2.2810758,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    8.0173277,                !- Vertex 2 Xcoordinate
    2.2810758,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    8.0173277,                !- Vertex 3 Xcoordinate
    2.2810758,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    4.9173277,                !- Vertex 4 Xcoordinate
    2.2810758,                !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13630,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.9173277,                !- Vertex 1 Xcoordinate
    0.3647011,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    4.9173277,                !- Vertex 2 Xcoordinate
    2.2810758,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    4.9173277,                !- Vertex 3 Xcoordinate
    2.2810758,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    4.9173277,                !- Vertex 4 Xcoordinate
    0.3647011,                !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13640,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.9173277,                !- Vertex 1 Xcoordinate
    0.3647011,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    4.9173277,                !- Vertex 2 Xcoordinate
    0.3647011,                !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    6.6606425,                !- Vertex 3 Xcoordinate
    0.3647011,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    6.6606425,                !- Vertex 4 Xcoordinate
    0.3647011,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13650,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.6606425,                !- Vertex 1 Xcoordinate
    -0.9753112,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    6.6606425,                !- Vertex 2 Xcoordinate
    0.3647011,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    6.6606425,                !- Vertex 3 Xcoordinate
    0.3647011,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    6.6606425,                !- Vertex 4 Xcoordinate
    -0.9753112,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13660,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.6606425,                !- Vertex 1 Xcoordinate
    -0.9753112,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    6.6606425,                !- Vertex 2 Xcoordinate
    -0.9753112,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    9.2206425,                !- Vertex 3 Xcoordinate
    -0.9753112,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    9.2206425,                !- Vertex 4 Xcoordinate
    -0.9753112,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13670,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.2206425,                !- Vertex 1 Xcoordinate
    -6.2339242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    9.2206425,                !- Vertex 2 Xcoordinate
    -0.9753112,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    9.2206425,                !- Vertex 3 Xcoordinate
    -0.9753112,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    9.2206425,                !- Vertex 4 Xcoordinate
    -6.2339242,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13680,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.6756425,                !- Vertex 1 Xcoordinate
    -6.2339242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    9.2206425,                !- Vertex 2 Xcoordinate
    -6.2339242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    9.2206425,                !- Vertex 3 Xcoordinate
    -6.2339242,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    6.6756425,                !- Vertex 4 Xcoordinate
    -6.2339242,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13690,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.6756425,                !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    57,                       !- Vertex 1 Zcoordinate
    6.6756425,                !- Vertex 2 Xcoordinate
    -6.2339242,               !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    6.6756425,                !- Vertex 3 Xcoordinate
    -6.2339242,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    6.6756425,                !- Vertex 4 Xcoordinate
    -7.7239242,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13700,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.8839128,                !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    57,                       !- Vertex 1 Zcoordinate
    6.6756425,                !- Vertex 2 Xcoordinate
    -7.7239242,               !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    6.6756425,                !- Vertex 3 Xcoordinate
    -7.7239242,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    4.8839128,                !- Vertex 4 Xcoordinate
    -7.7239242,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13710,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.8839128,                !- Vertex 1 Xcoordinate
    -10.106659,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    4.8839128,                !- Vertex 2 Xcoordinate
    -7.7239242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    4.8839128,                !- Vertex 3 Xcoordinate
    -7.7239242,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    4.8839128,                !- Vertex 4 Xcoordinate
    -10.106659,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13720,                 !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    4.8839128,                !- Vertex 1 Xcoordinate
    -10.106659,               !- Vertex 1 Ycoordinate
    57,                       !- Vertex 1 Zcoordinate
    4.8839128,                !- Vertex 2 Xcoordinate
    -10.106659,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    6.6756425,                !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    6.6756425,                !- Vertex 4 Xcoordinate
    -10.106659,               !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    6.6546425,                !- Vertex 5 Xcoordinate
    -10.106659,               !- Vertex 5 Ycoordinate
    56.7,                     !- Vertex 5 Zcoordinate
    6.6546425,                !- Vertex 6 Xcoordinate
    -10.106659,               !- Vertex 6 Ycoordinate
    57;                       !- Vertex 6 Zcoordinate

Shading:Building:Detailed,
    aim13732,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.6756425,                !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    6.6756425,                !- Vertex 2 Xcoordinate
    -10.106659,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    6.6756425,                !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    6.6756425,                !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13742,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.6756425,                !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    6.6756425,                !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    9.2356425,                !- Vertex 3 Xcoordinate
    -11.7171242,              !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    9.2356425,                !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13752,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    9.2356425,                !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    9.2356425,                !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    9.2356425,                !- Vertex 3 Xcoordinate
    -11.7171242,              !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    9.2356425,                !- Vertex 4 Xcoordinate
    -14.2739242,              !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13762,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.2256425,                !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    9.2356425,                !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    9.2356425,                !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    7.2256425,                !- Vertex 4 Xcoordinate
    -14.2739242,              !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13772,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    7.2256425,                !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    7.2256425,                !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    7.2256425,                !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    7.2256425,                !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13782,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.3256425,                !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    7.2256425,                !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    7.2256425,                !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    6.3256425,                !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13792,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    6.3256425,                !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    6.3256425,                !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    6.3256425,                !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    6.3256425,                !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13802,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    6.3256425,                !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    6.3256425,                !- Vertex 3 Xcoordinate
    -18.4330555,              !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    2.9943839,                !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13812,                 !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    2.9943839,                !- Vertex 3 Xcoordinate
    -16.9698805,              !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    2.9943839,                !- Vertex 4 Xcoordinate
    -16.9698805,              !- Vertex 4 Ycoordinate
    57,                       !- Vertex 4 Zcoordinate
    2.9943839,                !- Vertex 5 Xcoordinate
    -18.4120555,              !- Vertex 5 Ycoordinate
    57,                       !- Vertex 5 Zcoordinate
    2.9943839,                !- Vertex 6 Xcoordinate
    -18.4120555,              !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

Shading:Building:Detailed,
    aim13824,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.4588425,                !- Vertex 1 Xcoordinate
    -16.9698805,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -16.9698805,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    2.9943839,                !- Vertex 3 Xcoordinate
    -16.9698805,              !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -16.9698805,              !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13834,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    1.4588425,                !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    1.4588425,                !- Vertex 2 Xcoordinate
    -16.9698805,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -16.9698805,              !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13844,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.1303103,               !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    1.4588425,                !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -18.4330555,              !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -2.1303103,               !- Vertex 4 Xcoordinate
    -18.4330555,              !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13854,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.1303103,               !- Vertex 1 Xcoordinate
    -18.4330555,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -2.1303103,               !- Vertex 2 Xcoordinate
    -18.4330555,              !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -2.1303103,               !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -2.1303103,               !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13864,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.0411575,               !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -2.1303103,               !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -2.1303103,               !- Vertex 3 Xcoordinate
    -16.8939242,              !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -3.0411575,               !- Vertex 4 Xcoordinate
    -16.8939242,              !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13874,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -3.0411575,               !- Vertex 1 Xcoordinate
    -16.8939242,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -3.0411575,               !- Vertex 2 Xcoordinate
    -16.8939242,              !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -3.0411575,               !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -3.0411575,               !- Vertex 4 Xcoordinate
    -14.2739242,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13884,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.7861575,               !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -3.0411575,               !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -3.0411575,               !- Vertex 3 Xcoordinate
    -14.2739242,              !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -4.7861575,               !- Vertex 4 Xcoordinate
    -14.2739242,              !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13894,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.7861575,               !- Vertex 1 Xcoordinate
    -14.2739242,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -4.7861575,               !- Vertex 2 Xcoordinate
    -14.2739242,              !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -4.7861575,               !- Vertex 3 Xcoordinate
    -11.7171242,              !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -4.7861575,               !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13904,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.7861575,               !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -4.7861575,               !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -2.2143575,               !- Vertex 3 Xcoordinate
    -11.7171242,              !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -2.2143575,               !- Vertex 4 Xcoordinate
    -11.7171242,              !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13914,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -11.7171242,              !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -2.2143575,               !- Vertex 2 Xcoordinate
    -11.7171242,              !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -2.2143575,               !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -2.2143575,               !- Vertex 4 Xcoordinate
    -10.106659,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13924,                 !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -10.106659,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -2.2143575,               !- Vertex 2 Xcoordinate
    -10.106659,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -0.4543575,               !- Vertex 3 Xcoordinate
    -10.106659,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -0.4543575,               !- Vertex 4 Xcoordinate
    -10.106659,               !- Vertex 4 Ycoordinate
    57,                       !- Vertex 4 Zcoordinate
    -2.1933575,               !- Vertex 5 Xcoordinate
    -10.106659,               !- Vertex 5 Ycoordinate
    57,                       !- Vertex 5 Zcoordinate
    -2.1933575,               !- Vertex 6 Xcoordinate
    -10.106659,               !- Vertex 6 Ycoordinate
    56.7;                     !- Vertex 6 Zcoordinate

Shading:Building:Detailed,
    aim13936,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.4543575,               !- Vertex 1 Xcoordinate
    -10.106659,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -10.106659,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -0.4543575,               !- Vertex 3 Xcoordinate
    -7.7239242,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -0.4543575,               !- Vertex 4 Xcoordinate
    -7.7239242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13946,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -7.7239242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -0.4543575,               !- Vertex 3 Xcoordinate
    -7.7239242,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -2.2143575,               !- Vertex 4 Xcoordinate
    -7.7239242,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13956,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -2.2143575,               !- Vertex 1 Xcoordinate
    -7.7239242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -2.2143575,               !- Vertex 2 Xcoordinate
    -7.7239242,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -2.2143575,               !- Vertex 3 Xcoordinate
    -6.2339242,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -2.2143575,               !- Vertex 4 Xcoordinate
    -6.2339242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13966,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.7943575,               !- Vertex 1 Xcoordinate
    -6.2339242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -2.2143575,               !- Vertex 2 Xcoordinate
    -6.2339242,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -2.2143575,               !- Vertex 3 Xcoordinate
    -6.2339242,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -4.7943575,               !- Vertex 4 Xcoordinate
    -6.2339242,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13976,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.7943575,               !- Vertex 1 Xcoordinate
    -6.2339242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -4.7943575,               !- Vertex 2 Xcoordinate
    -6.2339242,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -4.7943575,               !- Vertex 3 Xcoordinate
    -3.6621242,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -4.7943575,               !- Vertex 4 Xcoordinate
    -3.6621242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13986,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.7943575,               !- Vertex 1 Xcoordinate
    -3.6621242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -4.7943575,               !- Vertex 2 Xcoordinate
    -3.6621242,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -4.2043575,               !- Vertex 3 Xcoordinate
    -3.6621242,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -4.2043575,               !- Vertex 4 Xcoordinate
    -3.6621242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim13996,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.2043575,               !- Vertex 1 Xcoordinate
    -3.6621242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -4.2043575,               !- Vertex 2 Xcoordinate
    -3.6621242,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -4.2043575,               !- Vertex 3 Xcoordinate
    -2.7284401,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -4.2043575,               !- Vertex 4 Xcoordinate
    -2.7284401,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim14006,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -6.1244948,               !- Vertex 1 Xcoordinate
    -0.8083029,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -4.2043575,               !- Vertex 2 Xcoordinate
    -2.7284401,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -4.2043575,               !- Vertex 3 Xcoordinate
    -2.7284401,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -6.1244948,               !- Vertex 4 Xcoordinate
    -0.8083029,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim14016,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -6.1244948,               !- Vertex 1 Xcoordinate
    -0.8083029,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -6.1244948,               !- Vertex 2 Xcoordinate
    -0.8083029,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -5.4810276,               !- Vertex 3 Xcoordinate
    -0.1648357,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -5.4810276,               !- Vertex 4 Xcoordinate
    -0.1648357,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim14026,                 !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -6.5770431,               !- Vertex 1 Xcoordinate
    0.9311798,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -6.5621939,               !- Vertex 2 Xcoordinate
    0.9163305,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -6.5621939,               !- Vertex 3 Xcoordinate
    0.9163305,                !- Vertex 3 Ycoordinate
    57,                       !- Vertex 3 Zcoordinate
    -5.4810276,               !- Vertex 4 Xcoordinate
    -0.1648357,               !- Vertex 4 Ycoordinate
    57,                       !- Vertex 4 Zcoordinate
    -5.4810276,               !- Vertex 5 Xcoordinate
    -0.1648357,               !- Vertex 5 Ycoordinate
    107.815,                  !- Vertex 5 Zcoordinate
    -6.5770431,               !- Vertex 6 Xcoordinate
    0.9311798,                !- Vertex 6 Ycoordinate
    107.815;                  !- Vertex 6 Zcoordinate

Shading:Building:Detailed,
    aim14038,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -6.5770431,               !- Vertex 1 Xcoordinate
    0.9311798,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -6.5770431,               !- Vertex 2 Xcoordinate
    0.9311798,                !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -4.2104981,               !- Vertex 3 Xcoordinate
    3.2977248,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -4.2104981,               !- Vertex 4 Xcoordinate
    3.2977248,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim14048,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -7.8662402,               !- Vertex 1 Xcoordinate
    2.2203769,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -5.4996952,               !- Vertex 2 Xcoordinate
    4.5869218,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -5.4996952,               !- Vertex 3 Xcoordinate
    4.5869218,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -7.8662402,               !- Vertex 4 Xcoordinate
    2.2203769,                !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim14058,                 !- Name
    ,                         !- Transmittance Schedule Name
    6,                        !- Number of Vertices
    -8.9622557,               !- Vertex 1 Xcoordinate
    3.3163924,                !- Vertex 1 Ycoordinate
    57,                       !- Vertex 1 Zcoordinate
    -7.8839179,               !- Vertex 2 Xcoordinate
    2.2380545,                !- Vertex 2 Ycoordinate
    57,                       !- Vertex 2 Zcoordinate
    -7.8810894,               !- Vertex 3 Xcoordinate
    2.2352261,                !- Vertex 3 Ycoordinate
    56.7,                     !- Vertex 3 Zcoordinate
    -7.8662402,               !- Vertex 4 Xcoordinate
    2.2203769,                !- Vertex 4 Ycoordinate
    56.7,                     !- Vertex 4 Zcoordinate
    -7.8662402,               !- Vertex 5 Xcoordinate
    2.2203769,                !- Vertex 5 Ycoordinate
    107.815,                  !- Vertex 5 Zcoordinate
    -8.9622557,               !- Vertex 6 Xcoordinate
    3.3163924,                !- Vertex 6 Ycoordinate
    107.815;                  !- Vertex 6 Zcoordinate

Shading:Building:Detailed,
    aim14070,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -11.4111079,              !- Vertex 1 Xcoordinate
    4.5091401,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -9.5903079,               !- Vertex 2 Xcoordinate
    2.6883401,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -9.5903079,               !- Vertex 3 Xcoordinate
    2.6883401,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -11.4111079,              !- Vertex 4 Xcoordinate
    4.5091401,                !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim14080,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -13.0763444,              !- Vertex 1 Xcoordinate
    2.8439036,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -11.4111079,              !- Vertex 2 Xcoordinate
    4.5091401,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -11.4111079,              !- Vertex 3 Xcoordinate
    4.5091401,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -13.0763444,              !- Vertex 4 Xcoordinate
    2.8439036,                !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim14090,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.3444505,              !- Vertex 1 Xcoordinate
    6.1120097,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -13.0763444,              !- Vertex 2 Xcoordinate
    2.8439036,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -13.0763444,              !- Vertex 3 Xcoordinate
    2.8439036,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -16.3444505,              !- Vertex 4 Xcoordinate
    6.1120097,                !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim14100,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -16.3444505,              !- Vertex 1 Xcoordinate
    6.1120097,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -16.3444505,              !- Vertex 2 Xcoordinate
    6.1120097,                !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    -12.9348125,              !- Vertex 3 Xcoordinate
    9.5216477,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -12.9348125,              !- Vertex 4 Xcoordinate
    9.5216477,                !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim14110,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -14.8109082,              !- Vertex 1 Xcoordinate
    11.3977434,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -12.9348125,              !- Vertex 2 Xcoordinate
    9.5216477,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -12.9348125,              !- Vertex 3 Xcoordinate
    9.5216477,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -14.8109082,              !- Vertex 4 Xcoordinate
    11.3977434,               !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim14120,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -18.1485627,              !- Vertex 1 Xcoordinate
    8.0600889,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -14.8109082,              !- Vertex 2 Xcoordinate
    11.3977434,               !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -14.8109082,              !- Vertex 3 Xcoordinate
    11.3977434,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -18.1485627,              !- Vertex 4 Xcoordinate
    8.0600889,                !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim14130,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -23.2374688,              !- Vertex 1 Xcoordinate
    13.148995,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -18.1485627,              !- Vertex 2 Xcoordinate
    8.0600889,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -18.1485627,              !- Vertex 3 Xcoordinate
    8.0600889,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -23.2374688,              !- Vertex 4 Xcoordinate
    13.148995,                !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim14140,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -3.6621242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -3.6621242,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    9.2206425,                !- Vertex 3 Xcoordinate
    -3.6621242,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    9.2206425,                !- Vertex 4 Xcoordinate
    -3.6621242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim14150,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -0.4543575,               !- Vertex 1 Xcoordinate
    -8.9655242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -0.4543575,               !- Vertex 2 Xcoordinate
    -8.9655242,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    1.4588425,                !- Vertex 3 Xcoordinate
    -8.9655242,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    1.4588425,                !- Vertex 4 Xcoordinate
    -8.9655242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim14160,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    2.9943839,                !- Vertex 1 Xcoordinate
    -8.9655242,               !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    2.9943839,                !- Vertex 2 Xcoordinate
    -8.9655242,               !- Vertex 2 Ycoordinate
    107.815,                  !- Vertex 2 Zcoordinate
    4.8839128,                !- Vertex 3 Xcoordinate
    -8.9655242,               !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    4.8839128,                !- Vertex 4 Xcoordinate
    -8.9655242,               !- Vertex 4 Ycoordinate
    56.7;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim14170,                 !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -5.4996952,               !- Vertex 1 Xcoordinate
    4.5869218,                !- Vertex 1 Ycoordinate
    56.7,                     !- Vertex 1 Zcoordinate
    -4.2104981,               !- Vertex 2 Xcoordinate
    3.2977248,                !- Vertex 2 Ycoordinate
    56.7,                     !- Vertex 2 Zcoordinate
    -4.2104981,               !- Vertex 3 Xcoordinate
    3.2977248,                !- Vertex 3 Ycoordinate
    107.815,                  !- Vertex 3 Zcoordinate
    -5.4996952,               !- Vertex 4 Xcoordinate
    4.5869218,                !- Vertex 4 Ycoordinate
    107.815;                  !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    aim14180,                 !- Name
    ,                         !- Transmittance Schedule Name
    105,                      !- Number of Vertices
    -23.2077703,              !- Vertex 1 Xcoordinate
    13.148995,                !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -18.1485627,              !- Vertex 2 Xcoordinate
    8.0897874,                !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -14.8109082,              !- Vertex 3 Xcoordinate
    11.4274419,               !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -12.905114,               !- Vertex 4 Xcoordinate
    9.5216477,                !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -16.314752,               !- Vertex 5 Xcoordinate
    6.1120097,                !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -13.0763444,              !- Vertex 6 Xcoordinate
    2.8736021,                !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    -11.4111079,              !- Vertex 7 Xcoordinate
    4.5388386,                !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    -9.5903079,               !- Vertex 8 Xcoordinate
    2.7180386,                !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    -8.9622557,               !- Vertex 9 Xcoordinate
    3.3460909,                !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    -7.8662402,               !- Vertex 10 Xcoordinate
    2.2500754,                !- Vertex 10 Ycoordinate
    0,                        !- Vertex 10 Zcoordinate
    -5.4996952,               !- Vertex 11 Xcoordinate
    4.6166203,                !- Vertex 11 Ycoordinate
    0,                        !- Vertex 11 Zcoordinate
    -4.1807996,               !- Vertex 12 Xcoordinate
    3.2977248,                !- Vertex 12 Ycoordinate
    0,                        !- Vertex 12 Zcoordinate
    -6.5473446,               !- Vertex 13 Xcoordinate
    0.9311798,                !- Vertex 13 Ycoordinate
    0,                        !- Vertex 13 Zcoordinate
    -5.4513291,               !- Vertex 14 Xcoordinate
    -0.1648357,               !- Vertex 14 Ycoordinate
    0,                        !- Vertex 14 Zcoordinate
    -6.0947963,               !- Vertex 15 Xcoordinate
    -0.8083029,               !- Vertex 15 Ycoordinate
    0,                        !- Vertex 15 Zcoordinate
    -4.2043575,               !- Vertex 16 Xcoordinate
    -2.6987416,               !- Vertex 16 Ycoordinate
    0,                        !- Vertex 16 Zcoordinate
    -4.2043575,               !- Vertex 17 Xcoordinate
    -3.6831242,               !- Vertex 17 Ycoordinate
    0,                        !- Vertex 17 Zcoordinate
    -4.7733575,               !- Vertex 18 Xcoordinate
    -3.6831242,               !- Vertex 18 Ycoordinate
    0,                        !- Vertex 18 Zcoordinate
    -4.7733575,               !- Vertex 19 Xcoordinate
    -6.2129242,               !- Vertex 19 Ycoordinate
    0,                        !- Vertex 19 Zcoordinate
    -2.1933575,               !- Vertex 20 Xcoordinate
    -6.2129242,               !- Vertex 20 Ycoordinate
    0,                        !- Vertex 20 Zcoordinate
    -2.1933575,               !- Vertex 21 Xcoordinate
    -7.7029242,               !- Vertex 21 Ycoordinate
    0,                        !- Vertex 21 Zcoordinate
    -0.4333575,               !- Vertex 22 Xcoordinate
    -7.7029242,               !- Vertex 22 Ycoordinate
    0,                        !- Vertex 22 Zcoordinate
    -0.4333575,               !- Vertex 23 Xcoordinate
    -10.127659,               !- Vertex 23 Ycoordinate
    0,                        !- Vertex 23 Zcoordinate
    -2.1933575,               !- Vertex 24 Xcoordinate
    -10.127659,               !- Vertex 24 Ycoordinate
    0,                        !- Vertex 24 Zcoordinate
    -2.1933575,               !- Vertex 25 Xcoordinate
    -11.7381242,              !- Vertex 25 Ycoordinate
    0,                        !- Vertex 25 Zcoordinate
    -4.7651575,               !- Vertex 26 Xcoordinate
    -11.7381242,              !- Vertex 26 Ycoordinate
    0,                        !- Vertex 26 Zcoordinate
    -4.7651575,               !- Vertex 27 Xcoordinate
    -14.2739242,              !- Vertex 27 Ycoordinate
    0,                        !- Vertex 27 Zcoordinate
    -3.0201575,               !- Vertex 28 Xcoordinate
    -14.2739242,              !- Vertex 28 Ycoordinate
    0,                        !- Vertex 28 Zcoordinate
    -3.0201575,               !- Vertex 29 Xcoordinate
    -16.8729242,              !- Vertex 29 Ycoordinate
    0,                        !- Vertex 29 Zcoordinate
    -2.1093103,               !- Vertex 30 Xcoordinate
    -16.8729242,              !- Vertex 30 Ycoordinate
    0,                        !- Vertex 30 Zcoordinate
    -2.1093103,               !- Vertex 31 Xcoordinate
    -18.4120555,              !- Vertex 31 Ycoordinate
    0,                        !- Vertex 31 Zcoordinate
    1.4588425,                !- Vertex 32 Xcoordinate
    -18.4120555,              !- Vertex 32 Ycoordinate
    0,                        !- Vertex 32 Zcoordinate
    1.4588425,                !- Vertex 33 Xcoordinate
    -16.9488805,              !- Vertex 33 Ycoordinate
    0,                        !- Vertex 33 Zcoordinate
    3.0153839,                !- Vertex 34 Xcoordinate
    -16.9488805,              !- Vertex 34 Ycoordinate
    0,                        !- Vertex 34 Zcoordinate
    3.0153839,                !- Vertex 35 Xcoordinate
    -18.4120555,              !- Vertex 35 Ycoordinate
    0,                        !- Vertex 35 Zcoordinate
    6.3046425,                !- Vertex 36 Xcoordinate
    -18.4120555,              !- Vertex 36 Ycoordinate
    0,                        !- Vertex 36 Zcoordinate
    6.3046425,                !- Vertex 37 Xcoordinate
    -16.8729242,              !- Vertex 37 Ycoordinate
    0,                        !- Vertex 37 Zcoordinate
    7.2046425,                !- Vertex 38 Xcoordinate
    -16.8729242,              !- Vertex 38 Ycoordinate
    0,                        !- Vertex 38 Zcoordinate
    7.2046425,                !- Vertex 39 Xcoordinate
    -14.2529242,              !- Vertex 39 Ycoordinate
    0,                        !- Vertex 39 Zcoordinate
    9.2146425,                !- Vertex 40 Xcoordinate
    -14.2529242,              !- Vertex 40 Ycoordinate
    0,                        !- Vertex 40 Zcoordinate
    9.2146425,                !- Vertex 41 Xcoordinate
    -11.7381242,              !- Vertex 41 Ycoordinate
    0,                        !- Vertex 41 Zcoordinate
    6.6546425,                !- Vertex 42 Xcoordinate
    -11.7381242,              !- Vertex 42 Ycoordinate
    0,                        !- Vertex 42 Zcoordinate
    6.6546425,                !- Vertex 43 Xcoordinate
    -10.127659,               !- Vertex 43 Ycoordinate
    0,                        !- Vertex 43 Zcoordinate
    4.8629128,                !- Vertex 44 Xcoordinate
    -10.127659,               !- Vertex 44 Ycoordinate
    0,                        !- Vertex 44 Zcoordinate
    4.8629128,                !- Vertex 45 Xcoordinate
    -7.7029242,               !- Vertex 45 Ycoordinate
    0,                        !- Vertex 45 Zcoordinate
    6.6546425,                !- Vertex 46 Xcoordinate
    -7.7029242,               !- Vertex 46 Ycoordinate
    0,                        !- Vertex 46 Zcoordinate
    6.6546425,                !- Vertex 47 Xcoordinate
    -6.2129242,               !- Vertex 47 Ycoordinate
    0,                        !- Vertex 47 Zcoordinate
    9.1996425,                !- Vertex 48 Xcoordinate
    -6.2129242,               !- Vertex 48 Ycoordinate
    0,                        !- Vertex 48 Zcoordinate
    9.1996425,                !- Vertex 49 Xcoordinate
    -0.9963112,               !- Vertex 49 Ycoordinate
    0,                        !- Vertex 49 Zcoordinate
    6.6396425,                !- Vertex 50 Xcoordinate
    -0.9963112,               !- Vertex 50 Ycoordinate
    0,                        !- Vertex 50 Zcoordinate
    6.6396425,                !- Vertex 51 Xcoordinate
    0.3437011,                !- Vertex 51 Ycoordinate
    0,                        !- Vertex 51 Zcoordinate
    4.8963277,                !- Vertex 52 Xcoordinate
    0.3437011,                !- Vertex 52 Ycoordinate
    0,                        !- Vertex 52 Zcoordinate
    4.8963277,                !- Vertex 53 Xcoordinate
    2.3020758,                !- Vertex 53 Ycoordinate
    0,                        !- Vertex 53 Zcoordinate
    8.0383277,                !- Vertex 54 Xcoordinate
    2.3020758,                !- Vertex 54 Ycoordinate
    0,                        !- Vertex 54 Zcoordinate
    9.0720904,                !- Vertex 55 Xcoordinate
    3.3358384,                !- Vertex 55 Ycoordinate
    0,                        !- Vertex 55 Zcoordinate
    10.357743,                !- Vertex 56 Xcoordinate
    2.0501857,                !- Vertex 56 Ycoordinate
    0,                        !- Vertex 56 Zcoordinate
    11.2522331,               !- Vertex 57 Xcoordinate
    2.9446758,                !- Vertex 57 Ycoordinate
    0,                        !- Vertex 57 Zcoordinate
    12.5476218,               !- Vertex 58 Xcoordinate
    1.6492871,                !- Vertex 58 Ycoordinate
    0,                        !- Vertex 58 Zcoordinate
    13.642129,                !- Vertex 59 Xcoordinate
    2.7437944,                !- Vertex 59 Ycoordinate
    0,                        !- Vertex 59 Zcoordinate
    15.7033453,               !- Vertex 60 Xcoordinate
    0.6825781,                !- Vertex 60 Ycoordinate
    0,                        !- Vertex 60 Zcoordinate
    20.7568912,               !- Vertex 61 Xcoordinate
    5.736124,                 !- Vertex 61 Ycoordinate
    0,                        !- Vertex 61 Zcoordinate
    17.4002863,               !- Vertex 62 Xcoordinate
    9.092729,                 !- Vertex 62 Ycoordinate
    0,                        !- Vertex 62 Zcoordinate
    19.3061793,               !- Vertex 63 Xcoordinate
    10.998622,                !- Vertex 63 Ycoordinate
    0,                        !- Vertex 63 Zcoordinate
    22.793599,                !- Vertex 64 Xcoordinate
    7.5112023,                !- Vertex 64 Ycoordinate
    0,                        !- Vertex 64 Zcoordinate
    29.3589441,               !- Vertex 65 Xcoordinate
    14.0765474,               !- Vertex 65 Ycoordinate
    0,                        !- Vertex 65 Zcoordinate
    26.0001869,               !- Vertex 66 Xcoordinate
    17.4353046,               !- Vertex 66 Ycoordinate
    0,                        !- Vertex 66 Zcoordinate
    26.9653876,               !- Vertex 67 Xcoordinate
    18.4005053,               !- Vertex 67 Ycoordinate
    0,                        !- Vertex 67 Zcoordinate
    25.6743521,               !- Vertex 68 Xcoordinate
    19.6915409,               !- Vertex 68 Ycoordinate
    0,                        !- Vertex 68 Zcoordinate
    24.5011912,               !- Vertex 69 Xcoordinate
    18.51838,                 !- Vertex 69 Ycoordinate
    0,                        !- Vertex 69 Zcoordinate
    23.2743609,               !- Vertex 70 Xcoordinate
    19.7452103,               !- Vertex 70 Ycoordinate
    0,                        !- Vertex 70 Zcoordinate
    22.1989222,               !- Vertex 71 Xcoordinate
    18.6697716,               !- Vertex 71 Ycoordinate
    0,                        !- Vertex 71 Zcoordinate
    19.2638511,               !- Vertex 72 Xcoordinate
    21.6048428,               !- Vertex 72 Ycoordinate
    0,                        !- Vertex 72 Zcoordinate
    18.2904163,               !- Vertex 73 Xcoordinate
    21.6048428,               !- Vertex 73 Ycoordinate
    0,                        !- Vertex 73 Zcoordinate
    16.7511739,               !- Vertex 74 Xcoordinate
    20.0656004,               !- Vertex 74 Ycoordinate
    0,                        !- Vertex 74 Zcoordinate
    15.4785954,               !- Vertex 75 Xcoordinate
    21.3381789,               !- Vertex 75 Ycoordinate
    0,                        !- Vertex 75 Zcoordinate
    12.2077597,               !- Vertex 76 Xcoordinate
    18.0673432,               !- Vertex 76 Ycoordinate
    0,                        !- Vertex 76 Zcoordinate
    15.5640643,               !- Vertex 77 Xcoordinate
    14.7110386,               !- Vertex 77 Ycoordinate
    0,                        !- Vertex 77 Zcoordinate
    13.6730205,               !- Vertex 78 Xcoordinate
    12.8199948,               !- Vertex 78 Ycoordinate
    0,                        !- Vertex 78 Zcoordinate
    10.3315652,               !- Vertex 79 Xcoordinate
    16.1614501,               !- Vertex 79 Ycoordinate
    0,                        !- Vertex 79 Zcoordinate
    7.1072997,                !- Vertex 80 Xcoordinate
    12.9371846,               !- Vertex 80 Ycoordinate
    0,                        !- Vertex 80 Zcoordinate
    9.8138907,                !- Vertex 81 Xcoordinate
    10.2305936,               !- Vertex 81 Ycoordinate
    0,                        !- Vertex 81 Zcoordinate
    7.969761,                 !- Vertex 82 Xcoordinate
    8.3864639,                !- Vertex 82 Ycoordinate
    0,                        !- Vertex 82 Zcoordinate
    8.1840751,                !- Vertex 83 Xcoordinate
    8.1721498,                !- Vertex 83 Ycoordinate
    0,                        !- Vertex 83 Zcoordinate
    6.3455975,                !- Vertex 84 Xcoordinate
    6.3336722,                !- Vertex 84 Ycoordinate
    0,                        !- Vertex 84 Zcoordinate
    5.5530073,                !- Vertex 85 Xcoordinate
    6.3336722,                !- Vertex 85 Ycoordinate
    0,                        !- Vertex 85 Zcoordinate
    5.5530073,                !- Vertex 86 Xcoordinate
    8.7713366,                !- Vertex 86 Ycoordinate
    0,                        !- Vertex 86 Zcoordinate
    -3.5190063,               !- Vertex 87 Xcoordinate
    8.7713366,                !- Vertex 87 Ycoordinate
    0,                        !- Vertex 87 Zcoordinate
    -5.3784839,               !- Vertex 88 Xcoordinate
    10.6308143,               !- Vertex 88 Ycoordinate
    0,                        !- Vertex 88 Zcoordinate
    -2.6846805,               !- Vertex 89 Xcoordinate
    13.3246177,               !- Vertex 89 Ycoordinate
    0,                        !- Vertex 89 Zcoordinate
    -5.8934123,               !- Vertex 90 Xcoordinate
    16.5333495,               !- Vertex 90 Ycoordinate
    0,                        !- Vertex 90 Zcoordinate
    -9.4085695,               !- Vertex 91 Xcoordinate
    13.0181923,               !- Vertex 91 Ycoordinate
    0,                        !- Vertex 91 Zcoordinate
    -11.3143637,              !- Vertex 92 Xcoordinate
    14.9239865,               !- Vertex 92 Ycoordinate
    0,                        !- Vertex 92 Zcoordinate
    -7.8711899,               !- Vertex 93 Xcoordinate
    18.3671602,               !- Vertex 93 Ycoordinate
    0,                        !- Vertex 93 Zcoordinate
    -11.1401322,              !- Vertex 94 Xcoordinate
    21.6361025,               !- Vertex 94 Ycoordinate
    0,                        !- Vertex 94 Zcoordinate
    -12.246742,               !- Vertex 95 Xcoordinate
    20.5294928,               !- Vertex 95 Ycoordinate
    0,                        !- Vertex 95 Zcoordinate
    -13.7711351,              !- Vertex 96 Xcoordinate
    22.0538859,               !- Vertex 96 Ycoordinate
    0,                        !- Vertex 96 Zcoordinate
    -14.7992684,              !- Vertex 97 Xcoordinate
    22.0538859,               !- Vertex 97 Ycoordinate
    0,                        !- Vertex 97 Zcoordinate
    -17.7305212,              !- Vertex 98 Xcoordinate
    19.1226331,               !- Vertex 98 Ycoordinate
    0,                        !- Vertex 98 Zcoordinate
    -18.5429869,              !- Vertex 99 Xcoordinate
    19.9350988,               !- Vertex 99 Ycoordinate
    0,                        !- Vertex 99 Zcoordinate
    -19.7102788,              !- Vertex 100 Xcoordinate
    18.7678069,               !- Vertex 100 Ycoordinate
    0,                        !- Vertex 100 Zcoordinate
    -20.6542663,              !- Vertex 101 Xcoordinate
    19.7117945,               !- Vertex 101 Ycoordinate
    0,                        !- Vertex 101 Zcoordinate
    -21.9902739,              !- Vertex 102 Xcoordinate
    18.3757869,               !- Vertex 102 Ycoordinate
    0,                        !- Vertex 102 Zcoordinate
    -21.0462863,              !- Vertex 103 Xcoordinate
    17.4317994,               !- Vertex 103 Ycoordinate
    0,                        !- Vertex 103 Zcoordinate
    -22.362212,               !- Vertex 104 Xcoordinate
    16.1158736,               !- Vertex 104 Ycoordinate
    0,                        !- Vertex 104 Zcoordinate
    -21.3015519,              !- Vertex 105 Xcoordinate
    15.0552135,               !- Vertex 105 Ycoordinate
    0;                        !- Vertex 105 Zcoordinate

Shading:Building:Detailed,
    aim14291,                 !- Name
    ,                         !- Transmittance Schedule Name
    105,                      !- Number of Vertices
    -23.2077703,              !- Vertex 1 Xcoordinate
    13.148995,                !- Vertex 1 Ycoordinate
    108,                      !- Vertex 1 Zcoordinate
    -18.1485627,              !- Vertex 2 Xcoordinate
    8.0897874,                !- Vertex 2 Ycoordinate
    108,                      !- Vertex 2 Zcoordinate
    -14.8109082,              !- Vertex 3 Xcoordinate
    11.4274419,               !- Vertex 3 Ycoordinate
    108,                      !- Vertex 3 Zcoordinate
    -12.905114,               !- Vertex 4 Xcoordinate
    9.5216477,                !- Vertex 4 Ycoordinate
    108,                      !- Vertex 4 Zcoordinate
    -16.314752,               !- Vertex 5 Xcoordinate
    6.1120097,                !- Vertex 5 Ycoordinate
    108,                      !- Vertex 5 Zcoordinate
    -13.0763444,              !- Vertex 6 Xcoordinate
    2.8736021,                !- Vertex 6 Ycoordinate
    108,                      !- Vertex 6 Zcoordinate
    -11.4111079,              !- Vertex 7 Xcoordinate
    4.5388386,                !- Vertex 7 Ycoordinate
    108,                      !- Vertex 7 Zcoordinate
    -9.5903079,               !- Vertex 8 Xcoordinate
    2.7180386,                !- Vertex 8 Ycoordinate
    108,                      !- Vertex 8 Zcoordinate
    -8.9622557,               !- Vertex 9 Xcoordinate
    3.3460909,                !- Vertex 9 Ycoordinate
    108,                      !- Vertex 9 Zcoordinate
    -7.8662402,               !- Vertex 10 Xcoordinate
    2.2500754,                !- Vertex 10 Ycoordinate
    108,                      !- Vertex 10 Zcoordinate
    -5.4996952,               !- Vertex 11 Xcoordinate
    4.6166203,                !- Vertex 11 Ycoordinate
    108,                      !- Vertex 11 Zcoordinate
    -4.1807996,               !- Vertex 12 Xcoordinate
    3.2977248,                !- Vertex 12 Ycoordinate
    108,                      !- Vertex 12 Zcoordinate
    -6.5473446,               !- Vertex 13 Xcoordinate
    0.9311798,                !- Vertex 13 Ycoordinate
    108,                      !- Vertex 13 Zcoordinate
    -5.4513291,               !- Vertex 14 Xcoordinate
    -0.1648357,               !- Vertex 14 Ycoordinate
    108,                      !- Vertex 14 Zcoordinate
    -6.0947963,               !- Vertex 15 Xcoordinate
    -0.8083029,               !- Vertex 15 Ycoordinate
    108,                      !- Vertex 15 Zcoordinate
    -4.2043575,               !- Vertex 16 Xcoordinate
    -2.6987416,               !- Vertex 16 Ycoordinate
    108,                      !- Vertex 16 Zcoordinate
    -4.2043575,               !- Vertex 17 Xcoordinate
    -3.6831242,               !- Vertex 17 Ycoordinate
    108,                      !- Vertex 17 Zcoordinate
    -4.7733575,               !- Vertex 18 Xcoordinate
    -3.6831242,               !- Vertex 18 Ycoordinate
    108,                      !- Vertex 18 Zcoordinate
    -4.7733575,               !- Vertex 19 Xcoordinate
    -6.2129242,               !- Vertex 19 Ycoordinate
    108,                      !- Vertex 19 Zcoordinate
    -2.1933575,               !- Vertex 20 Xcoordinate
    -6.2129242,               !- Vertex 20 Ycoordinate
    108,                      !- Vertex 20 Zcoordinate
    -2.1933575,               !- Vertex 21 Xcoordinate
    -7.7029242,               !- Vertex 21 Ycoordinate
    108,                      !- Vertex 21 Zcoordinate
    -0.4333575,               !- Vertex 22 Xcoordinate
    -7.7029242,               !- Vertex 22 Ycoordinate
    108,                      !- Vertex 22 Zcoordinate
    -0.4333575,               !- Vertex 23 Xcoordinate
    -10.127659,               !- Vertex 23 Ycoordinate
    108,                      !- Vertex 23 Zcoordinate
    -2.1933575,               !- Vertex 24 Xcoordinate
    -10.127659,               !- Vertex 24 Ycoordinate
    108,                      !- Vertex 24 Zcoordinate
    -2.1933575,               !- Vertex 25 Xcoordinate
    -11.7381242,              !- Vertex 25 Ycoordinate
    108,                      !- Vertex 25 Zcoordinate
    -4.7651575,               !- Vertex 26 Xcoordinate
    -11.7381242,              !- Vertex 26 Ycoordinate
    108,                      !- Vertex 26 Zcoordinate
    -4.7651575,               !- Vertex 27 Xcoordinate
    -14.2739242,              !- Vertex 27 Ycoordinate
    108,                      !- Vertex 27 Zcoordinate
    -3.0201575,               !- Vertex 28 Xcoordinate
    -14.2739242,              !- Vertex 28 Ycoordinate
    108,                      !- Vertex 28 Zcoordinate
    -3.0201575,               !- Vertex 29 Xcoordinate
    -16.8729242,              !- Vertex 29 Ycoordinate
    108,                      !- Vertex 29 Zcoordinate
    -2.1093103,               !- Vertex 30 Xcoordinate
    -16.8729242,              !- Vertex 30 Ycoordinate
    108,                      !- Vertex 30 Zcoordinate
    -2.1093103,               !- Vertex 31 Xcoordinate
    -18.4120555,              !- Vertex 31 Ycoordinate
    108,                      !- Vertex 31 Zcoordinate
    1.4588425,                !- Vertex 32 Xcoordinate
    -18.4120555,              !- Vertex 32 Ycoordinate
    108,                      !- Vertex 32 Zcoordinate
    1.4588425,                !- Vertex 33 Xcoordinate
    -16.9488805,              !- Vertex 33 Ycoordinate
    108,                      !- Vertex 33 Zcoordinate
    3.0153839,                !- Vertex 34 Xcoordinate
    -16.9488805,              !- Vertex 34 Ycoordinate
    108,                      !- Vertex 34 Zcoordinate
    3.0153839,                !- Vertex 35 Xcoordinate
    -18.4120555,              !- Vertex 35 Ycoordinate
    108,                      !- Vertex 35 Zcoordinate
    6.3046425,                !- Vertex 36 Xcoordinate
    -18.4120555,              !- Vertex 36 Ycoordinate
    108,                      !- Vertex 36 Zcoordinate
    6.3046425,                !- Vertex 37 Xcoordinate
    -16.8729242,              !- Vertex 37 Ycoordinate
    108,                      !- Vertex 37 Zcoordinate
    7.2046425,                !- Vertex 38 Xcoordinate
    -16.8729242,              !- Vertex 38 Ycoordinate
    108,                      !- Vertex 38 Zcoordinate
    7.2046425,                !- Vertex 39 Xcoordinate
    -14.2529242,              !- Vertex 39 Ycoordinate
    108,                      !- Vertex 39 Zcoordinate
    9.2146425,                !- Vertex 40 Xcoordinate
    -14.2529242,              !- Vertex 40 Ycoordinate
    108,                      !- Vertex 40 Zcoordinate
    9.2146425,                !- Vertex 41 Xcoordinate
    -11.7381242,              !- Vertex 41 Ycoordinate
    108,                      !- Vertex 41 Zcoordinate
    6.6546425,                !- Vertex 42 Xcoordinate
    -11.7381242,              !- Vertex 42 Ycoordinate
    108,                      !- Vertex 42 Zcoordinate
    6.6546425,                !- Vertex 43 Xcoordinate
    -10.127659,               !- Vertex 43 Ycoordinate
    108,                      !- Vertex 43 Zcoordinate
    4.8629128,                !- Vertex 44 Xcoordinate
    -10.127659,               !- Vertex 44 Ycoordinate
    108,                      !- Vertex 44 Zcoordinate
    4.8629128,                !- Vertex 45 Xcoordinate
    -7.7029242,               !- Vertex 45 Ycoordinate
    108,                      !- Vertex 45 Zcoordinate
    6.6546425,                !- Vertex 46 Xcoordinate
    -7.7029242,               !- Vertex 46 Ycoordinate
    108,                      !- Vertex 46 Zcoordinate
    6.6546425,                !- Vertex 47 Xcoordinate
    -6.2129242,               !- Vertex 47 Ycoordinate
    108,                      !- Vertex 47 Zcoordinate
    9.1996425,                !- Vertex 48 Xcoordinate
    -6.2129242,               !- Vertex 48 Ycoordinate
    108,                      !- Vertex 48 Zcoordinate
    9.1996425,                !- Vertex 49 Xcoordinate
    -0.9963112,               !- Vertex 49 Ycoordinate
    108,                      !- Vertex 49 Zcoordinate
    6.6396425,                !- Vertex 50 Xcoordinate
    -0.9963112,               !- Vertex 50 Ycoordinate
    108,                      !- Vertex 50 Zcoordinate
    6.6396425,                !- Vertex 51 Xcoordinate
    0.3437011,                !- Vertex 51 Ycoordinate
    108,                      !- Vertex 51 Zcoordinate
    4.8963277,                !- Vertex 52 Xcoordinate
    0.3437011,                !- Vertex 52 Ycoordinate
    108,                      !- Vertex 52 Zcoordinate
    4.8963277,                !- Vertex 53 Xcoordinate
    2.3020758,                !- Vertex 53 Ycoordinate
    108,                      !- Vertex 53 Zcoordinate
    8.0383277,                !- Vertex 54 Xcoordinate
    2.3020758,                !- Vertex 54 Ycoordinate
    108,                      !- Vertex 54 Zcoordinate
    9.0720904,                !- Vertex 55 Xcoordinate
    3.3358384,                !- Vertex 55 Ycoordinate
    108,                      !- Vertex 55 Zcoordinate
    10.357743,                !- Vertex 56 Xcoordinate
    2.0501857,                !- Vertex 56 Ycoordinate
    108,                      !- Vertex 56 Zcoordinate
    11.2522331,               !- Vertex 57 Xcoordinate
    2.9446758,                !- Vertex 57 Ycoordinate
    108,                      !- Vertex 57 Zcoordinate
    12.5476218,               !- Vertex 58 Xcoordinate
    1.6492871,                !- Vertex 58 Ycoordinate
    108,                      !- Vertex 58 Zcoordinate
    13.642129,                !- Vertex 59 Xcoordinate
    2.7437944,                !- Vertex 59 Ycoordinate
    108,                      !- Vertex 59 Zcoordinate
    15.7033453,               !- Vertex 60 Xcoordinate
    0.6825781,                !- Vertex 60 Ycoordinate
    108,                      !- Vertex 60 Zcoordinate
    20.7568912,               !- Vertex 61 Xcoordinate
    5.736124,                 !- Vertex 61 Ycoordinate
    108,                      !- Vertex 61 Zcoordinate
    17.4002863,               !- Vertex 62 Xcoordinate
    9.092729,                 !- Vertex 62 Ycoordinate
    108,                      !- Vertex 62 Zcoordinate
    19.3061793,               !- Vertex 63 Xcoordinate
    10.998622,                !- Vertex 63 Ycoordinate
    108,                      !- Vertex 63 Zcoordinate
    22.793599,                !- Vertex 64 Xcoordinate
    7.5112023,                !- Vertex 64 Ycoordinate
    108,                      !- Vertex 64 Zcoordinate
    29.3589441,               !- Vertex 65 Xcoordinate
    14.0765474,               !- Vertex 65 Ycoordinate
    108,                      !- Vertex 65 Zcoordinate
    26.0001869,               !- Vertex 66 Xcoordinate
    17.4353046,               !- Vertex 66 Ycoordinate
    108,                      !- Vertex 66 Zcoordinate
    26.9653876,               !- Vertex 67 Xcoordinate
    18.4005053,               !- Vertex 67 Ycoordinate
    108,                      !- Vertex 67 Zcoordinate
    25.6743521,               !- Vertex 68 Xcoordinate
    19.6915409,               !- Vertex 68 Ycoordinate
    108,                      !- Vertex 68 Zcoordinate
    24.5011912,               !- Vertex 69 Xcoordinate
    18.51838,                 !- Vertex 69 Ycoordinate
    108,                      !- Vertex 69 Zcoordinate
    23.2743609,               !- Vertex 70 Xcoordinate
    19.7452103,               !- Vertex 70 Ycoordinate
    108,                      !- Vertex 70 Zcoordinate
    22.1989222,               !- Vertex 71 Xcoordinate
    18.6697716,               !- Vertex 71 Ycoordinate
    108,                      !- Vertex 71 Zcoordinate
    19.2638511,               !- Vertex 72 Xcoordinate
    21.6048428,               !- Vertex 72 Ycoordinate
    108,                      !- Vertex 72 Zcoordinate
    18.2904163,               !- Vertex 73 Xcoordinate
    21.6048428,               !- Vertex 73 Ycoordinate
    108,                      !- Vertex 73 Zcoordinate
    16.7511739,               !- Vertex 74 Xcoordinate
    20.0656004,               !- Vertex 74 Ycoordinate
    108,                      !- Vertex 74 Zcoordinate
    15.4785954,               !- Vertex 75 Xcoordinate
    21.3381789,               !- Vertex 75 Ycoordinate
    108,                      !- Vertex 75 Zcoordinate
    12.2077597,               !- Vertex 76 Xcoordinate
    18.0673432,               !- Vertex 76 Ycoordinate
    108,                      !- Vertex 76 Zcoordinate
    15.5640643,               !- Vertex 77 Xcoordinate
    14.7110386,               !- Vertex 77 Ycoordinate
    108,                      !- Vertex 77 Zcoordinate
    13.6730205,               !- Vertex 78 Xcoordinate
    12.8199948,               !- Vertex 78 Ycoordinate
    108,                      !- Vertex 78 Zcoordinate
    10.3315652,               !- Vertex 79 Xcoordinate
    16.1614501,               !- Vertex 79 Ycoordinate
    108,                      !- Vertex 79 Zcoordinate
    7.1072997,                !- Vertex 80 Xcoordinate
    12.9371846,               !- Vertex 80 Ycoordinate
    108,                      !- Vertex 80 Zcoordinate
    9.8138907,                !- Vertex 81 Xcoordinate
    10.2305936,               !- Vertex 81 Ycoordinate
    108,                      !- Vertex 81 Zcoordinate
    7.969761,                 !- Vertex 82 Xcoordinate
    8.3864639,                !- Vertex 82 Ycoordinate
    108,                      !- Vertex 82 Zcoordinate
    8.1840751,                !- Vertex 83 Xcoordinate
    8.1721498,                !- Vertex 83 Ycoordinate
    108,                      !- Vertex 83 Zcoordinate
    6.3455975,                !- Vertex 84 Xcoordinate
    6.3336722,                !- Vertex 84 Ycoordinate
    108,                      !- Vertex 84 Zcoordinate
    5.5530073,                !- Vertex 85 Xcoordinate
    6.3336722,                !- Vertex 85 Ycoordinate
    108,                      !- Vertex 85 Zcoordinate
    5.5530073,                !- Vertex 86 Xcoordinate
    8.7713366,                !- Vertex 86 Ycoordinate
    108,                      !- Vertex 86 Zcoordinate
    -3.5190063,               !- Vertex 87 Xcoordinate
    8.7713366,                !- Vertex 87 Ycoordinate
    108,                      !- Vertex 87 Zcoordinate
    -5.3784839,               !- Vertex 88 Xcoordinate
    10.6308143,               !- Vertex 88 Ycoordinate
    108,                      !- Vertex 88 Zcoordinate
    -2.6846805,               !- Vertex 89 Xcoordinate
    13.3246177,               !- Vertex 89 Ycoordinate
    108,                      !- Vertex 89 Zcoordinate
    -5.8934123,               !- Vertex 90 Xcoordinate
    16.5333495,               !- Vertex 90 Ycoordinate
    108,                      !- Vertex 90 Zcoordinate
    -9.4085695,               !- Vertex 91 Xcoordinate
    13.0181923,               !- Vertex 91 Ycoordinate
    108,                      !- Vertex 91 Zcoordinate
    -11.3143637,              !- Vertex 92 Xcoordinate
    14.9239865,               !- Vertex 92 Ycoordinate
    108,                      !- Vertex 92 Zcoordinate
    -7.8711899,               !- Vertex 93 Xcoordinate
    18.3671602,               !- Vertex 93 Ycoordinate
    108,                      !- Vertex 93 Zcoordinate
    -11.1401322,              !- Vertex 94 Xcoordinate
    21.6361025,               !- Vertex 94 Ycoordinate
    108,                      !- Vertex 94 Zcoordinate
    -12.246742,               !- Vertex 95 Xcoordinate
    20.5294928,               !- Vertex 95 Ycoordinate
    108,                      !- Vertex 95 Zcoordinate
    -13.7711351,              !- Vertex 96 Xcoordinate
    22.0538859,               !- Vertex 96 Ycoordinate
    108,                      !- Vertex 96 Zcoordinate
    -14.7992684,              !- Vertex 97 Xcoordinate
    22.0538859,               !- Vertex 97 Ycoordinate
    108,                      !- Vertex 97 Zcoordinate
    -17.7305212,              !- Vertex 98 Xcoordinate
    19.1226331,               !- Vertex 98 Ycoordinate
    108,                      !- Vertex 98 Zcoordinate
    -18.5429869,              !- Vertex 99 Xcoordinate
    19.9350988,               !- Vertex 99 Ycoordinate
    108,                      !- Vertex 99 Zcoordinate
    -19.7102788,              !- Vertex 100 Xcoordinate
    18.7678069,               !- Vertex 100 Ycoordinate
    108,                      !- Vertex 100 Zcoordinate
    -20.6542663,              !- Vertex 101 Xcoordinate
    19.7117945,               !- Vertex 101 Ycoordinate
    108,                      !- Vertex 101 Zcoordinate
    -21.9902739,              !- Vertex 102 Xcoordinate
    18.3757869,               !- Vertex 102 Ycoordinate
    108,                      !- Vertex 102 Zcoordinate
    -21.0462863,              !- Vertex 103 Xcoordinate
    17.4317994,               !- Vertex 103 Ycoordinate
    108,                      !- Vertex 103 Zcoordinate
    -22.362212,               !- Vertex 104 Xcoordinate
    16.1158736,               !- Vertex 104 Ycoordinate
    108,                      !- Vertex 104 Zcoordinate
    -21.3015519,              !- Vertex 105 Xcoordinate
    15.0552135,               !- Vertex 105 Ycoordinate
    108;                      !- Vertex 105 Zcoordinate

People,
    aim0546people,            !- Name
    aim0546,                  !- Zone or ZoneList Name
    BIM - Living Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.4489214,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim0600people,            !- Name
    aim0600,                  !- Zone or ZoneList Name
    BIM - Living Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.4330519,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim0648people,            !- Name
    aim0648,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.4449207,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim0702people,            !- Name
    aim0702,                  !- Zone or ZoneList Name
    BIM - Bed Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.4304029,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim0756people,            !- Name
    aim0756,                  !- Zone or ZoneList Name
    BIM - Bed Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.5043244,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim0804people,            !- Name
    aim0804,                  !- Zone or ZoneList Name
    BIM - Bed Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.5054131,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim0868people,            !- Name
    aim0868,                  !- Zone or ZoneList Name
    BIM - Bed Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.4582733,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim0916people,            !- Name
    aim0916,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.4370613,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim0964people,            !- Name
    aim0964,                  !- Zone or ZoneList Name
    BIM - Bed Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.4743593,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim1012people,            !- Name
    aim1012,                  !- Zone or ZoneList Name
    BIM - Bed Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.4727481,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim1060people,            !- Name
    aim1060,                  !- Zone or ZoneList Name
    BIM - Bed Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.4626943,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim1108people,            !- Name
    aim1108,                  !- Zone or ZoneList Name
    BIM - Bed Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.9881773,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim1164people,            !- Name
    aim1164,                  !- Zone or ZoneList Name
    BIM - Bed Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.8423098,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim1244people,            !- Name
    aim1244,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.2234275,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim1292people,            !- Name
    aim1292,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1652702,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim1340people,            !- Name
    aim1340,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.111375,                 !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim1388people,            !- Name
    aim1388,                  !- Zone or ZoneList Name
    BIM - Bed Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.8379672,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim1460people,            !- Name
    aim1460,                  !- Zone or ZoneList Name
    BIM - Living Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.6032665,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim1566people,            !- Name
    aim1566,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.2509327,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim1614people,            !- Name
    aim1614,                  !- Zone or ZoneList Name
    BIM - Bed Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.236288,                 !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim1667people,            !- Name
    aim1667,                  !- Zone or ZoneList Name
    BIM - Bed Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.2217754,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim1731people,            !- Name
    aim1731,                  !- Zone or ZoneList Name
    BIM - Living Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.3740988,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim1816people,            !- Name
    aim1816,                  !- Zone or ZoneList Name
    BIM - Bed Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1640317,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim1864people,            !- Name
    aim1864,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.167036,                 !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim1912people,            !- Name
    aim1912,                  !- Zone or ZoneList Name
    BIM - Bed Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1611975,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim1960people,            !- Name
    aim1960,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1989264,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim2008people,            !- Name
    aim2008,                  !- Zone or ZoneList Name
    BIM - Bed Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.853522,                 !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim2077people,            !- Name
    aim2077,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1796971,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim2125people,            !- Name
    aim2125,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1514551,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim2173people,            !- Name
    aim2173,                  !- Zone or ZoneList Name
    BIM - Bed Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.7993723,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim2242people,            !- Name
    aim2242,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1517398,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim2290people,            !- Name
    aim2290,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1517398,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim2338people,            !- Name
    aim2338,                  !- Zone or ZoneList Name
    BIM - Bed Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1778447,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim2391people,            !- Name
    aim2391,                  !- Zone or ZoneList Name
    BIM - Living Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.3106415,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim2487people,            !- Name
    aim2487,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1941467,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim2546people,            !- Name
    aim2546,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1913759,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim2605people,            !- Name
    aim2605,                  !- Zone or ZoneList Name
    BIM - Bed Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.181438,                 !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim2658people,            !- Name
    aim2658,                  !- Zone or ZoneList Name
    BIM - Living Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.3066591,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim2754people,            !- Name
    aim2754,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1556898,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim2807people,            !- Name
    aim2807,                  !- Zone or ZoneList Name
    BIM - Living Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.3216953,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim2903people,            !- Name
    aim2903,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.2016338,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim2967people,            !- Name
    aim2967,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1694329,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim3020people,            !- Name
    aim3020,                  !- Zone or ZoneList Name
    BIM - Living Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.2788318,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim3095people,            !- Name
    aim3095,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1980948,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim3159people,            !- Name
    aim3159,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1811483,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim3212people,            !- Name
    aim3212,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1935656,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim3265people,            !- Name
    aim3265,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.2643495,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim3329people,            !- Name
    aim3329,                  !- Zone or ZoneList Name
    BIM - Living Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.3883858,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim3398people,            !- Name
    aim3398,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1800917,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim3451people,            !- Name
    aim3451,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.2044813,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim3504people,            !- Name
    aim3504,                  !- Zone or ZoneList Name
    BIM - Living Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.7602977,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim3605people,            !- Name
    aim3605,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1887606,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim3653people,            !- Name
    aim3653,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1979217,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim3706people,            !- Name
    aim3706,                  !- Zone or ZoneList Name
    BIM - Living Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.3896984,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim3791people,            !- Name
    aim3791,                  !- Zone or ZoneList Name
    BIM - Bed Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.2730853,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim3855people,            !- Name
    aim3855,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.2705211,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim3935people,            !- Name
    aim3935,                  !- Zone or ZoneList Name
    BIM - Living Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.4737034,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim4004people,            !- Name
    aim4004,                  !- Zone or ZoneList Name
    BIM - Living Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.473559,                 !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim4073people,            !- Name
    aim4073,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.2605394,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim4137people,            !- Name
    aim4137,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1928472,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim4201people,            !- Name
    aim4201,                  !- Zone or ZoneList Name
    BIM - Living Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.3904439,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim4281people,            !- Name
    aim4281,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1470309,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim4329people,            !- Name
    aim4329,                  !- Zone or ZoneList Name
    BIM - Living Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.408579,                 !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim4409people,            !- Name
    aim4409,                  !- Zone or ZoneList Name
    BIM - Living Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.6608254,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim4494people,            !- Name
    aim4494,                  !- Zone or ZoneList Name
    BIM - Living Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.7078195,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim4595people,            !- Name
    aim4595,                  !- Zone or ZoneList Name
    BIM - Living Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.7684879,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim4659people,            !- Name
    aim4659,                  !- Zone or ZoneList Name
    BIM - Other Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.1642018,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim4707people,            !- Name
    aim4707,                  !- Zone or ZoneList Name
    BIM - Living Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0.7812149,                !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

People,
    aim4771people,            !- Name
    aim4771,                  !- Zone or ZoneList Name
    BIM - Bed Roomoccupancy_sch,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    15.5055028,               !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Activity_Sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    AdaptiveASH55,            !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

Lights,
    aim0546light,             !- Name
    aim0546,                  !- Zone or ZoneList Name
    BIM - Living Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim0600light,             !- Name
    aim0600,                  !- Zone or ZoneList Name
    BIM - Living Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim0648light,             !- Name
    aim0648,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim0702light,             !- Name
    aim0702,                  !- Zone or ZoneList Name
    BIM - Bed Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim0756light,             !- Name
    aim0756,                  !- Zone or ZoneList Name
    BIM - Bed Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim0804light,             !- Name
    aim0804,                  !- Zone or ZoneList Name
    BIM - Bed Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim0868light,             !- Name
    aim0868,                  !- Zone or ZoneList Name
    BIM - Bed Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim0916light,             !- Name
    aim0916,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim0964light,             !- Name
    aim0964,                  !- Zone or ZoneList Name
    BIM - Bed Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim1012light,             !- Name
    aim1012,                  !- Zone or ZoneList Name
    BIM - Bed Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim1060light,             !- Name
    aim1060,                  !- Zone or ZoneList Name
    BIM - Bed Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim1108light,             !- Name
    aim1108,                  !- Zone or ZoneList Name
    BIM - Bed Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim1164light,             !- Name
    aim1164,                  !- Zone or ZoneList Name
    BIM - Bed Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim1244light,             !- Name
    aim1244,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim1292light,             !- Name
    aim1292,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim1340light,             !- Name
    aim1340,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim1388light,             !- Name
    aim1388,                  !- Zone or ZoneList Name
    BIM - Bed Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim1460light,             !- Name
    aim1460,                  !- Zone or ZoneList Name
    BIM - Living Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim1566light,             !- Name
    aim1566,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim1614light,             !- Name
    aim1614,                  !- Zone or ZoneList Name
    BIM - Bed Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim1667light,             !- Name
    aim1667,                  !- Zone or ZoneList Name
    BIM - Bed Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim1731light,             !- Name
    aim1731,                  !- Zone or ZoneList Name
    BIM - Living Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim1816light,             !- Name
    aim1816,                  !- Zone or ZoneList Name
    BIM - Bed Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim1864light,             !- Name
    aim1864,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim1912light,             !- Name
    aim1912,                  !- Zone or ZoneList Name
    BIM - Bed Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim1960light,             !- Name
    aim1960,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim2008light,             !- Name
    aim2008,                  !- Zone or ZoneList Name
    BIM - Bed Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim2077light,             !- Name
    aim2077,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim2125light,             !- Name
    aim2125,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim2173light,             !- Name
    aim2173,                  !- Zone or ZoneList Name
    BIM - Bed Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim2242light,             !- Name
    aim2242,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim2290light,             !- Name
    aim2290,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim2338light,             !- Name
    aim2338,                  !- Zone or ZoneList Name
    BIM - Bed Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim2391light,             !- Name
    aim2391,                  !- Zone or ZoneList Name
    BIM - Living Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim2487light,             !- Name
    aim2487,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim2546light,             !- Name
    aim2546,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim2605light,             !- Name
    aim2605,                  !- Zone or ZoneList Name
    BIM - Bed Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim2658light,             !- Name
    aim2658,                  !- Zone or ZoneList Name
    BIM - Living Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim2754light,             !- Name
    aim2754,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim2807light,             !- Name
    aim2807,                  !- Zone or ZoneList Name
    BIM - Living Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim2903light,             !- Name
    aim2903,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim2967light,             !- Name
    aim2967,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim3020light,             !- Name
    aim3020,                  !- Zone or ZoneList Name
    BIM - Living Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim3095light,             !- Name
    aim3095,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim3159light,             !- Name
    aim3159,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim3212light,             !- Name
    aim3212,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim3265light,             !- Name
    aim3265,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim3329light,             !- Name
    aim3329,                  !- Zone or ZoneList Name
    BIM - Living Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim3398light,             !- Name
    aim3398,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim3451light,             !- Name
    aim3451,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim3504light,             !- Name
    aim3504,                  !- Zone or ZoneList Name
    BIM - Living Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim3605light,             !- Name
    aim3605,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim3653light,             !- Name
    aim3653,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim3706light,             !- Name
    aim3706,                  !- Zone or ZoneList Name
    BIM - Living Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim3791light,             !- Name
    aim3791,                  !- Zone or ZoneList Name
    BIM - Bed Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim3855light,             !- Name
    aim3855,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim3935light,             !- Name
    aim3935,                  !- Zone or ZoneList Name
    BIM - Living Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim4004light,             !- Name
    aim4004,                  !- Zone or ZoneList Name
    BIM - Living Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim4073light,             !- Name
    aim4073,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim4137light,             !- Name
    aim4137,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim4201light,             !- Name
    aim4201,                  !- Zone or ZoneList Name
    BIM - Living Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim4281light,             !- Name
    aim4281,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim4329light,             !- Name
    aim4329,                  !- Zone or ZoneList Name
    BIM - Living Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim4409light,             !- Name
    aim4409,                  !- Zone or ZoneList Name
    BIM - Living Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim4494light,             !- Name
    aim4494,                  !- Zone or ZoneList Name
    BIM - Living Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim4595light,             !- Name
    aim4595,                  !- Zone or ZoneList Name
    BIM - Living Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim4659light,             !- Name
    aim4659,                  !- Zone or ZoneList Name
    BIM - Other Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim4707light,             !- Name
    aim4707,                  !- Zone or ZoneList Name
    BIM - Living Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    14,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    aim4771light,             !- Name
    aim4771,                  !- Zone or ZoneList Name
    BIM - Bed Roomlighting_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    17,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0.45,                     !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

ElectricEquipment,
    aim0546equipment,         !- Name
    aim0546,                  !- Zone or ZoneList Name
    BIM - Living Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim0600equipment,         !- Name
    aim0600,                  !- Zone or ZoneList Name
    BIM - Living Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim0648equipment,         !- Name
    aim0648,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim0702equipment,         !- Name
    aim0702,                  !- Zone or ZoneList Name
    BIM - Bed Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim0756equipment,         !- Name
    aim0756,                  !- Zone or ZoneList Name
    BIM - Bed Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim0804equipment,         !- Name
    aim0804,                  !- Zone or ZoneList Name
    BIM - Bed Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim0868equipment,         !- Name
    aim0868,                  !- Zone or ZoneList Name
    BIM - Bed Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim0916equipment,         !- Name
    aim0916,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim0964equipment,         !- Name
    aim0964,                  !- Zone or ZoneList Name
    BIM - Bed Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim1012equipment,         !- Name
    aim1012,                  !- Zone or ZoneList Name
    BIM - Bed Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim1060equipment,         !- Name
    aim1060,                  !- Zone or ZoneList Name
    BIM - Bed Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim1108equipment,         !- Name
    aim1108,                  !- Zone or ZoneList Name
    BIM - Bed Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim1164equipment,         !- Name
    aim1164,                  !- Zone or ZoneList Name
    BIM - Bed Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim1244equipment,         !- Name
    aim1244,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim1292equipment,         !- Name
    aim1292,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim1340equipment,         !- Name
    aim1340,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim1388equipment,         !- Name
    aim1388,                  !- Zone or ZoneList Name
    BIM - Bed Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim1460equipment,         !- Name
    aim1460,                  !- Zone or ZoneList Name
    BIM - Living Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim1566equipment,         !- Name
    aim1566,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim1614equipment,         !- Name
    aim1614,                  !- Zone or ZoneList Name
    BIM - Bed Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim1667equipment,         !- Name
    aim1667,                  !- Zone or ZoneList Name
    BIM - Bed Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim1731equipment,         !- Name
    aim1731,                  !- Zone or ZoneList Name
    BIM - Living Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim1816equipment,         !- Name
    aim1816,                  !- Zone or ZoneList Name
    BIM - Bed Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim1864equipment,         !- Name
    aim1864,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim1912equipment,         !- Name
    aim1912,                  !- Zone or ZoneList Name
    BIM - Bed Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim1960equipment,         !- Name
    aim1960,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim2008equipment,         !- Name
    aim2008,                  !- Zone or ZoneList Name
    BIM - Bed Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim2077equipment,         !- Name
    aim2077,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim2125equipment,         !- Name
    aim2125,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim2173equipment,         !- Name
    aim2173,                  !- Zone or ZoneList Name
    BIM - Bed Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim2242equipment,         !- Name
    aim2242,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim2290equipment,         !- Name
    aim2290,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim2338equipment,         !- Name
    aim2338,                  !- Zone or ZoneList Name
    BIM - Bed Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim2391equipment,         !- Name
    aim2391,                  !- Zone or ZoneList Name
    BIM - Living Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim2487equipment,         !- Name
    aim2487,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim2546equipment,         !- Name
    aim2546,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim2605equipment,         !- Name
    aim2605,                  !- Zone or ZoneList Name
    BIM - Bed Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim2658equipment,         !- Name
    aim2658,                  !- Zone or ZoneList Name
    BIM - Living Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim2754equipment,         !- Name
    aim2754,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim2807equipment,         !- Name
    aim2807,                  !- Zone or ZoneList Name
    BIM - Living Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim2903equipment,         !- Name
    aim2903,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim2967equipment,         !- Name
    aim2967,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim3020equipment,         !- Name
    aim3020,                  !- Zone or ZoneList Name
    BIM - Living Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim3095equipment,         !- Name
    aim3095,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim3159equipment,         !- Name
    aim3159,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim3212equipment,         !- Name
    aim3212,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim3265equipment,         !- Name
    aim3265,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim3329equipment,         !- Name
    aim3329,                  !- Zone or ZoneList Name
    BIM - Living Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim3398equipment,         !- Name
    aim3398,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim3451equipment,         !- Name
    aim3451,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim3504equipment,         !- Name
    aim3504,                  !- Zone or ZoneList Name
    BIM - Living Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim3605equipment,         !- Name
    aim3605,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim3653equipment,         !- Name
    aim3653,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim3706equipment,         !- Name
    aim3706,                  !- Zone or ZoneList Name
    BIM - Living Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim3791equipment,         !- Name
    aim3791,                  !- Zone or ZoneList Name
    BIM - Bed Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim3855equipment,         !- Name
    aim3855,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim3935equipment,         !- Name
    aim3935,                  !- Zone or ZoneList Name
    BIM - Living Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim4004equipment,         !- Name
    aim4004,                  !- Zone or ZoneList Name
    BIM - Living Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim4073equipment,         !- Name
    aim4073,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim4137equipment,         !- Name
    aim4137,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim4201equipment,         !- Name
    aim4201,                  !- Zone or ZoneList Name
    BIM - Living Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim4281equipment,         !- Name
    aim4281,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim4329equipment,         !- Name
    aim4329,                  !- Zone or ZoneList Name
    BIM - Living Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim4409equipment,         !- Name
    aim4409,                  !- Zone or ZoneList Name
    BIM - Living Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim4494equipment,         !- Name
    aim4494,                  !- Zone or ZoneList Name
    BIM - Living Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim4595equipment,         !- Name
    aim4595,                  !- Zone or ZoneList Name
    BIM - Living Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim4659equipment,         !- Name
    aim4659,                  !- Zone or ZoneList Name
    BIM - Other Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim4707equipment,         !- Name
    aim4707,                  !- Zone or ZoneList Name
    BIM - Living Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    aim4771equipment,         !- Name
    aim4771,                  !- Zone or ZoneList Name
    BIM - Bed Roomequipment_sch,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    12,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    aim0546infil,             !- Name
    aim0546,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim0600infil,             !- Name
    aim0600,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim0648infil,             !- Name
    aim0648,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim0702infil,             !- Name
    aim0702,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim0756infil,             !- Name
    aim0756,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim0804infil,             !- Name
    aim0804,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim0868infil,             !- Name
    aim0868,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim0916infil,             !- Name
    aim0916,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim0964infil,             !- Name
    aim0964,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim1012infil,             !- Name
    aim1012,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim1060infil,             !- Name
    aim1060,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim1108infil,             !- Name
    aim1108,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
