    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim1164infil,             !- Name
    aim1164,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim1244infil,             !- Name
    aim1244,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim1292infil,             !- Name
    aim1292,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim1340infil,             !- Name
    aim1340,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim1388infil,             !- Name
    aim1388,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim1460infil,             !- Name
    aim1460,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim1566infil,             !- Name
    aim1566,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim1614infil,             !- Name
    aim1614,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim1667infil,             !- Name
    aim1667,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim1731infil,             !- Name
    aim1731,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim1816infil,             !- Name
    aim1816,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim1864infil,             !- Name
    aim1864,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim1912infil,             !- Name
    aim1912,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim1960infil,             !- Name
    aim1960,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim2008infil,             !- Name
    aim2008,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim2077infil,             !- Name
    aim2077,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim2125infil,             !- Name
    aim2125,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim2173infil,             !- Name
    aim2173,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim2242infil,             !- Name
    aim2242,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim2290infil,             !- Name
    aim2290,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim2338infil,             !- Name
    aim2338,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim2391infil,             !- Name
    aim2391,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim2487infil,             !- Name
    aim2487,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim2546infil,             !- Name
    aim2546,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim2605infil,             !- Name
    aim2605,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim2658infil,             !- Name
    aim2658,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim2754infil,             !- Name
    aim2754,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim2807infil,             !- Name
    aim2807,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim2903infil,             !- Name
    aim2903,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim2967infil,             !- Name
    aim2967,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim3020infil,             !- Name
    aim3020,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim3095infil,             !- Name
    aim3095,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim3159infil,             !- Name
    aim3159,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim3212infil,             !- Name
    aim3212,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim3265infil,             !- Name
    aim3265,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim3329infil,             !- Name
    aim3329,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim3398infil,             !- Name
    aim3398,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim3451infil,             !- Name
    aim3451,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim3504infil,             !- Name
    aim3504,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim3605infil,             !- Name
    aim3605,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim3653infil,             !- Name
    aim3653,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim3706infil,             !- Name
    aim3706,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim3791infil,             !- Name
    aim3791,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim3855infil,             !- Name
    aim3855,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim3935infil,             !- Name
    aim3935,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim4004infil,             !- Name
    aim4004,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim4073infil,             !- Name
    aim4073,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim4137infil,             !- Name
    aim4137,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim4201infil,             !- Name
    aim4201,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim4281infil,             !- Name
    aim4281,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim4329infil,             !- Name
    aim4329,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim4409infil,             !- Name
    aim4409,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim4494infil,             !- Name
    aim4494,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim4595infil,             !- Name
    aim4595,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim4659infil,             !- Name
    aim4659,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim4707infil,             !- Name
    aim4707,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    aim4771infil,             !- Name
    aim4771,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.5,                      !- Air Changes per Hour
    0.606,                    !- Constant Term Coefficient
    0.036359996,              !- Temperature Term Coefficient
    0.1177165,                !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    aim0546vent,              !- Name
    aim0546,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim0600vent,              !- Name
    aim0600,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim0702vent,              !- Name
    aim0702,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim0756vent,              !- Name
    aim0756,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim0804vent,              !- Name
    aim0804,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim0868vent,              !- Name
    aim0868,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim0964vent,              !- Name
    aim0964,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim1012vent,              !- Name
    aim1012,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim1060vent,              !- Name
    aim1060,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim1108vent,              !- Name
    aim1108,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim1164vent,              !- Name
    aim1164,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim1388vent,              !- Name
    aim1388,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim1460vent,              !- Name
    aim1460,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim1614vent,              !- Name
    aim1614,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim1731vent,              !- Name
    aim1731,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim1816vent,              !- Name
    aim1816,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim1912vent,              !- Name
    aim1912,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim2008vent,              !- Name
    aim2008,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim2173vent,              !- Name
    aim2173,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim2338vent,              !- Name
    aim2338,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim2391vent,              !- Name
    aim2391,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim2605vent,              !- Name
    aim2605,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim2658vent,              !- Name
    aim2658,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim2807vent,              !- Name
    aim2807,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim3020vent,              !- Name
    aim3020,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim3329vent,              !- Name
    aim3329,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim3504vent,              !- Name
    aim3504,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim3706vent,              !- Name
    aim3706,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim3935vent,              !- Name
    aim3935,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim4004vent,              !- Name
    aim4004,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim4201vent,              !- Name
    aim4201,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim4329vent,              !- Name
    aim4329,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim4409vent,              !- Name
    aim4409,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim4494vent,              !- Name
    aim4494,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim4595vent,              !- Name
    aim4595,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    aim4707vent,              !- Name
    aim4707,                  !- Zone or ZoneList Name
    24X7_on,                  !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    2,                        !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    67,                       !- Fan Pressure Rise
    0.7,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    21,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    ,                         !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    ,                         !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    ,                         !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

HVACTemplate:Thermostat,
    BIM - Bed RoomDualSP,     !- Name
    BIM - Bed RoomHeatingSP_sch,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    BIM - Bed RoomCoolingSP_sch,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    BIM - Living RoomDualSP,    !- Name
    BIM - Living RoomHeatingSP_sch,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    BIM - Living RoomCoolingSP_sch,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Zone:Unitary,
    aim0546,                  !- Zone Name
    aim0546AHU,               !- Template Unitary System Name
    BIM - Living RoomDualSP,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim0600,                  !- Zone Name
    aim0600AHU,               !- Template Unitary System Name
    BIM - Living RoomDualSP,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim0702,                  !- Zone Name
    aim0702AHU,               !- Template Unitary System Name
    BIM - Bed RoomDualSP,     !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim0756,                  !- Zone Name
    aim0756AHU,               !- Template Unitary System Name
    BIM - Bed RoomDualSP,     !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim0804,                  !- Zone Name
    aim0804AHU,               !- Template Unitary System Name
    BIM - Bed RoomDualSP,     !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim0868,                  !- Zone Name
    aim0868AHU,               !- Template Unitary System Name
    BIM - Bed RoomDualSP,     !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim0964,                  !- Zone Name
    aim0964AHU,               !- Template Unitary System Name
    BIM - Bed RoomDualSP,     !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim1012,                  !- Zone Name
    aim1012AHU,               !- Template Unitary System Name
    BIM - Bed RoomDualSP,     !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim1060,                  !- Zone Name
    aim1060AHU,               !- Template Unitary System Name
    BIM - Bed RoomDualSP,     !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim1108,                  !- Zone Name
    aim1108AHU,               !- Template Unitary System Name
    BIM - Bed RoomDualSP,     !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim1164,                  !- Zone Name
    aim1164AHU,               !- Template Unitary System Name
    BIM - Bed RoomDualSP,     !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim1388,                  !- Zone Name
    aim1388AHU,               !- Template Unitary System Name
    BIM - Bed RoomDualSP,     !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim1460,                  !- Zone Name
    aim1460AHU,               !- Template Unitary System Name
    BIM - Living RoomDualSP,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim1614,                  !- Zone Name
    aim1614AHU,               !- Template Unitary System Name
    BIM - Bed RoomDualSP,     !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim1731,                  !- Zone Name
    aim1731AHU,               !- Template Unitary System Name
    BIM - Living RoomDualSP,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim1816,                  !- Zone Name
    aim1816AHU,               !- Template Unitary System Name
    BIM - Bed RoomDualSP,     !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim1912,                  !- Zone Name
    aim1912AHU,               !- Template Unitary System Name
    BIM - Bed RoomDualSP,     !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim2008,                  !- Zone Name
    aim2008AHU,               !- Template Unitary System Name
    BIM - Bed RoomDualSP,     !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim2173,                  !- Zone Name
    aim2173AHU,               !- Template Unitary System Name
    BIM - Bed RoomDualSP,     !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim2338,                  !- Zone Name
    aim2338AHU,               !- Template Unitary System Name
    BIM - Bed RoomDualSP,     !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim2391,                  !- Zone Name
    aim2391AHU,               !- Template Unitary System Name
    BIM - Living RoomDualSP,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim2605,                  !- Zone Name
    aim2605AHU,               !- Template Unitary System Name
    BIM - Bed RoomDualSP,     !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim2658,                  !- Zone Name
    aim2658AHU,               !- Template Unitary System Name
    BIM - Living RoomDualSP,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim2807,                  !- Zone Name
    aim2807AHU,               !- Template Unitary System Name
    BIM - Living RoomDualSP,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim3020,                  !- Zone Name
    aim3020AHU,               !- Template Unitary System Name
    BIM - Living RoomDualSP,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim3329,                  !- Zone Name
    aim3329AHU,               !- Template Unitary System Name
    BIM - Living RoomDualSP,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim3504,                  !- Zone Name
    aim3504AHU,               !- Template Unitary System Name
    BIM - Living RoomDualSP,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim3706,                  !- Zone Name
    aim3706AHU,               !- Template Unitary System Name
    BIM - Living RoomDualSP,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim3935,                  !- Zone Name
    aim3935AHU,               !- Template Unitary System Name
    BIM - Living RoomDualSP,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim4004,                  !- Zone Name
    aim4004AHU,               !- Template Unitary System Name
    BIM - Living RoomDualSP,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim4201,                  !- Zone Name
    aim4201AHU,               !- Template Unitary System Name
    BIM - Living RoomDualSP,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim4329,                  !- Zone Name
    aim4329AHU,               !- Template Unitary System Name
    BIM - Living RoomDualSP,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim4409,                  !- Zone Name
    aim4409AHU,               !- Template Unitary System Name
    BIM - Living RoomDualSP,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim4494,                  !- Zone Name
    aim4494AHU,               !- Template Unitary System Name
    BIM - Living RoomDualSP,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim4595,                  !- Zone Name
    aim4595AHU,               !- Template Unitary System Name
    BIM - Living RoomDualSP,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:Zone:Unitary,
    aim4707,                  !- Zone Name
    aim4707AHU,               !- Template Unitary System Name
    BIM - Living RoomDualSP,    !- Template Thermostat Name
    autosize,                 !- Supply Air Maximum Flow Rate
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    flow/person,              !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    None,                     !- Baseboard Heating Type
    ,                         !- Baseboard Heating Availability Schedule Name
    Autosize,                 !- Baseboard Heating Capacity
    SystemSupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    ,                         !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SystemSupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    ,                         !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Design Specification Zone Air Distribution Object Name

HVACTemplate:System:Unitary,
    aim0546AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim0546,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Living Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Living Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim0600AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim0600,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Living Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Living Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim0702AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim0702,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim0756AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim0756,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim0804AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim0804,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim0868AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim0868,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim0964AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim0964,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim1012AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim1012,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim1060AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim1060,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim1108AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim1108,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim1164AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim1164,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim1388AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim1388,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim1460AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim1460,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Living Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Living Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim1614AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim1614,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim1731AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim1731,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Living Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Living Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim1816AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim1816,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim1912AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim1912,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim2008AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim2008,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim2173AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim2173,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim2338AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim2338,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim2391AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim2391,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Living Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Living Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim2605AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim2605,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Bed Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim2658AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim2658,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Living Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Living Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim2807AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim2807,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Living Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Living Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim3020AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim3020,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Living Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Living Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim3329AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim3329,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Living Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Living Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim3504AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim3504,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Living Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Living Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim3706AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim3706,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Living Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Living Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim3935AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim3935,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Living Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Living Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim4004AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim4004,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Living Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Living Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim4201AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim4201,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Living Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Living Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim4329AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim4329,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Living Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Living Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim4409AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim4409,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Living Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Living Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim4494AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim4494,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Living Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Living Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim4595AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim4595,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Living Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Living Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

HVACTemplate:System:Unitary,
    aim4707AHU,               !- Name
    24X7_on,                  !- System Availability Schedule Name
    aim4707,                  !- Control Zone or Thermostat Location Name
    autosize,                 !- Supply Fan Maximum Flow Rate
    24X7_on,                  !- Supply Fan Operating Mode Schedule Name
    0.7,                      !- Supply Fan Total Efficiency
    600,                      !- Supply Fan Delta Pressure
    0.9,                      !- Supply Fan Motor Efficiency
    1,                        !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,            !- Cooling Coil Type
    BIM - Living Roomoccupancy_sch,    !- Cooling Coil Availability Schedule Name
    14,                       !- Cooling Design Supply Air Temperature
    autosize,                 !- Cooling Coil Gross Rated Total Capacity
    autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                        !- Cooling Coil Gross Rated COP
    Electric,                 !- Heating Coil Type
    BIM - Living Roomoccupancy_sch,    !- Heating Coil Availability Schedule Name
    50,                       !- Heating Design Supply Air Temperature
    autosize,                 !- Heating Coil Capacity
    0.8,                      !- Gas Heating Coil Efficiency
    0,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                 !- Maximum Outdoor Air Flow Rate
    autosize,                 !- Minimum Outdoor Air Flow Rate
    ,                         !- Minimum Outdoor Air Schedule Name
    NoEconomizer,             !- Economizer Type
    NoLockout,                !- Economizer Lockout
    ,                         !- Economizer Upper Temperature Limit
    ,                         !- Economizer Lower Temperature Limit
    ,                         !- Economizer Upper Enthalpy Limit
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Supply Plenum Name
    ,                         !- Return Plenum Name
    BlowThrough,              !- Supply Fan Placement
    CycleOnAny,               !- Night Cycle Control
    ,                         !- Night Cycle Control Zone Name
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ,                         !- Latent Heat Recovery Effectiveness
    None,                     !- Dehumidification Control Type
    60,                       !- Dehumidification Setpoint
    ,                         !- Humidifier Type
    ,                         !- Humidifier Availability Schedule Name
    1e-06,                    !- Humidifier Rated Capacity
    2690,                     !- Humidifier Rated Electric Power
    ,                         !- Humidifier Control Zone Name
    30,                       !- Humidifier Setpoint
    No,                       !- Return Fan
    0.7,                      !- Return Fan Total Efficiency
    300,                      !- Return Fan Delta Pressure
    0.9,                      !- Return Fan Motor Efficiency
    1;                        !- Return Fan Motor in Air Stream Fraction

Output:Surfaces:List,
    Details,                  !- Report Type
    IDF;                      !- Report Specifications

Output:Surfaces:Drawing,
    VRML,                     !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    ClimaticDataSummary,      !- Report 2 Name
    EnvelopeSummary,          !- Report 3 Name
    AdaptiveComfortSummary;    !- Report 4 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,    !- Variable Name
    Monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Zone Ideal Loads Zone Total Cooling Energy,    !- Key Name
    Monthly;                  !- Reporting Frequency

Output:SQLite,
    Simple;                   !- Option Type

Output:Diagnostics,
    DisplayAllWarnings,       !- Key 1
    DoNotMirrorDetachedShading;    !- Key 2