<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building RUN PERIOD 2 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
  2025-05-25
  15:49:47
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 25.1.0-68a4a7c774, YMD=2025.05.25 15:49</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building</b></p>
<p>Environment: <b>RUN PERIOD 2 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</b></p>
<p>Simulation Timestamp: <b>2025-05-25
  15:49:47</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:49:47</b></p>
<b>Values gathered over       480.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">       15.89</td>
    <td align="right">       17.14</td>
    <td align="right">       17.14</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">       15.89</td>
    <td align="right">       17.14</td>
    <td align="right">       17.14</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">       37.25</td>
    <td align="right">       40.18</td>
    <td align="right">       40.18</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">       37.25</td>
    <td align="right">       40.18</td>
    <td align="right">       40.18</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      927.20</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      927.20</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        6.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        2.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        9.62</td>
    <td align="right">        6.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Note: Natural gas appears to be the principal heating source based on energy usage.</div>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">        6.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GeneralLights</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        2.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        6.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">        2.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        5.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        2.15</td>
    <td align="right">        6.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        2.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       10.37</td>
    <td align="right">        6.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        5.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        2.15</td>
    <td align="right">        6.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        2.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       10.37</td>
    <td align="right">        6.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">       9.616</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">       9.616</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">       9.616</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">       9.616</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      172.25</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>Zone Component Load Summary</b></p> |
<a href="#ZoneComponentLoadSummary::SPACE1-1">SPACE1-1</a>   |  
<a href="#ZoneComponentLoadSummary::SPACE2-1">SPACE2-1</a>   |  
<a href="#ZoneComponentLoadSummary::SPACE3-1">SPACE3-1</a>   |  
<a href="#ZoneComponentLoadSummary::SPACE4-1">SPACE4-1</a>   |  
<a href="#ZoneComponentLoadSummary::SPACE5-1">SPACE5-1</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:49:47</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 25.1.0-68a4a7c774, YMD=2025.05.25 15:49</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 2</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       41.98</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -87.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      201.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">      480.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      274.20</td>
    <td align="right">       91.50</td>
    <td align="right">       45.60</td>
    <td align="right">       91.50</td>
    <td align="right">       45.60</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      274.20</td>
    <td align="right">       91.50</td>
    <td align="right">       45.60</td>
    <td align="right">       91.50</td>
    <td align="right">       45.60</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       60.90</td>
    <td align="right">       20.85</td>
    <td align="right">        9.12</td>
    <td align="right">       21.81</td>
    <td align="right">        9.12</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       22.21</td>
    <td align="right">       22.79</td>
    <td align="right">       20.00</td>
    <td align="right">       23.84</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       22.21</td>
    <td align="right">       22.79</td>
    <td align="right">       20.00</td>
    <td align="right">       23.84</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      274.20</td>
    <td align="right">       91.50</td>
    <td align="right">       45.60</td>
    <td align="right">       91.50</td>
    <td align="right">       45.60</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      274.20</td>
    <td align="right">       91.50</td>
    <td align="right">       45.60</td>
    <td align="right">       91.50</td>
    <td align="right">       45.60</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       60.90</td>
    <td align="right">       20.85</td>
    <td align="right">        9.12</td>
    <td align="right">       21.81</td>
    <td align="right">        9.12</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       22.21</td>
    <td align="right">       22.79</td>
    <td align="right">       20.00</td>
    <td align="right">       23.84</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       22.21</td>
    <td align="right">       22.79</td>
    <td align="right">       20.00</td>
    <td align="right">       23.84</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      463.60</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">      463.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      283.20</td>
    <td align="right">        1.00</td>
    <td align="right">       54.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">       99.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      239.25</td>
    <td align="right">        1.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
    <td align="right">       21.81</td>
    <td align="right">       21.81</td>
    <td align="right">     15.9742</td>
    <td align="right">        9.01</td>
    <td align="right">     30.8189</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">       42.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      103.31</td>
    <td align="right">        1.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
    <td align="right">        9.12</td>
    <td align="right">        9.12</td>
    <td align="right">     16.0056</td>
    <td align="right">        8.55</td>
    <td align="right">     57.4705</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">       96.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      239.25</td>
    <td align="right">        1.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
    <td align="right">       20.85</td>
    <td align="right">       20.85</td>
    <td align="right">     16.4179</td>
    <td align="right">        8.77</td>
    <td align="right">     31.6750</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">       42.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      103.31</td>
    <td align="right">        1.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
    <td align="right">        9.12</td>
    <td align="right">        9.12</td>
    <td align="right">     16.0056</td>
    <td align="right">        8.55</td>
    <td align="right">     57.4705</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      182.49</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      447.68</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.2420</td>
    <td align="right">        9.12</td>
    <td align="right">     21.7875</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      927.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1416.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      274.20</td>
    <td align="right">        0.00</td>
    <td align="right">       60.90</td>
    <td align="right">       60.90</td>
    <td align="right">      8.0889</td>
    <td align="right">       17.83</td>
    <td align="right">     16.1777</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      927.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1416.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      274.20</td>
    <td align="right">        0.00</td>
    <td align="right">       60.90</td>
    <td align="right">       60.90</td>
    <td align="right">      8.0889</td>
    <td align="right">       17.83</td>
    <td align="right">     16.1777</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">      463.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PLENUM-1</td>
    <td align="right">GENERAL</td>
    <td align="right">PLENUM-1</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">       99.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">SPACE1-1</td>
    <td align="right">GENERAL</td>
    <td align="right">SPACE1-1</td>
    <td align="right">     15.9742</td>
    <td align="right">        9.01</td>
    <td align="right">     30.8189</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">       42.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">SPACE2-1</td>
    <td align="right">GENERAL</td>
    <td align="right">SPACE2-1</td>
    <td align="right">     16.0056</td>
    <td align="right">        8.55</td>
    <td align="right">     57.4705</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">       96.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">SPACE3-1</td>
    <td align="right">GENERAL</td>
    <td align="right">SPACE3-1</td>
    <td align="right">     16.4179</td>
    <td align="right">        8.77</td>
    <td align="right">     31.6750</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">       42.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">SPACE4-1</td>
    <td align="right">GENERAL</td>
    <td align="right">SPACE4-1</td>
    <td align="right">     16.0056</td>
    <td align="right">        8.55</td>
    <td align="right">     57.4705</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      182.49</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">SPACE5-1</td>
    <td align="right">GENERAL</td>
    <td align="right">SPACE5-1</td>
    <td align="right">     16.2420</td>
    <td align="right">        9.12</td>
    <td align="right">     21.7875</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      927.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.0889</td>
    <td align="right">       17.83</td>
    <td align="right">     16.1777</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      927.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.0889</td>
    <td align="right">       17.83</td>
    <td align="right">     16.1777</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">      927.20</td>
    <td align="right">      927.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0889</td>
    <td align="right">       17.83</td>
    <td align="right">     16.1777</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      927.20</td>
    <td align="right">      927.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:49:47</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">04-JUL-14:15</td>
    <td align="right">08-JAN-06:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    33098.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     7259.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     7500.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     4000.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      570.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      450.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    19781.07</td>
    <td align="right">    33098.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">    33098.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     7259.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GeneralLights</td>
    <td align="right">     7500.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     4000.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      570.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      450.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:49:47</b></p>
<b>Values gathered over       480.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        6.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        4.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       15.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        8.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        1.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       30.45</td>
    <td align="right">        6.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        9.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        1.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       32.85</td>
    <td align="right">        7.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        9.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        1.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       32.85</td>
    <td align="right">        7.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:49:47</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">    0.222210</td>
    <td align="right">    0.340039</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.066663</td>
    <td align="right">    0.000672</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000102</td>
    <td align="right">    0.116743</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">    0.149517</td>
    <td align="right">    0.217795</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.044855</td>
    <td align="right">    0.001050</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000043</td>
    <td align="right">    0.049129</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">    0.168586</td>
    <td align="right">    0.436084</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.050576</td>
    <td align="right">    0.000524</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000100</td>
    <td align="right">    0.113487</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">    0.207016</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.062105</td>
    <td align="right">    0.001453</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000045</td>
    <td align="right">    0.062105</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">    0.197182</td>
    <td align="right">    0.705224</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.059155</td>
    <td align="right">    0.000324</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000079</td>
    <td align="right">    0.090228</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</div>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">     4633.74</td>
    <td align="right">    0.000102</td>
    <td align="right">      113.56</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">     1950.03</td>
    <td align="right">    0.000043</td>
    <td align="right">       47.79</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">     4504.54</td>
    <td align="right">    0.000100</td>
    <td align="right">      110.39</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">     2035.69</td>
    <td align="right">    0.000045</td>
    <td align="right">       46.23</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">     3581.32</td>
    <td align="right">    0.000079</td>
    <td align="right">       87.77</td>
  </tr>
  <tr>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">     6803.37</td>
    <td align="right">    0.000150</td>
    <td align="right">       84.58</td>
  </tr>
  <tr>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">     3678.94</td>
    <td align="right">    0.000081</td>
    <td align="right">       58.97</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">    0.283353</td>
    <td align="right">    0.283353</td>
    <td align="right">    0.944510</td>
    <td align="right">    0.431347</td>
    <td align="right">    0.944510</td>
    <td align="right">    0.944510</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.456689</td>
    <td align="right">    0.944510</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OA CONTROLLER 1</td>
    <td align="right">    0.944510</td>
    <td align="right">    0.264118</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OA HC CONTROLLER 1</td>
    <td align="right">    0.000150</td>
  </tr>
  <tr>
    <td align="right">OA CC CONTROLLER 1</td>
    <td align="right">    0.001378</td>
  </tr>
  <tr>
    <td align="right">CENTRAL COOLING COIL CONTROLLER 1</td>
    <td align="right">    0.001273</td>
  </tr>
  <tr>
    <td align="right">CENTRAL HEATING COIL CONTROLLER 1</td>
    <td align="right">    0.000081</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">       30.94</td>
    <td align="right">        7.00</td>
    <td align="right">       11.00</td>
    <td align="right">    0.014615</td>
    <td align="right">    0.008000</td>
    <td align="right">    11571.66</td>
    <td align="right">    0.001378</td>
    <td align="right">    0.264118</td>
  </tr>
  <tr>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">       21.19</td>
    <td align="right">        7.00</td>
    <td align="right">       12.09</td>
    <td align="right">    0.009042</td>
    <td align="right">    0.005105</td>
    <td align="right">    21365.73</td>
    <td align="right">    0.001273</td>
    <td align="right">    0.944510</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">    0.944510</td>
    <td align="right">      809.58</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.000601</td>
    <td align="right">    0.072081</td>
    <td align="right">       82.00</td>
    <td align="right">       71.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">    27734.79</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.002651</td>
    <td align="right">    0.318111</td>
    <td align="right">        7.00</td>
    <td align="right">        3.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">    44509.04</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">HW CIRC PUMP</td>
    <td align="right">    0.000601</td>
    <td align="right">      153.47</td>
  </tr>
  <tr>
    <td align="right">CW CIRC PUMP</td>
    <td align="right">    0.002651</td>
    <td align="right">      677.28</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL BOILER</td>
    <td align="right">    27187.63</td>
    <td align="right">    0.000601</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Chiller:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Chilled Water Flow Rate [m3/s]</td>
    <td align="right">User-Specified Design Condenser Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL CHILLER</td>
    <td align="right">    44509.04</td>
    <td align="right">    0.002651</td>
    <td align="right">    0.001100</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:49:47</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">MAIN SOUTH OVERHANG</td>
    <td align="right">FRONT-1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MAIN SOUTH OVERHANG</td>
    <td align="right">SOUTH DOOR OVERHANG | WALL-1PF | FRONT-1 |</td>
  </tr>
  <tr>
    <td align="right">SOUTH DOOR OVERHANG</td>
    <td align="right">WALL-1PF |</td>
  </tr>
  <tr>
    <td align="right">Mir-SOUTH DOOR OVERHANG</td>
    <td align="right">WALL-1PF |</td>
  </tr>
  <tr>
    <td align="right">WALL-1PF</td>
    <td align="right">SOUTH DOOR OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FRONT-1</td>
    <td align="right">MAIN SOUTH OVERHANG | SOUTH DOOR OVERHANG |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">FRONT-1</td>
    <td align="right">WF-1 | DF-1 |</td>
  </tr>
  <tr>
    <td align="right">RIGHT-1</td>
    <td align="right">WR-1 |</td>
  </tr>
  <tr>
    <td align="right">BACK-1</td>
    <td align="right">WB-1 | DB-1 |</td>
  </tr>
  <tr>
    <td align="right">LEFT-1</td>
    <td align="right">WL-1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:49:47</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:49:47</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">20.03</td>
    <td align="right">20.03</td>
    <td align="right">20.13</td>
    <td align="right">20.30</td>
    <td align="right">20.43</td>
    <td align="right">20.52</td>
    <td align="right">20.62</td>
    <td align="right">20.77</td>
    <td align="right">20.78</td>
    <td align="right">20.55</td>
    <td align="right">20.44</td>
    <td align="right">20.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-1.89</td>
    <td align="right">-3.06</td>
    <td align="right">-0.99</td>
    <td align="right">2.23</td>
    <td align="right">10.68</td>
    <td align="right">17.20</td>
    <td align="right">21.60</td>
    <td align="right">22.94</td>
    <td align="right">20.66</td>
    <td align="right">15.60</td>
    <td align="right">8.83</td>
    <td align="right">2.56</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
    <td align="right">41.98</td>
    <td align="right">-87.92</td>
    <td align="right">-6.00</td>
    <td align="right">201.00</td>
    <td align="right">98934</td>
    <td align="right">1.1759</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Building</td>
    <td align="right">30.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SimpleCombined</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">46</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">17.01</td>
    <td align="right">-1.04</td>
    <td align="right">2.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">34.01</td>
    <td align="right">-15.25</td>
    <td align="right">13.16</td>
    <td align="right">2.40</td>
    <td align="right">3.00</td>
    <td align="right">0.61</td>
    <td align="right">283.20</td>
    <td align="right">Simple</td>
    <td align="right">Simple</td>
    <td align="right">463.60</td>
    <td align="right">54.84</td>
    <td align="right">54.84</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE1-1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">14.06</td>
    <td align="right">-6.15</td>
    <td align="right">1.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">26.41</td>
    <td align="right">-15.25</td>
    <td align="right">1.35</td>
    <td align="right">0.00</td>
    <td align="right">2.40</td>
    <td align="right">2.44</td>
    <td align="right">239.25</td>
    <td align="right">Simple</td>
    <td align="right">Simple</td>
    <td align="right">99.16</td>
    <td align="right">73.20</td>
    <td align="right">51.39</td>
    <td align="right">21.81</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE2-1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">28.88</td>
    <td align="right">-7.88</td>
    <td align="right">1.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.06</td>
    <td align="right">34.01</td>
    <td align="right">-15.25</td>
    <td align="right">-2.09</td>
    <td align="right">0.00</td>
    <td align="right">2.40</td>
    <td align="right">2.44</td>
    <td align="right">103.31</td>
    <td align="right">Simple</td>
    <td align="right">Simple</td>
    <td align="right">42.74</td>
    <td align="right">36.48</td>
    <td align="right">27.36</td>
    <td align="right">9.12</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE3-1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.98</td>
    <td align="right">4.10</td>
    <td align="right">1.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.60</td>
    <td align="right">34.01</td>
    <td align="right">-3.35</td>
    <td align="right">13.16</td>
    <td align="right">0.00</td>
    <td align="right">2.40</td>
    <td align="right">2.44</td>
    <td align="right">239.25</td>
    <td align="right">Simple</td>
    <td align="right">Simple</td>
    <td align="right">96.48</td>
    <td align="right">73.20</td>
    <td align="right">52.35</td>
    <td align="right">20.85</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE4-1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.15</td>
    <td align="right">5.82</td>
    <td align="right">1.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">13.16</td>
    <td align="right">0.00</td>
    <td align="right">2.40</td>
    <td align="right">2.44</td>
    <td align="right">103.31</td>
    <td align="right">Simple</td>
    <td align="right">Simple</td>
    <td align="right">42.74</td>
    <td align="right">36.48</td>
    <td align="right">27.36</td>
    <td align="right">9.12</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE5-1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">17.03</td>
    <td align="right">-1.00</td>
    <td align="right">1.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.05</td>
    <td align="right">29.01</td>
    <td align="right">-10.20</td>
    <td align="right">8.20</td>
    <td align="right">0.00</td>
    <td align="right">2.40</td>
    <td align="right">2.44</td>
    <td align="right">447.68</td>
    <td align="right">Simple</td>
    <td align="right">Simple</td>
    <td align="right">182.49</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Solar View Factor - Zone/Enclosure Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Solar View Factor - Zone/Enclosure Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone/Enclosure Name</td>
    <td align="right">Number of Surfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE1-1</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE2-1</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE3-1</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE4-1</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE5-1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Solar View Factor - Surface Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Solar View Factor - Surface Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Area {m2}</td>
    <td align="right">Azimuth</td>
    <td align="right">Tilt</td>
    <td align="right">Solar Absorbtance</td>
    <td align="right">#Sides</td>
    <td align="right">Vertices</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WALL-1PF</td>
    <td align="right">Wall</td>
    <td align="right">18.3000</td>
    <td align="right">210.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">WALL-1PR</td>
    <td align="right">Wall</td>
    <td align="right">9.1200</td>
    <td align="right">120.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">26.4138</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">WALL-1PB</td>
    <td align="right">Wall</td>
    <td align="right">18.3000</td>
    <td align="right">30.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">34.0138</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">WALL-1PL</td>
    <td align="right">Wall</td>
    <td align="right">9.1200</td>
    <td align="right">300.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">7.6000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">C1-1P</td>
    <td align="right">Floor</td>
    <td align="right">99.1600</td>
    <td align="right">30.0000</td>
    <td align="right">180.0000</td>
    <td align="right">0.6500</td>
    <td align="right">4</td>
    <td align="right">25.0595</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">C2-1P</td>
    <td align="right">Floor</td>
    <td align="right">42.7350</td>
    <td align="right">300.0000</td>
    <td align="right">180.0000</td>
    <td align="right">0.6500</td>
    <td align="right">4</td>
    <td align="right">29.0095</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">C3-1P</td>
    <td align="right">Floor</td>
    <td align="right">96.4800</td>
    <td align="right">74.2152</td>
    <td align="right">180.0000</td>
    <td align="right">0.6500</td>
    <td align="right">4</td>
    <td align="right">29.0095</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">C4-1P</td>
    <td align="right">Floor</td>
    <td align="right">42.7350</td>
    <td align="right">120.0000</td>
    <td align="right">180.0000</td>
    <td align="right">0.6500</td>
    <td align="right">4</td>
    <td align="right">5.0543</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">C5-1P</td>
    <td align="right">Floor</td>
    <td align="right">182.4900</td>
    <td align="right">30.0000</td>
    <td align="right">180.0000</td>
    <td align="right">0.6500</td>
    <td align="right">4</td>
    <td align="right">29.0095</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">TOP-1</td>
    <td align="right">Roof</td>
    <td align="right">463.6000</td>
    <td align="right">210.0000</td>
    <td align="right">0.0000</td>
    <td align="right">0.7800</td>
    <td align="right">4</td>
    <td align="right">7.6000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">FRONT-1</td>
    <td align="right">Wall</td>
    <td align="right">51.3900</td>
    <td align="right">210.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">WF-1</td>
    <td align="right">Window</td>
    <td align="right">16.5600</td>
    <td align="right">210.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.0000</td>
    <td align="right">4</td>
    <td align="right">2.5981</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">DF-1</td>
    <td align="right">Window</td>
    <td align="right">5.2500</td>
    <td align="right">210.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.0000</td>
    <td align="right">4</td>
    <td align="right">18.4463</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SB12</td>
    <td align="right">Wall</td>
    <td align="right">12.5582</td>
    <td align="right">75.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">26.4138</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SB14</td>
    <td align="right">Wall</td>
    <td align="right">12.5582</td>
    <td align="right">345.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">5.0543</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SB15</td>
    <td align="right">Wall</td>
    <td align="right">55.4400</td>
    <td align="right">30.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">25.0595</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F1-1</td>
    <td align="right">Floor</td>
    <td align="right">99.1600</td>
    <td align="right">30.0000</td>
    <td align="right">180.0000</td>
    <td align="right">0.6500</td>
    <td align="right">4</td>
    <td align="right">25.0595</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">C1-1</td>
    <td align="right">Roof</td>
    <td align="right">99.1600</td>
    <td align="right">210.0000</td>
    <td align="right">0.0000</td>
    <td align="right">0.6500</td>
    <td align="right">4</td>
    <td align="right">5.0543</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">RIGHT-1</td>
    <td align="right">Wall</td>
    <td align="right">27.3600</td>
    <td align="right">120.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">26.4138</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">WR-1</td>
    <td align="right">Window</td>
    <td align="right">9.1200</td>
    <td align="right">120.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.0000</td>
    <td align="right">4</td>
    <td align="right">28.3138</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">SB21</td>
    <td align="right">Wall</td>
    <td align="right">12.5582</td>
    <td align="right">255.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">25.0595</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">SB23</td>
    <td align="right">Wall</td>
    <td align="right">12.3897</td>
    <td align="right">345.7848</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">34.0138</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">SB25</td>
    <td align="right">Wall</td>
    <td align="right">18.9600</td>
    <td align="right">300.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">29.0095</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F2-1</td>
    <td align="right">Floor</td>
    <td align="right">42.7350</td>
    <td align="right">300.0000</td>
    <td align="right">180.0000</td>
    <td align="right">0.6500</td>
    <td align="right">4</td>
    <td align="right">29.0095</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">C2-1</td>
    <td align="right">Roof</td>
    <td align="right">42.7350</td>
    <td align="right">120.0000</td>
    <td align="right">0.0000</td>
    <td align="right">0.6500</td>
    <td align="right">4</td>
    <td align="right">25.0595</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BACK-1</td>
    <td align="right">Wall</td>
    <td align="right">52.3500</td>
    <td align="right">30.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">34.0138</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">WB-1</td>
    <td align="right">Window</td>
    <td align="right">16.4400</td>
    <td align="right">30.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.0000</td>
    <td align="right">4</td>
    <td align="right">31.3291</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">DB-1</td>
    <td align="right">Window</td>
    <td align="right">4.4100</td>
    <td align="right">30.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.0000</td>
    <td align="right">4</td>
    <td align="right">15.4808</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">SB32</td>
    <td align="right">Wall</td>
    <td align="right">12.3897</td>
    <td align="right">165.7848</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">29.0095</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">SB34</td>
    <td align="right">Wall</td>
    <td align="right">12.3897</td>
    <td align="right">254.2152</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">7.6000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">SB35</td>
    <td align="right">Wall</td>
    <td align="right">55.4400</td>
    <td align="right">210.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">9.0043</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F3-1</td>
    <td align="right">Floor</td>
    <td align="right">96.4800</td>
    <td align="right">74.2152</td>
    <td align="right">180.0000</td>
    <td align="right">0.6500</td>
    <td align="right">4</td>
    <td align="right">29.0095</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">C3-1</td>
    <td align="right">Roof</td>
    <td align="right">96.4800</td>
    <td align="right">254.2152</td>
    <td align="right">0.0000</td>
    <td align="right">0.6500</td>
    <td align="right">4</td>
    <td align="right">34.0138</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">LEFT-1</td>
    <td align="right">Wall</td>
    <td align="right">27.3600</td>
    <td align="right">300.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">7.6000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">WL-1</td>
    <td align="right">Window</td>
    <td align="right">9.1200</td>
    <td align="right">300.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.0000</td>
    <td align="right">4</td>
    <td align="right">5.7000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">SB41</td>
    <td align="right">Wall</td>
    <td align="right">12.5582</td>
    <td align="right">165.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">SB43</td>
    <td align="right">Wall</td>
    <td align="right">12.3897</td>
    <td align="right">74.2152</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">9.0043</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">SB45</td>
    <td align="right">Wall</td>
    <td align="right">18.9600</td>
    <td align="right">120.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">5.0543</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F4-1</td>
    <td align="right">Floor</td>
    <td align="right">42.7350</td>
    <td align="right">120.0000</td>
    <td align="right">180.0000</td>
    <td align="right">0.6500</td>
    <td align="right">4</td>
    <td align="right">5.0543</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">C4-1</td>
    <td align="right">Roof</td>
    <td align="right">42.7350</td>
    <td align="right">300.0000</td>
    <td align="right">0.0000</td>
    <td align="right">0.6500</td>
    <td align="right">4</td>
    <td align="right">9.0043</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">SB51</td>
    <td align="right">Wall</td>
    <td align="right">55.4400</td>
    <td align="right">210.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">5.0543</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">SB52</td>
    <td align="right">Wall</td>
    <td align="right">18.9600</td>
    <td align="right">120.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">25.0595</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">SB53</td>
    <td align="right">Wall</td>
    <td align="right">55.4400</td>
    <td align="right">30.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">29.0095</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">SB54</td>
    <td align="right">Wall</td>
    <td align="right">18.9600</td>
    <td align="right">300.0000</td>
    <td align="right">90.0000</td>
    <td align="right">0.7500</td>
    <td align="right">4</td>
    <td align="right">9.0043</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F5-1</td>
    <td align="right">Floor</td>
    <td align="right">182.4900</td>
    <td align="right">30.0000</td>
    <td align="right">180.0000</td>
    <td align="right">0.6500</td>
    <td align="right">4</td>
    <td align="right">29.0095</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">C5-1</td>
    <td align="right">Roof</td>
    <td align="right">182.4900</td>
    <td align="right">210.0000</td>
    <td align="right">0.0000</td>
    <td align="right">0.6500</td>
    <td align="right">4</td>
    <td align="right">9.0043</td>
  </tr>
</table>
<br><br>
<b>Solar View Factor</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Solar View Factor-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Row Sum</td>
    <td align="right">View Factors for each Surface</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WALL-1PF</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">WALL-1PR</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">1.8809E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">WALL-1PB</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">1.8989E-002</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">WALL-1PL</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">1.8809E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">C1-1P</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">3.5298E-002</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">C2-1P</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">3.5298E-002</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">C3-1P</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">3.5298E-002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">C4-1P</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">3.5298E-002</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">C5-1P</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">3.5298E-002</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">TOP-1</td>
    <td align="right">Roof</td>
    <td align="right">1.0000</td>
    <td align="right">3.5298E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">WALL-1PF</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">WALL-1PR</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">8.7036E-003</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">WALL-1PB</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">8.7573E-003</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">WALL-1PL</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">8.7036E-003</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">C1-1P</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">1.9396E-002</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">C2-1P</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">1.9396E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">C3-1P</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">1.9396E-002</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">C4-1P</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">1.9396E-002</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">C5-1P</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">1.9396E-002</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">TOP-1</td>
    <td align="right">Roof</td>
    <td align="right">1.0000</td>
    <td align="right">1.9396E-002</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">FRONT-1</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">WF-1</td>
    <td align="right">Window</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">DF-1</td>
    <td align="right">Window</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">SB12</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1514</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">SB14</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1514</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">SB15</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1732</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">F1-1</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">0.2032</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">C1-1</td>
    <td align="right">Roof</td>
    <td align="right">1.0000</td>
    <td align="right">0.2032</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">FRONT-1</td>
    <td align="right">Wall</td>
    <td align="right">1.0003</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">WF-1</td>
    <td align="right">Window</td>
    <td align="right">1.0003</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">DF-1</td>
    <td align="right">Window</td>
    <td align="right">1.0003</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">SB12</td>
    <td align="right">Wall</td>
    <td align="right">1.0001</td>
    <td align="right">0.1401</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">SB14</td>
    <td align="right">Wall</td>
    <td align="right">1.0001</td>
    <td align="right">0.1401</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">SB15</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.1583</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">F1-1</td>
    <td align="right">Floor</td>
    <td align="right">0.9998</td>
    <td align="right">0.1972</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">C1-1</td>
    <td align="right">Roof</td>
    <td align="right">0.9998</td>
    <td align="right">0.1972</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">RIGHT-1</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">WR-1</td>
    <td align="right">Window</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">SB21</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1785</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">SB23</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1783</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">SB25</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1863</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">F2-1</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">0.2222</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">C2-1</td>
    <td align="right">Roof</td>
    <td align="right">1.0000</td>
    <td align="right">0.2222</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">RIGHT-1</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">WR-1</td>
    <td align="right">Window</td>
    <td align="right">1.0002</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">SB21</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.1759</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">SB23</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.1758</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">SB25</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.1830</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">F2-1</td>
    <td align="right">Floor</td>
    <td align="right">0.9998</td>
    <td align="right">0.2283</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">C2-1</td>
    <td align="right">Roof</td>
    <td align="right">0.9998</td>
    <td align="right">0.2283</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">BACK-1</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">WB-1</td>
    <td align="right">Window</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">DB-1</td>
    <td align="right">Window</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">SB32</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1567</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">SB34</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1567</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">SB35</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1799</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">F3-1</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">0.2095</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">C3-1</td>
    <td align="right">Roof</td>
    <td align="right">1.0000</td>
    <td align="right">0.2095</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">BACK-1</td>
    <td align="right">Wall</td>
    <td align="right">1.0003</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">WB-1</td>
    <td align="right">Window</td>
    <td align="right">1.0003</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">DB-1</td>
    <td align="right">Window</td>
    <td align="right">1.0003</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">SB32</td>
    <td align="right">Wall</td>
    <td align="right">1.0001</td>
    <td align="right">0.1465</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">SB34</td>
    <td align="right">Wall</td>
    <td align="right">1.0001</td>
    <td align="right">0.1465</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">SB35</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.1661</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">F3-1</td>
    <td align="right">Floor</td>
    <td align="right">0.9998</td>
    <td align="right">0.2048</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">C3-1</td>
    <td align="right">Roof</td>
    <td align="right">0.9998</td>
    <td align="right">0.2048</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">LEFT-1</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">WL-1</td>
    <td align="right">Window</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">SB41</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1785</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">SB43</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1783</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">SB45</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1863</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">F4-1</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">0.2222</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">C4-1</td>
    <td align="right">Roof</td>
    <td align="right">1.0000</td>
    <td align="right">0.2222</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">LEFT-1</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">WL-1</td>
    <td align="right">Window</td>
    <td align="right">1.0002</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">SB41</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.1759</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">SB43</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.1758</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">SB45</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.1830</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">F4-1</td>
    <td align="right">Floor</td>
    <td align="right">0.9998</td>
    <td align="right">0.2283</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">C4-1</td>
    <td align="right">Roof</td>
    <td align="right">0.9998</td>
    <td align="right">0.2283</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">SB51</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">SB52</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1120</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">SB53</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1210</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">SB54</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1120</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">F5-1</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">0.1673</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">C5-1</td>
    <td align="right">Roof</td>
    <td align="right">1.0000</td>
    <td align="right">0.1673</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">SB51</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">SB52</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">7.8131E-002</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">SB53</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">8.3114E-002</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">SB54</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">7.8131E-002</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">F5-1</td>
    <td align="right">Floor</td>
    <td align="right">0.9999</td>
    <td align="right">0.1312</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">C5-1</td>
    <td align="right">Roof</td>
    <td align="right">0.9999</td>
    <td align="right">0.1312</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">463.60</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE1-1</td>
    <td align="right">99.16</td>
    <td align="right">11.0</td>
    <td align="right">9.015</td>
    <td align="right">0.111</td>
    <td align="right">15.974</td>
    <td align="right">10.649</td>
    <td align="right">0.000</td>
    <td align="right">20.169</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">46.793</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE2-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">8.547</td>
    <td align="right">0.117</td>
    <td align="right">16.006</td>
    <td align="right">10.670</td>
    <td align="right">0.000</td>
    <td align="right">46.800</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">73.476</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE3-1</td>
    <td align="right">96.48</td>
    <td align="right">11.0</td>
    <td align="right">8.771</td>
    <td align="right">0.114</td>
    <td align="right">16.418</td>
    <td align="right">10.945</td>
    <td align="right">0.000</td>
    <td align="right">20.730</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">48.093</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE4-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">8.547</td>
    <td align="right">0.117</td>
    <td align="right">16.006</td>
    <td align="right">10.670</td>
    <td align="right">0.000</td>
    <td align="right">46.800</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">73.476</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE5-1</td>
    <td align="right">182.49</td>
    <td align="right">20.0</td>
    <td align="right">9.125</td>
    <td align="right">0.110</td>
    <td align="right">16.242</td>
    <td align="right">10.828</td>
    <td align="right">0.000</td>
    <td align="right">10.960</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">38.029</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Minimum Number of People for All Day Types</td>
    <td align="right">Maximum Number of People for All Day Types</td>
    <td align="right">Minimum Number of People for Weekdays</td>
    <td align="right">Maximum Number of People for Weekdays</td>
    <td align="right">Minimum Number of People for Weekends/Holidays</td>
    <td align="right">Maximum Number of People for Weekends /Holidays</td>
    <td align="right">Minimum Number of People for Summer Design Days</td>
    <td align="right">Maximum Number of People for Summer Design Days</td>
    <td align="right">Minimum Number of People for Winter Design Days</td>
    <td align="right">Maximum Number of People for Winter Design Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE1-1 PEOPLE 1</td>
    <td align="right">OCCUPY-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">99.16</td>
    <td align="right">11.0</td>
    <td align="right">11.0</td>
    <td align="right">0.111</td>
    <td align="right">9.015</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTSCHD</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">11.0</td>
    <td align="right">0.0</td>
    <td align="right">11.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">11.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE2-1 PEOPLE 1</td>
    <td align="right">OCCUPY-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">5.0</td>
    <td align="right">0.117</td>
    <td align="right">8.547</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTSCHD</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">5.0</td>
    <td align="right">0.0</td>
    <td align="right">5.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">5.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE3-1 PEOPLE 1</td>
    <td align="right">OCCUPY-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">96.48</td>
    <td align="right">11.0</td>
    <td align="right">11.0</td>
    <td align="right">0.114</td>
    <td align="right">8.771</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTSCHD</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">11.0</td>
    <td align="right">0.0</td>
    <td align="right">11.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">11.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE4-1 PEOPLE 1</td>
    <td align="right">OCCUPY-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">5.0</td>
    <td align="right">0.117</td>
    <td align="right">8.547</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTSCHD</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">5.0</td>
    <td align="right">0.0</td>
    <td align="right">5.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">5.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE5-1 PEOPLE 1</td>
    <td align="right">OCCUPY-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">182.49</td>
    <td align="right">20.0</td>
    <td align="right">20.0</td>
    <td align="right">0.110</td>
    <td align="right">9.125</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTSCHD</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">20.0</td>
    <td align="right">0.0</td>
    <td align="right">20.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">20.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use</td>
    <td align="right">Minimum Lighting Level for All Day Types {W}</td>
    <td align="right">Maximum Lighting Level for All Day Types {W}</td>
    <td align="right">Minimum Lighting Level for Weekdays {W}</td>
    <td align="right">Maximum Lighting Level for Weekdays {W}</td>
    <td align="right">Minimum Lighting Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Lighting Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Minimum Lighting Level for Winter Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE1-1 LIGHTS 1</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">99.16</td>
    <td align="right">11.0</td>
    <td align="right">1584.000</td>
    <td align="right">15.974</td>
    <td align="right">144.000</td>
    <td align="right">0.200</td>
    <td align="right">0.590</td>
    <td align="right">0.200</td>
    <td align="right">1.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">GeneralLights</td>
    <td align="right">79.200</td>
    <td align="right">1584.000</td>
    <td align="right">79.200</td>
    <td align="right">1584.0</td>
    <td align="right">79.200</td>
    <td align="right">79.200</td>
    <td align="right">79.200</td>
    <td align="right">1584.000</td>
    <td align="right">79.200</td>
    <td align="right">79.200</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE2-1 LIGHTS 1</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">684.000</td>
    <td align="right">16.006</td>
    <td align="right">136.800</td>
    <td align="right">0.200</td>
    <td align="right">0.590</td>
    <td align="right">0.200</td>
    <td align="right">1.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">GeneralLights</td>
    <td align="right">34.200</td>
    <td align="right">684.000</td>
    <td align="right">34.200</td>
    <td align="right">684.0</td>
    <td align="right">34.200</td>
    <td align="right">34.200</td>
    <td align="right">34.200</td>
    <td align="right">684.000</td>
    <td align="right">34.200</td>
    <td align="right">34.200</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE3-1 LIGHTS 1</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">96.48</td>
    <td align="right">11.0</td>
    <td align="right">1584.000</td>
    <td align="right">16.418</td>
    <td align="right">144.000</td>
    <td align="right">0.200</td>
    <td align="right">0.590</td>
    <td align="right">0.200</td>
    <td align="right">1.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">GeneralLights</td>
    <td align="right">79.200</td>
    <td align="right">1584.000</td>
    <td align="right">79.200</td>
    <td align="right">1584.0</td>
    <td align="right">79.200</td>
    <td align="right">79.200</td>
    <td align="right">79.200</td>
    <td align="right">1584.000</td>
    <td align="right">79.200</td>
    <td align="right">79.200</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE4-1 LIGHTS 1</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">684.000</td>
    <td align="right">16.006</td>
    <td align="right">136.800</td>
    <td align="right">0.200</td>
    <td align="right">0.590</td>
    <td align="right">0.200</td>
    <td align="right">1.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">GeneralLights</td>
    <td align="right">34.200</td>
    <td align="right">684.000</td>
    <td align="right">34.200</td>
    <td align="right">684.0</td>
    <td align="right">34.200</td>
    <td align="right">34.200</td>
    <td align="right">34.200</td>
    <td align="right">684.000</td>
    <td align="right">34.200</td>
    <td align="right">34.200</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE5-1 LIGHTS 1</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">182.49</td>
    <td align="right">20.0</td>
    <td align="right">2964.000</td>
    <td align="right">16.242</td>
    <td align="right">148.200</td>
    <td align="right">0.200</td>
    <td align="right">0.590</td>
    <td align="right">0.200</td>
    <td align="right">1.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">GeneralLights</td>
    <td align="right">148.200</td>
    <td align="right">2964.000</td>
    <td align="right">148.200</td>
    <td align="right">2964.0</td>
    <td align="right">148.200</td>
    <td align="right">148.200</td>
    <td align="right">148.200</td>
    <td align="right">2964.000</td>
    <td align="right">148.200</td>
    <td align="right">148.200</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {W}</td>
    <td align="right">Maximum Equipment Level for All Day Types {W}</td>
    <td align="right">Minimum Equipment Level for Weekdays {W}</td>
    <td align="right">Maximum Equipment Level for Weekdays {W}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE1-1 ELECEQ 1</td>
    <td align="right">EQUIP-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">99.16</td>
    <td align="right">11.0</td>
    <td align="right">1056.000</td>
    <td align="right">10.649</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">General</td>
    <td align="right">21.120</td>
    <td align="right">950.400</td>
    <td align="right">21.120</td>
    <td align="right">950.400</td>
    <td align="right">211.200</td>
    <td align="right">211.200</td>
    <td align="right">21.120</td>
    <td align="right">950.400</td>
    <td align="right">211.200</td>
    <td align="right">211.200</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE2-1 ELECEQ 1</td>
    <td align="right">EQUIP-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">456.000</td>
    <td align="right">10.670</td>
    <td align="right">91.200</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">General</td>
    <td align="right">9.120</td>
    <td align="right">410.400</td>
    <td align="right">9.120</td>
    <td align="right">410.400</td>
    <td align="right">91.200</td>
    <td align="right">91.200</td>
    <td align="right">9.120</td>
    <td align="right">410.400</td>
    <td align="right">91.200</td>
    <td align="right">91.200</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE3-1 ELECEQ 1</td>
    <td align="right">EQUIP-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">96.48</td>
    <td align="right">11.0</td>
    <td align="right">1056.000</td>
    <td align="right">10.945</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">General</td>
    <td align="right">21.120</td>
    <td align="right">950.400</td>
    <td align="right">21.120</td>
    <td align="right">950.400</td>
    <td align="right">211.200</td>
    <td align="right">211.200</td>
    <td align="right">21.120</td>
    <td align="right">950.400</td>
    <td align="right">211.200</td>
    <td align="right">211.200</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE4-1 ELECEQ 1</td>
    <td align="right">EQUIP-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">456.000</td>
    <td align="right">10.670</td>
    <td align="right">91.200</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">General</td>
    <td align="right">9.120</td>
    <td align="right">410.400</td>
    <td align="right">9.120</td>
    <td align="right">410.400</td>
    <td align="right">91.200</td>
    <td align="right">91.200</td>
    <td align="right">9.120</td>
    <td align="right">410.400</td>
    <td align="right">91.200</td>
    <td align="right">91.200</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE5-1 ELECEQ 1</td>
    <td align="right">EQUIP-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">182.49</td>
    <td align="right">20.0</td>
    <td align="right">1976.000</td>
    <td align="right">10.828</td>
    <td align="right">98.800</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">General</td>
    <td align="right">39.520</td>
    <td align="right">1778.400</td>
    <td align="right">39.520</td>
    <td align="right">1778.400</td>
    <td align="right">395.200</td>
    <td align="right">395.200</td>
    <td align="right">39.520</td>
    <td align="right">1778.400</td>
    <td align="right">395.200</td>
    <td align="right">395.200</td>
  </tr>
</table>
<br><br>
<b>OtherEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_OtherEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Minimum Equipment Level for All Day Types {W}</td>
    <td align="right">Maximum Equipment Level for All Day Types {W}</td>
    <td align="right">Minimum Equipment Level for Weekdays {W}</td>
    <td align="right">Maximum Equipment Level for Weekdays {W}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE1-1 LATENT</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">99.16</td>
    <td align="right">11.0</td>
    <td align="right">2000.000</td>
    <td align="right">20.169</td>
    <td align="right">181.818</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">100.000</td>
    <td align="right">2000.000</td>
    <td align="right">100.000</td>
    <td align="right">2000.000</td>
    <td align="right">100.000</td>
    <td align="right">100.000</td>
    <td align="right">100.000</td>
    <td align="right">2000.000</td>
    <td align="right">100.000</td>
    <td align="right">100.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE2-1 LATENT</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">2000.000</td>
    <td align="right">46.800</td>
    <td align="right">400.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">100.000</td>
    <td align="right">2000.000</td>
    <td align="right">100.000</td>
    <td align="right">2000.000</td>
    <td align="right">100.000</td>
    <td align="right">100.000</td>
    <td align="right">100.000</td>
    <td align="right">2000.000</td>
    <td align="right">100.000</td>
    <td align="right">100.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE3-1 LATENT</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">96.48</td>
    <td align="right">11.0</td>
    <td align="right">2000.000</td>
    <td align="right">20.730</td>
    <td align="right">181.818</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">100.000</td>
    <td align="right">2000.000</td>
    <td align="right">100.000</td>
    <td align="right">2000.000</td>
    <td align="right">100.000</td>
    <td align="right">100.000</td>
    <td align="right">100.000</td>
    <td align="right">2000.000</td>
    <td align="right">100.000</td>
    <td align="right">100.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE4-1 LATENT</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">2000.000</td>
    <td align="right">46.800</td>
    <td align="right">400.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">100.000</td>
    <td align="right">2000.000</td>
    <td align="right">100.000</td>
    <td align="right">2000.000</td>
    <td align="right">100.000</td>
    <td align="right">100.000</td>
    <td align="right">100.000</td>
    <td align="right">2000.000</td>
    <td align="right">100.000</td>
    <td align="right">100.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE5-1 LATENT</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">182.49</td>
    <td align="right">20.0</td>
    <td align="right">2000.000</td>
    <td align="right">10.960</td>
    <td align="right">100.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">100.000</td>
    <td align="right">2000.000</td>
    <td align="right">100.000</td>
    <td align="right">2000.000</td>
    <td align="right">100.000</td>
    <td align="right">100.000</td>
    <td align="right">100.000</td>
    <td align="right">2000.000</td>
    <td align="right">100.000</td>
    <td align="right">100.000</td>
  </tr>
</table>
<br><br>
<b>View Factor</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_View Factor-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Row Sum</td>
    <td align="right">View Factors for each Surface</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WALL-1PF</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">WALL-1PR</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">1.8809E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">WALL-1PB</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">1.8989E-002</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">WALL-1PL</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">1.8809E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">C1-1P</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">3.5298E-002</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">C2-1P</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">3.5298E-002</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">C3-1P</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">3.5298E-002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">C4-1P</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">3.5298E-002</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">C5-1P</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">3.5298E-002</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">TOP-1</td>
    <td align="right">Roof</td>
    <td align="right">1.0000</td>
    <td align="right">3.5298E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">WALL-1PF</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">WALL-1PR</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">8.7036E-003</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">WALL-1PB</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">8.7573E-003</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">WALL-1PL</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">8.7036E-003</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">C1-1P</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">1.9396E-002</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">C2-1P</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">1.9396E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">C3-1P</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">1.9396E-002</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">C4-1P</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">1.9396E-002</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">C5-1P</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">1.9396E-002</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">TOP-1</td>
    <td align="right">Roof</td>
    <td align="right">1.0000</td>
    <td align="right">1.9396E-002</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">FRONT-1</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">WF-1</td>
    <td align="right">Window</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">DF-1</td>
    <td align="right">Window</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">SB12</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1514</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">SB14</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1514</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">SB15</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1732</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">F1-1</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">0.2032</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">C1-1</td>
    <td align="right">Roof</td>
    <td align="right">1.0000</td>
    <td align="right">0.2032</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">FRONT-1</td>
    <td align="right">Wall</td>
    <td align="right">1.0003</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">WF-1</td>
    <td align="right">Window</td>
    <td align="right">1.0003</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">DF-1</td>
    <td align="right">Window</td>
    <td align="right">1.0003</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">SB12</td>
    <td align="right">Wall</td>
    <td align="right">1.0001</td>
    <td align="right">0.1401</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">SB14</td>
    <td align="right">Wall</td>
    <td align="right">1.0001</td>
    <td align="right">0.1401</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">SB15</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.1583</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">F1-1</td>
    <td align="right">Floor</td>
    <td align="right">0.9998</td>
    <td align="right">0.1972</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">C1-1</td>
    <td align="right">Roof</td>
    <td align="right">0.9998</td>
    <td align="right">0.1972</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">RIGHT-1</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">WR-1</td>
    <td align="right">Window</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">SB21</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1785</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">SB23</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1783</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">SB25</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1863</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">F2-1</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">0.2222</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">C2-1</td>
    <td align="right">Roof</td>
    <td align="right">1.0000</td>
    <td align="right">0.2222</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">RIGHT-1</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">WR-1</td>
    <td align="right">Window</td>
    <td align="right">1.0002</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">SB21</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.1759</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">SB23</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.1758</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">SB25</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.1830</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">F2-1</td>
    <td align="right">Floor</td>
    <td align="right">0.9998</td>
    <td align="right">0.2283</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">C2-1</td>
    <td align="right">Roof</td>
    <td align="right">0.9998</td>
    <td align="right">0.2283</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">BACK-1</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">WB-1</td>
    <td align="right">Window</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">DB-1</td>
    <td align="right">Window</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">SB32</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1567</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">SB34</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1567</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">SB35</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1799</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">F3-1</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">0.2095</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">C3-1</td>
    <td align="right">Roof</td>
    <td align="right">1.0000</td>
    <td align="right">0.2095</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">BACK-1</td>
    <td align="right">Wall</td>
    <td align="right">1.0003</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">WB-1</td>
    <td align="right">Window</td>
    <td align="right">1.0003</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">DB-1</td>
    <td align="right">Window</td>
    <td align="right">1.0003</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">SB32</td>
    <td align="right">Wall</td>
    <td align="right">1.0001</td>
    <td align="right">0.1465</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">SB34</td>
    <td align="right">Wall</td>
    <td align="right">1.0001</td>
    <td align="right">0.1465</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">SB35</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.1661</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">F3-1</td>
    <td align="right">Floor</td>
    <td align="right">0.9998</td>
    <td align="right">0.2048</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">C3-1</td>
    <td align="right">Roof</td>
    <td align="right">0.9998</td>
    <td align="right">0.2048</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">LEFT-1</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">WL-1</td>
    <td align="right">Window</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">SB41</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1785</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">SB43</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1783</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">SB45</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1863</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">F4-1</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">0.2222</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">C4-1</td>
    <td align="right">Roof</td>
    <td align="right">1.0000</td>
    <td align="right">0.2222</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">LEFT-1</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">WL-1</td>
    <td align="right">Window</td>
    <td align="right">1.0002</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">SB41</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.1759</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">SB43</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.1758</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">SB45</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.1830</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">F4-1</td>
    <td align="right">Floor</td>
    <td align="right">0.9998</td>
    <td align="right">0.2283</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">C4-1</td>
    <td align="right">Roof</td>
    <td align="right">0.9998</td>
    <td align="right">0.2283</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">SB51</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">SB52</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1120</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">SB53</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1210</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">SB54</td>
    <td align="right">Wall</td>
    <td align="right">1.0000</td>
    <td align="right">0.1120</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">F5-1</td>
    <td align="right">Floor</td>
    <td align="right">1.0000</td>
    <td align="right">0.1673</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">C5-1</td>
    <td align="right">Roof</td>
    <td align="right">1.0000</td>
    <td align="right">0.1673</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">SB51</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">SB52</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">7.8131E-002</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">SB53</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">8.3114E-002</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">SB54</td>
    <td align="right">Wall</td>
    <td align="right">1.0002</td>
    <td align="right">7.8131E-002</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">F5-1</td>
    <td align="right">Floor</td>
    <td align="right">0.9999</td>
    <td align="right">0.1312</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">C5-1</td>
    <td align="right">Roof</td>
    <td align="right">0.9999</td>
    <td align="right">0.1312</td>
  </tr>
</table>
<br><br>
<b>Surface Convection Parameters</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Convection Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Outside Model Assignment</td>
    <td align="right">Outside Area [m2]</td>
    <td align="right">Outside Perimeter [m]</td>
    <td align="right">Outside Height [m]</td>
    <td align="right">Inside Model Assignment</td>
    <td align="right">Inside Height [m]</td>
    <td align="right">Inside Perimeter Envelope [m]</td>
    <td align="right">Inside Hydraulic Diameter [m]</td>
    <td align="right">Window Wall Ratio</td>
    <td align="right">Window Location</td>
    <td align="right">Near Radiant {Yes/No}</td>
    <td align="right">Has Active HVAC {Yes/No}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WALL-1PF</td>
    <td align="right">0</td>
    <td align="right">91.50</td>
    <td align="right">67.00</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">0.61</td>
    <td align="right">91.40</td>
    <td align="right">14.85</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">WALL-1PR</td>
    <td align="right">0</td>
    <td align="right">45.60</td>
    <td align="right">80.55</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">0.61</td>
    <td align="right">91.40</td>
    <td align="right">14.85</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">WALL-1PB</td>
    <td align="right">0</td>
    <td align="right">91.50</td>
    <td align="right">80.55</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">0.61</td>
    <td align="right">91.40</td>
    <td align="right">14.85</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">WALL-1PL</td>
    <td align="right">0</td>
    <td align="right">45.60</td>
    <td align="right">36.40</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">0.61</td>
    <td align="right">91.40</td>
    <td align="right">14.85</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">C1-1P</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">0.61</td>
    <td align="right">91.40</td>
    <td align="right">14.85</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">C2-1P</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">0.61</td>
    <td align="right">91.40</td>
    <td align="right">14.85</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">C3-1P</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">0.61</td>
    <td align="right">91.40</td>
    <td align="right">14.85</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">C4-1P</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">0.61</td>
    <td align="right">91.40</td>
    <td align="right">14.85</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">C5-1P</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">0.61</td>
    <td align="right">91.40</td>
    <td align="right">14.85</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">TOP-1</td>
    <td align="right">0</td>
    <td align="right">463.60</td>
    <td align="right">91.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">0.61</td>
    <td align="right">91.40</td>
    <td align="right">14.85</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">FRONT-1</td>
    <td align="right">0</td>
    <td align="right">91.50</td>
    <td align="right">67.00</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.61</td>
    <td align="right">0.30</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">WF-1</td>
    <td align="right">0</td>
    <td align="right">91.50</td>
    <td align="right">67.00</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.61</td>
    <td align="right">0.30</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">DF-1</td>
    <td align="right">0</td>
    <td align="right">91.50</td>
    <td align="right">67.00</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.61</td>
    <td align="right">0.30</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SB12</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.61</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SB14</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.61</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SB15</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.61</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F1-1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.61</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">C1-1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.61</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">RIGHT-1</td>
    <td align="right">0</td>
    <td align="right">45.60</td>
    <td align="right">80.55</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">WR-1</td>
    <td align="right">0</td>
    <td align="right">45.60</td>
    <td align="right">80.55</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">SB21</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">SB23</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">SB25</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F2-1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">C2-1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BACK-1</td>
    <td align="right">0</td>
    <td align="right">91.50</td>
    <td align="right">80.55</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.49</td>
    <td align="right">0.28</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">WB-1</td>
    <td align="right">0</td>
    <td align="right">91.50</td>
    <td align="right">80.55</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.49</td>
    <td align="right">0.28</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">DB-1</td>
    <td align="right">0</td>
    <td align="right">91.50</td>
    <td align="right">80.55</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.49</td>
    <td align="right">0.28</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">SB32</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.49</td>
    <td align="right">0.28</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">SB34</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.49</td>
    <td align="right">0.28</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">SB35</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.49</td>
    <td align="right">0.28</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F3-1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.49</td>
    <td align="right">0.28</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">C3-1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.49</td>
    <td align="right">0.28</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">LEFT-1</td>
    <td align="right">0</td>
    <td align="right">45.60</td>
    <td align="right">36.40</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">WL-1</td>
    <td align="right">0</td>
    <td align="right">45.60</td>
    <td align="right">36.40</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">SB41</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">SB43</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">SB45</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F4-1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">C4-1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">SB51</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">8.62</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">SB52</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">8.62</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">SB53</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">8.62</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">SB54</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">8.62</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F5-1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">8.62</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">C5-1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">8.62</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE1-1 INFIL 1</td>
    <td align="right">INFIL-SCH</td>
    <td align="right">SPACE1-1</td>
    <td align="right">99.16</td>
    <td align="right">11.0</td>
    <td align="right">3.200E-002</td>
    <td align="right">3.227E-004</td>
    <td align="right">4.372E-004</td>
    <td align="right">0.482</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE2-1 INFIL 1</td>
    <td align="right">INFIL-SCH</td>
    <td align="right">SPACE2-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">1.400E-002</td>
    <td align="right">3.276E-004</td>
    <td align="right">3.838E-004</td>
    <td align="right">0.488</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE3-1 INFIL 1</td>
    <td align="right">INFIL-SCH</td>
    <td align="right">SPACE3-1</td>
    <td align="right">96.48</td>
    <td align="right">11.0</td>
    <td align="right">3.200E-002</td>
    <td align="right">3.317E-004</td>
    <td align="right">4.372E-004</td>
    <td align="right">0.482</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE4-1 INFIL 1</td>
    <td align="right">INFIL-SCH</td>
    <td align="right">SPACE4-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">1.400E-002</td>
    <td align="right">3.276E-004</td>
    <td align="right">3.838E-004</td>
    <td align="right">0.488</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE5-1 INFIL 1</td>
    <td align="right">INFIL-SCH</td>
    <td align="right">SPACE5-1</td>
    <td align="right">182.49</td>
    <td align="right">20.0</td>
    <td align="right">6.200E-002</td>
    <td align="right">3.397E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.499</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE1-1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE2-1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE3-1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE4-1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE5-1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.0000</td>
  </tr>
</table>
<br><br>
<b>Radiant to Convective Decay Curves for Cooling</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Radiant to Convective Decay Curves for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Surface Name</td>
    <td align="right">Time 1</td>
    <td align="right">2</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">5</td>
    <td align="right">6</td>
    <td align="right">7</td>
    <td align="right">8</td>
    <td align="right">9</td>
    <td align="right">10</td>
    <td align="right">11</td>
    <td align="right">12</td>
    <td align="right">13</td>
    <td align="right">14</td>
    <td align="right">15</td>
    <td align="right">16</td>
    <td align="right">17</td>
    <td align="right">18</td>
    <td align="right">19</td>
    <td align="right">20</td>
    <td align="right">21</td>
    <td align="right">22</td>
    <td align="right">23</td>
    <td align="right">24</td>
    <td align="right">25</td>
    <td align="right">26</td>
    <td align="right">27</td>
    <td align="right">28</td>
    <td align="right">29</td>
    <td align="right">30</td>
    <td align="right">31</td>
    <td align="right">32</td>
    <td align="right">33</td>
    <td align="right">34</td>
    <td align="right">35</td>
    <td align="right">36</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">WALL-1PF</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PLENUM-1</td>
    <td align="right">WALL-1PR</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PLENUM-1</td>
    <td align="right">WALL-1PB</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PLENUM-1</td>
    <td align="right">WALL-1PL</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PLENUM-1</td>
    <td align="right">C1-1P</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PLENUM-1</td>
    <td align="right">C2-1P</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PLENUM-1</td>
    <td align="right">C3-1P</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PLENUM-1</td>
    <td align="right">C4-1P</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PLENUM-1</td>
    <td align="right">C5-1P</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PLENUM-1</td>
    <td align="right">TOP-1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">SPACE1-1</td>
    <td align="right">FRONT-1</td>
    <td align="right">0.266</td>
    <td align="right">0.163</td>
    <td align="right">0.110</td>
    <td align="right">0.078</td>
    <td align="right">0.058</td>
    <td align="right">0.045</td>
    <td align="right">0.036</td>
    <td align="right">0.030</td>
    <td align="right">0.026</td>
    <td align="right">0.022</td>
    <td align="right">0.020</td>
    <td align="right">0.018</td>
    <td align="right">0.016</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">SPACE1-1</td>
    <td align="right">WF-1</td>
    <td align="right">0.242</td>
    <td align="right">0.133</td>
    <td align="right">0.049</td>
    <td align="right">0.036</td>
    <td align="right">0.030</td>
    <td align="right">0.025</td>
    <td align="right">0.021</td>
    <td align="right">0.018</td>
    <td align="right">0.016</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.002</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SPACE1-1</td>
    <td align="right">DF-1</td>
    <td align="right">0.125</td>
    <td align="right">0.070</td>
    <td align="right">0.026</td>
    <td align="right">0.019</td>
    <td align="right">0.016</td>
    <td align="right">0.013</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SB12</td>
    <td align="right">0.246</td>
    <td align="right">0.153</td>
    <td align="right">0.111</td>
    <td align="right">0.084</td>
    <td align="right">0.064</td>
    <td align="right">0.050</td>
    <td align="right">0.040</td>
    <td align="right">0.033</td>
    <td align="right">0.028</td>
    <td align="right">0.024</td>
    <td align="right">0.021</td>
    <td align="right">0.019</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SB14</td>
    <td align="right">0.247</td>
    <td align="right">0.154</td>
    <td align="right">0.112</td>
    <td align="right">0.084</td>
    <td align="right">0.064</td>
    <td align="right">0.051</td>
    <td align="right">0.040</td>
    <td align="right">0.033</td>
    <td align="right">0.028</td>
    <td align="right">0.024</td>
    <td align="right">0.021</td>
    <td align="right">0.019</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SB15</td>
    <td align="right">0.251</td>
    <td align="right">0.160</td>
    <td align="right">0.117</td>
    <td align="right">0.088</td>
    <td align="right">0.067</td>
    <td align="right">0.052</td>
    <td align="right">0.042</td>
    <td align="right">0.035</td>
    <td align="right">0.029</td>
    <td align="right">0.025</td>
    <td align="right">0.022</td>
    <td align="right">0.020</td>
    <td align="right">0.018</td>
    <td align="right">0.016</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">SPACE1-1</td>
    <td align="right">F1-1</td>
    <td align="right">0.029</td>
    <td align="right">0.016</td>
    <td align="right">0.013</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">SPACE1-1</td>
    <td align="right">C1-1</td>
    <td align="right">0.311</td>
    <td align="right">0.069</td>
    <td align="right">0.053</td>
    <td align="right">0.047</td>
    <td align="right">0.039</td>
    <td align="right">0.037</td>
    <td align="right">0.032</td>
    <td align="right">0.029</td>
    <td align="right">0.027</td>
    <td align="right">0.025</td>
    <td align="right">0.023</td>
    <td align="right">0.022</td>
    <td align="right">0.020</td>
    <td align="right">0.019</td>
    <td align="right">0.018</td>
    <td align="right">0.017</td>
    <td align="right">0.016</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">SPACE2-1</td>
    <td align="right">RIGHT-1</td>
    <td align="right">0.257</td>
    <td align="right">0.159</td>
    <td align="right">0.109</td>
    <td align="right">0.078</td>
    <td align="right">0.059</td>
    <td align="right">0.046</td>
    <td align="right">0.037</td>
    <td align="right">0.031</td>
    <td align="right">0.026</td>
    <td align="right">0.023</td>
    <td align="right">0.020</td>
    <td align="right">0.018</td>
    <td align="right">0.016</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">SPACE2-1</td>
    <td align="right">WR-1</td>
    <td align="right">0.231</td>
    <td align="right">0.121</td>
    <td align="right">0.051</td>
    <td align="right">0.040</td>
    <td align="right">0.032</td>
    <td align="right">0.026</td>
    <td align="right">0.022</td>
    <td align="right">0.019</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">SPACE2-1</td>
    <td align="right">SB21</td>
    <td align="right">0.243</td>
    <td align="right">0.158</td>
    <td align="right">0.119</td>
    <td align="right">0.090</td>
    <td align="right">0.069</td>
    <td align="right">0.054</td>
    <td align="right">0.043</td>
    <td align="right">0.036</td>
    <td align="right">0.030</td>
    <td align="right">0.026</td>
    <td align="right">0.022</td>
    <td align="right">0.020</td>
    <td align="right">0.018</td>
    <td align="right">0.016</td>
    <td align="right">0.015</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">SPACE2-1</td>
    <td align="right">SB23</td>
    <td align="right">0.242</td>
    <td align="right">0.157</td>
    <td align="right">0.117</td>
    <td align="right">0.089</td>
    <td align="right">0.068</td>
    <td align="right">0.054</td>
    <td align="right">0.043</td>
    <td align="right">0.035</td>
    <td align="right">0.030</td>
    <td align="right">0.026</td>
    <td align="right">0.022</td>
    <td align="right">0.020</td>
    <td align="right">0.018</td>
    <td align="right">0.016</td>
    <td align="right">0.015</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">SPACE2-1</td>
    <td align="right">SB25</td>
    <td align="right">0.244</td>
    <td align="right">0.162</td>
    <td align="right">0.122</td>
    <td align="right">0.092</td>
    <td align="right">0.071</td>
    <td align="right">0.055</td>
    <td align="right">0.044</td>
    <td align="right">0.036</td>
    <td align="right">0.031</td>
    <td align="right">0.026</td>
    <td align="right">0.023</td>
    <td align="right">0.021</td>
    <td align="right">0.018</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">SPACE2-1</td>
    <td align="right">F2-1</td>
    <td align="right">0.113</td>
    <td align="right">0.061</td>
    <td align="right">0.050</td>
    <td align="right">0.043</td>
    <td align="right">0.037</td>
    <td align="right">0.033</td>
    <td align="right">0.029</td>
    <td align="right">0.026</td>
    <td align="right">0.023</td>
    <td align="right">0.020</td>
    <td align="right">0.018</td>
    <td align="right">0.016</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">SPACE2-1</td>
    <td align="right">C2-1</td>
    <td align="right">0.275</td>
    <td align="right">0.073</td>
    <td align="right">0.062</td>
    <td align="right">0.051</td>
    <td align="right">0.044</td>
    <td align="right">0.040</td>
    <td align="right">0.036</td>
    <td align="right">0.033</td>
    <td align="right">0.031</td>
    <td align="right">0.028</td>
    <td align="right">0.026</td>
    <td align="right">0.025</td>
    <td align="right">0.022</td>
    <td align="right">0.022</td>
    <td align="right">0.019</td>
    <td align="right">0.018</td>
    <td align="right">0.017</td>
    <td align="right">0.016</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">SPACE3-1</td>
    <td align="right">BACK-1</td>
    <td align="right">0.257</td>
    <td align="right">0.158</td>
    <td align="right">0.108</td>
    <td align="right">0.077</td>
    <td align="right">0.057</td>
    <td align="right">0.044</td>
    <td align="right">0.036</td>
    <td align="right">0.030</td>
    <td align="right">0.026</td>
    <td align="right">0.023</td>
    <td align="right">0.020</td>
    <td align="right">0.018</td>
    <td align="right">0.016</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">SPACE3-1</td>
    <td align="right">WB-1</td>
    <td align="right">0.236</td>
    <td align="right">0.123</td>
    <td align="right">0.050</td>
    <td align="right">0.038</td>
    <td align="right">0.030</td>
    <td align="right">0.025</td>
    <td align="right">0.021</td>
    <td align="right">0.019</td>
    <td align="right">0.016</td>
    <td align="right">0.015</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.002</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">SPACE3-1</td>
    <td align="right">DB-1</td>
    <td align="right">0.123</td>
    <td align="right">0.065</td>
    <td align="right">0.026</td>
    <td align="right">0.020</td>
    <td align="right">0.016</td>
    <td align="right">0.013</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">SPACE3-1</td>
    <td align="right">SB32</td>
    <td align="right">0.240</td>
    <td align="right">0.150</td>
    <td align="right">0.111</td>
    <td align="right">0.083</td>
    <td align="right">0.064</td>
    <td align="right">0.050</td>
    <td align="right">0.041</td>
    <td align="right">0.033</td>
    <td align="right">0.028</td>
    <td align="right">0.024</td>
    <td align="right">0.021</td>
    <td align="right">0.019</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">SPACE3-1</td>
    <td align="right">SB34</td>
    <td align="right">0.240</td>
    <td align="right">0.151</td>
    <td align="right">0.111</td>
    <td align="right">0.084</td>
    <td align="right">0.064</td>
    <td align="right">0.050</td>
    <td align="right">0.041</td>
    <td align="right">0.033</td>
    <td align="right">0.028</td>
    <td align="right">0.024</td>
    <td align="right">0.021</td>
    <td align="right">0.019</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">SPACE3-1</td>
    <td align="right">SB35</td>
    <td align="right">0.243</td>
    <td align="right">0.157</td>
    <td align="right">0.117</td>
    <td align="right">0.088</td>
    <td align="right">0.067</td>
    <td align="right">0.052</td>
    <td align="right">0.042</td>
    <td align="right">0.035</td>
    <td align="right">0.030</td>
    <td align="right">0.026</td>
    <td align="right">0.022</td>
    <td align="right">0.020</td>
    <td align="right">0.018</td>
    <td align="right">0.016</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">SPACE3-1</td>
    <td align="right">F3-1</td>
    <td align="right">0.028</td>
    <td align="right">0.015</td>
    <td align="right">0.013</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">SPACE3-1</td>
    <td align="right">C3-1</td>
    <td align="right">0.271</td>
    <td align="right">0.069</td>
    <td align="right">0.058</td>
    <td align="right">0.048</td>
    <td align="right">0.042</td>
    <td align="right">0.035</td>
    <td align="right">0.034</td>
    <td align="right">0.029</td>
    <td align="right">0.029</td>
    <td align="right">0.025</td>
    <td align="right">0.024</td>
    <td align="right">0.022</td>
    <td align="right">0.021</td>
    <td align="right">0.019</td>
    <td align="right">0.018</td>
    <td align="right">0.017</td>
    <td align="right">0.016</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">SPACE4-1</td>
    <td align="right">LEFT-1</td>
    <td align="right">0.259</td>
    <td align="right">0.164</td>
    <td align="right">0.112</td>
    <td align="right">0.081</td>
    <td align="right">0.060</td>
    <td align="right">0.047</td>
    <td align="right">0.038</td>
    <td align="right">0.032</td>
    <td align="right">0.027</td>
    <td align="right">0.024</td>
    <td align="right">0.021</td>
    <td align="right">0.019</td>
    <td align="right">0.017</td>
    <td align="right">0.016</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">SPACE4-1</td>
    <td align="right">WL-1</td>
    <td align="right">0.242</td>
    <td align="right">0.125</td>
    <td align="right">0.053</td>
    <td align="right">0.040</td>
    <td align="right">0.033</td>
    <td align="right">0.027</td>
    <td align="right">0.023</td>
    <td align="right">0.019</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.011</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">SPACE4-1</td>
    <td align="right">SB41</td>
    <td align="right">0.243</td>
    <td align="right">0.161</td>
    <td align="right">0.120</td>
    <td align="right">0.091</td>
    <td align="right">0.070</td>
    <td align="right">0.055</td>
    <td align="right">0.044</td>
    <td align="right">0.036</td>
    <td align="right">0.030</td>
    <td align="right">0.026</td>
    <td align="right">0.023</td>
    <td align="right">0.020</td>
    <td align="right">0.018</td>
    <td align="right">0.016</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">SPACE4-1</td>
    <td align="right">SB43</td>
    <td align="right">0.243</td>
    <td align="right">0.160</td>
    <td align="right">0.119</td>
    <td align="right">0.090</td>
    <td align="right">0.069</td>
    <td align="right">0.055</td>
    <td align="right">0.044</td>
    <td align="right">0.036</td>
    <td align="right">0.030</td>
    <td align="right">0.026</td>
    <td align="right">0.023</td>
    <td align="right">0.020</td>
    <td align="right">0.018</td>
    <td align="right">0.016</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">SPACE4-1</td>
    <td align="right">SB45</td>
    <td align="right">0.245</td>
    <td align="right">0.165</td>
    <td align="right">0.124</td>
    <td align="right">0.094</td>
    <td align="right">0.072</td>
    <td align="right">0.056</td>
    <td align="right">0.045</td>
    <td align="right">0.037</td>
    <td align="right">0.031</td>
    <td align="right">0.027</td>
    <td align="right">0.024</td>
    <td align="right">0.021</td>
    <td align="right">0.019</td>
    <td align="right">0.017</td>
    <td align="right">0.016</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">SPACE4-1</td>
    <td align="right">F4-1</td>
    <td align="right">0.028</td>
    <td align="right">0.016</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">SPACE4-1</td>
    <td align="right">C4-1</td>
    <td align="right">0.281</td>
    <td align="right">0.075</td>
    <td align="right">0.058</td>
    <td align="right">0.052</td>
    <td align="right">0.043</td>
    <td align="right">0.041</td>
    <td align="right">0.035</td>
    <td align="right">0.032</td>
    <td align="right">0.030</td>
    <td align="right">0.027</td>
    <td align="right">0.026</td>
    <td align="right">0.024</td>
    <td align="right">0.022</td>
    <td align="right">0.021</td>
    <td align="right">0.020</td>
    <td align="right">0.018</td>
    <td align="right">0.017</td>
    <td align="right">0.016</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.010</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SB51</td>
    <td align="right">0.222</td>
    <td align="right">0.131</td>
    <td align="right">0.094</td>
    <td align="right">0.069</td>
    <td align="right">0.053</td>
    <td align="right">0.042</td>
    <td align="right">0.034</td>
    <td align="right">0.028</td>
    <td align="right">0.024</td>
    <td align="right">0.021</td>
    <td align="right">0.019</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SB52</td>
    <td align="right">0.221</td>
    <td align="right">0.129</td>
    <td align="right">0.091</td>
    <td align="right">0.068</td>
    <td align="right">0.052</td>
    <td align="right">0.041</td>
    <td align="right">0.033</td>
    <td align="right">0.028</td>
    <td align="right">0.024</td>
    <td align="right">0.021</td>
    <td align="right">0.018</td>
    <td align="right">0.016</td>
    <td align="right">0.015</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SB53</td>
    <td align="right">0.222</td>
    <td align="right">0.130</td>
    <td align="right">0.093</td>
    <td align="right">0.069</td>
    <td align="right">0.053</td>
    <td align="right">0.042</td>
    <td align="right">0.034</td>
    <td align="right">0.028</td>
    <td align="right">0.024</td>
    <td align="right">0.021</td>
    <td align="right">0.019</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SB54</td>
    <td align="right">0.222</td>
    <td align="right">0.129</td>
    <td align="right">0.092</td>
    <td align="right">0.068</td>
    <td align="right">0.052</td>
    <td align="right">0.041</td>
    <td align="right">0.034</td>
    <td align="right">0.028</td>
    <td align="right">0.024</td>
    <td align="right">0.021</td>
    <td align="right">0.018</td>
    <td align="right">0.016</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">SPACE5-1</td>
    <td align="right">F5-1</td>
    <td align="right">0.026</td>
    <td align="right">0.014</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">SPACE5-1</td>
    <td align="right">C5-1</td>
    <td align="right">0.780</td>
    <td align="right">0.047</td>
    <td align="right">0.041</td>
    <td align="right">0.035</td>
    <td align="right">0.031</td>
    <td align="right">0.028</td>
    <td align="right">0.026</td>
    <td align="right">0.024</td>
    <td align="right">0.022</td>
    <td align="right">0.020</td>
    <td align="right">0.019</td>
    <td align="right">0.018</td>
    <td align="right">0.017</td>
    <td align="right">0.016</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
</table>
<br><br>
<b>Radiant to Convective Decay Curves for Heating</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Radiant to Convective Decay Curves for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Surface Name</td>
    <td align="right">Time 1</td>
    <td align="right">2</td>
    <td align="right">3</td>
    <td align="right">4</td>
    <td align="right">5</td>
    <td align="right">6</td>
    <td align="right">7</td>
    <td align="right">8</td>
    <td align="right">9</td>
    <td align="right">10</td>
    <td align="right">11</td>
    <td align="right">12</td>
    <td align="right">13</td>
    <td align="right">14</td>
    <td align="right">15</td>
    <td align="right">16</td>
    <td align="right">17</td>
    <td align="right">18</td>
    <td align="right">19</td>
    <td align="right">20</td>
    <td align="right">21</td>
    <td align="right">22</td>
    <td align="right">23</td>
    <td align="right">24</td>
    <td align="right">25</td>
    <td align="right">26</td>
    <td align="right">27</td>
    <td align="right">28</td>
    <td align="right">29</td>
    <td align="right">30</td>
    <td align="right">31</td>
    <td align="right">32</td>
    <td align="right">33</td>
    <td align="right">34</td>
    <td align="right">35</td>
    <td align="right">36</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">WALL-1PF</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PLENUM-1</td>
    <td align="right">WALL-1PR</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PLENUM-1</td>
    <td align="right">WALL-1PB</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PLENUM-1</td>
    <td align="right">WALL-1PL</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PLENUM-1</td>
    <td align="right">C1-1P</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PLENUM-1</td>
    <td align="right">C2-1P</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PLENUM-1</td>
    <td align="right">C3-1P</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PLENUM-1</td>
    <td align="right">C4-1P</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PLENUM-1</td>
    <td align="right">C5-1P</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PLENUM-1</td>
    <td align="right">TOP-1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">SPACE1-1</td>
    <td align="right">FRONT-1</td>
    <td align="right">0.175</td>
    <td align="right">0.124</td>
    <td align="right">0.090</td>
    <td align="right">0.066</td>
    <td align="right">0.050</td>
    <td align="right">0.039</td>
    <td align="right">0.031</td>
    <td align="right">0.025</td>
    <td align="right">0.021</td>
    <td align="right">0.018</td>
    <td align="right">0.016</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">SPACE1-1</td>
    <td align="right">WF-1</td>
    <td align="right">0.236</td>
    <td align="right">0.074</td>
    <td align="right">0.043</td>
    <td align="right">0.031</td>
    <td align="right">0.025</td>
    <td align="right">0.020</td>
    <td align="right">0.017</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SPACE1-1</td>
    <td align="right">DF-1</td>
    <td align="right">0.096</td>
    <td align="right">0.053</td>
    <td align="right">0.032</td>
    <td align="right">0.021</td>
    <td align="right">0.016</td>
    <td align="right">0.012</td>
    <td align="right">0.010</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SB12</td>
    <td align="right">0.160</td>
    <td align="right">0.117</td>
    <td align="right">0.091</td>
    <td align="right">0.071</td>
    <td align="right">0.056</td>
    <td align="right">0.044</td>
    <td align="right">0.036</td>
    <td align="right">0.029</td>
    <td align="right">0.024</td>
    <td align="right">0.020</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SB14</td>
    <td align="right">0.160</td>
    <td align="right">0.117</td>
    <td align="right">0.091</td>
    <td align="right">0.071</td>
    <td align="right">0.056</td>
    <td align="right">0.044</td>
    <td align="right">0.036</td>
    <td align="right">0.029</td>
    <td align="right">0.024</td>
    <td align="right">0.020</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SB15</td>
    <td align="right">0.160</td>
    <td align="right">0.124</td>
    <td align="right">0.098</td>
    <td align="right">0.076</td>
    <td align="right">0.059</td>
    <td align="right">0.046</td>
    <td align="right">0.037</td>
    <td align="right">0.030</td>
    <td align="right">0.025</td>
    <td align="right">0.021</td>
    <td align="right">0.018</td>
    <td align="right">0.016</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">SPACE1-1</td>
    <td align="right">F1-1</td>
    <td align="right">0.017</td>
    <td align="right">0.012</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">SPACE1-1</td>
    <td align="right">C1-1</td>
    <td align="right">0.382</td>
    <td align="right">0.222</td>
    <td align="right">0.154</td>
    <td align="right">0.126</td>
    <td align="right">0.107</td>
    <td align="right">0.094</td>
    <td align="right">0.085</td>
    <td align="right">0.078</td>
    <td align="right">0.072</td>
    <td align="right">0.068</td>
    <td align="right">0.064</td>
    <td align="right">0.060</td>
    <td align="right">0.057</td>
    <td align="right">0.054</td>
    <td align="right">0.052</td>
    <td align="right">0.049</td>
    <td align="right">0.047</td>
    <td align="right">0.045</td>
    <td align="right">0.043</td>
    <td align="right">0.041</td>
    <td align="right">0.040</td>
    <td align="right">0.038</td>
    <td align="right">0.037</td>
    <td align="right">0.035</td>
    <td align="right">0.034</td>
    <td align="right">0.032</td>
    <td align="right">0.031</td>
    <td align="right">0.030</td>
    <td align="right">0.029</td>
    <td align="right">0.028</td>
    <td align="right">0.027</td>
    <td align="right">0.026</td>
    <td align="right">0.025</td>
    <td align="right">0.024</td>
    <td align="right">0.023</td>
    <td align="right">0.022</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">SPACE2-1</td>
    <td align="right">RIGHT-1</td>
    <td align="right">0.175</td>
    <td align="right">0.125</td>
    <td align="right">0.092</td>
    <td align="right">0.068</td>
    <td align="right">0.053</td>
    <td align="right">0.041</td>
    <td align="right">0.033</td>
    <td align="right">0.028</td>
    <td align="right">0.023</td>
    <td align="right">0.020</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">SPACE2-1</td>
    <td align="right">WR-1</td>
    <td align="right">0.236</td>
    <td align="right">0.075</td>
    <td align="right">0.046</td>
    <td align="right">0.034</td>
    <td align="right">0.027</td>
    <td align="right">0.022</td>
    <td align="right">0.019</td>
    <td align="right">0.016</td>
    <td align="right">0.014</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">SPACE2-1</td>
    <td align="right">SB21</td>
    <td align="right">0.160</td>
    <td align="right">0.122</td>
    <td align="right">0.097</td>
    <td align="right">0.077</td>
    <td align="right">0.061</td>
    <td align="right">0.048</td>
    <td align="right">0.039</td>
    <td align="right">0.032</td>
    <td align="right">0.027</td>
    <td align="right">0.022</td>
    <td align="right">0.019</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">SPACE2-1</td>
    <td align="right">SB23</td>
    <td align="right">0.160</td>
    <td align="right">0.122</td>
    <td align="right">0.097</td>
    <td align="right">0.077</td>
    <td align="right">0.061</td>
    <td align="right">0.048</td>
    <td align="right">0.039</td>
    <td align="right">0.032</td>
    <td align="right">0.026</td>
    <td align="right">0.022</td>
    <td align="right">0.019</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">SPACE2-1</td>
    <td align="right">SB25</td>
    <td align="right">0.160</td>
    <td align="right">0.128</td>
    <td align="right">0.103</td>
    <td align="right">0.081</td>
    <td align="right">0.064</td>
    <td align="right">0.050</td>
    <td align="right">0.040</td>
    <td align="right">0.033</td>
    <td align="right">0.027</td>
    <td align="right">0.023</td>
    <td align="right">0.020</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">SPACE2-1</td>
    <td align="right">F2-1</td>
    <td align="right">0.017</td>
    <td align="right">0.012</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">SPACE2-1</td>
    <td align="right">C2-1</td>
    <td align="right">0.382</td>
    <td align="right">0.237</td>
    <td align="right">0.167</td>
    <td align="right">0.138</td>
    <td align="right">0.117</td>
    <td align="right">0.104</td>
    <td align="right">0.094</td>
    <td align="right">0.086</td>
    <td align="right">0.080</td>
    <td align="right">0.075</td>
    <td align="right">0.070</td>
    <td align="right">0.066</td>
    <td align="right">0.063</td>
    <td align="right">0.060</td>
    <td align="right">0.057</td>
    <td align="right">0.054</td>
    <td align="right">0.052</td>
    <td align="right">0.050</td>
    <td align="right">0.048</td>
    <td align="right">0.046</td>
    <td align="right">0.044</td>
    <td align="right">0.042</td>
    <td align="right">0.040</td>
    <td align="right">0.039</td>
    <td align="right">0.037</td>
    <td align="right">0.036</td>
    <td align="right">0.034</td>
    <td align="right">0.033</td>
    <td align="right">0.032</td>
    <td align="right">0.030</td>
    <td align="right">0.029</td>
    <td align="right">0.028</td>
    <td align="right">0.027</td>
    <td align="right">0.026</td>
    <td align="right">0.025</td>
    <td align="right">0.024</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">SPACE3-1</td>
    <td align="right">BACK-1</td>
    <td align="right">0.175</td>
    <td align="right">0.124</td>
    <td align="right">0.090</td>
    <td align="right">0.066</td>
    <td align="right">0.050</td>
    <td align="right">0.039</td>
    <td align="right">0.031</td>
    <td align="right">0.026</td>
    <td align="right">0.022</td>
    <td align="right">0.018</td>
    <td align="right">0.016</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">SPACE3-1</td>
    <td align="right">WB-1</td>
    <td align="right">0.236</td>
    <td align="right">0.074</td>
    <td align="right">0.043</td>
    <td align="right">0.032</td>
    <td align="right">0.025</td>
    <td align="right">0.020</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.013</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">SPACE3-1</td>
    <td align="right">DB-1</td>
    <td align="right">0.096</td>
    <td align="right">0.053</td>
    <td align="right">0.032</td>
    <td align="right">0.021</td>
    <td align="right">0.016</td>
    <td align="right">0.012</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">SPACE3-1</td>
    <td align="right">SB32</td>
    <td align="right">0.160</td>
    <td align="right">0.117</td>
    <td align="right">0.092</td>
    <td align="right">0.071</td>
    <td align="right">0.056</td>
    <td align="right">0.045</td>
    <td align="right">0.036</td>
    <td align="right">0.029</td>
    <td align="right">0.024</td>
    <td align="right">0.021</td>
    <td align="right">0.018</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">SPACE3-1</td>
    <td align="right">SB34</td>
    <td align="right">0.160</td>
    <td align="right">0.117</td>
    <td align="right">0.092</td>
    <td align="right">0.071</td>
    <td align="right">0.056</td>
    <td align="right">0.045</td>
    <td align="right">0.036</td>
    <td align="right">0.029</td>
    <td align="right">0.024</td>
    <td align="right">0.021</td>
    <td align="right">0.018</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">SPACE3-1</td>
    <td align="right">SB35</td>
    <td align="right">0.160</td>
    <td align="right">0.124</td>
    <td align="right">0.098</td>
    <td align="right">0.076</td>
    <td align="right">0.059</td>
    <td align="right">0.046</td>
    <td align="right">0.037</td>
    <td align="right">0.030</td>
    <td align="right">0.025</td>
    <td align="right">0.021</td>
    <td align="right">0.018</td>
    <td align="right">0.016</td>
    <td align="right">0.014</td>
    <td align="right">0.013</td>
    <td align="right">0.011</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">SPACE3-1</td>
    <td align="right">F3-1</td>
    <td align="right">0.017</td>
    <td align="right">0.012</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">SPACE3-1</td>
    <td align="right">C3-1</td>
    <td align="right">0.382</td>
    <td align="right">0.224</td>
    <td align="right">0.156</td>
    <td align="right">0.127</td>
    <td align="right">0.108</td>
    <td align="right">0.095</td>
    <td align="right">0.086</td>
    <td align="right">0.079</td>
    <td align="right">0.073</td>
    <td align="right">0.068</td>
    <td align="right">0.064</td>
    <td align="right">0.061</td>
    <td align="right">0.058</td>
    <td align="right">0.055</td>
    <td align="right">0.052</td>
    <td align="right">0.050</td>
    <td align="right">0.048</td>
    <td align="right">0.046</td>
    <td align="right">0.044</td>
    <td align="right">0.042</td>
    <td align="right">0.040</td>
    <td align="right">0.039</td>
    <td align="right">0.037</td>
    <td align="right">0.036</td>
    <td align="right">0.034</td>
    <td align="right">0.033</td>
    <td align="right">0.032</td>
    <td align="right">0.030</td>
    <td align="right">0.029</td>
    <td align="right">0.028</td>
    <td align="right">0.027</td>
    <td align="right">0.026</td>
    <td align="right">0.025</td>
    <td align="right">0.024</td>
    <td align="right">0.023</td>
    <td align="right">0.022</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">SPACE4-1</td>
    <td align="right">LEFT-1</td>
    <td align="right">0.175</td>
    <td align="right">0.125</td>
    <td align="right">0.092</td>
    <td align="right">0.068</td>
    <td align="right">0.053</td>
    <td align="right">0.041</td>
    <td align="right">0.033</td>
    <td align="right">0.028</td>
    <td align="right">0.023</td>
    <td align="right">0.020</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">SPACE4-1</td>
    <td align="right">WL-1</td>
    <td align="right">0.236</td>
    <td align="right">0.075</td>
    <td align="right">0.046</td>
    <td align="right">0.034</td>
    <td align="right">0.027</td>
    <td align="right">0.022</td>
    <td align="right">0.019</td>
    <td align="right">0.016</td>
    <td align="right">0.014</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">SPACE4-1</td>
    <td align="right">SB41</td>
    <td align="right">0.160</td>
    <td align="right">0.122</td>
    <td align="right">0.097</td>
    <td align="right">0.077</td>
    <td align="right">0.061</td>
    <td align="right">0.048</td>
    <td align="right">0.039</td>
    <td align="right">0.032</td>
    <td align="right">0.027</td>
    <td align="right">0.022</td>
    <td align="right">0.019</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">SPACE4-1</td>
    <td align="right">SB43</td>
    <td align="right">0.160</td>
    <td align="right">0.122</td>
    <td align="right">0.097</td>
    <td align="right">0.077</td>
    <td align="right">0.061</td>
    <td align="right">0.048</td>
    <td align="right">0.039</td>
    <td align="right">0.032</td>
    <td align="right">0.026</td>
    <td align="right">0.022</td>
    <td align="right">0.019</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">SPACE4-1</td>
    <td align="right">SB45</td>
    <td align="right">0.160</td>
    <td align="right">0.128</td>
    <td align="right">0.103</td>
    <td align="right">0.081</td>
    <td align="right">0.064</td>
    <td align="right">0.050</td>
    <td align="right">0.040</td>
    <td align="right">0.033</td>
    <td align="right">0.027</td>
    <td align="right">0.023</td>
    <td align="right">0.020</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.014</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">SPACE4-1</td>
    <td align="right">F4-1</td>
    <td align="right">0.017</td>
    <td align="right">0.012</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
    <td align="right">0.001</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">SPACE4-1</td>
    <td align="right">C4-1</td>
    <td align="right">0.382</td>
    <td align="right">0.237</td>
    <td align="right">0.167</td>
    <td align="right">0.138</td>
    <td align="right">0.117</td>
    <td align="right">0.104</td>
    <td align="right">0.094</td>
    <td align="right">0.086</td>
    <td align="right">0.080</td>
    <td align="right">0.075</td>
    <td align="right">0.070</td>
    <td align="right">0.066</td>
    <td align="right">0.063</td>
    <td align="right">0.060</td>
    <td align="right">0.057</td>
    <td align="right">0.054</td>
    <td align="right">0.052</td>
    <td align="right">0.050</td>
    <td align="right">0.048</td>
    <td align="right">0.046</td>
    <td align="right">0.044</td>
    <td align="right">0.042</td>
    <td align="right">0.040</td>
    <td align="right">0.039</td>
    <td align="right">0.037</td>
    <td align="right">0.036</td>
    <td align="right">0.034</td>
    <td align="right">0.033</td>
    <td align="right">0.032</td>
    <td align="right">0.030</td>
    <td align="right">0.029</td>
    <td align="right">0.028</td>
    <td align="right">0.027</td>
    <td align="right">0.026</td>
    <td align="right">0.025</td>
    <td align="right">0.024</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SB51</td>
    <td align="right">0.160</td>
    <td align="right">0.111</td>
    <td align="right">0.082</td>
    <td align="right">0.062</td>
    <td align="right">0.047</td>
    <td align="right">0.037</td>
    <td align="right">0.030</td>
    <td align="right">0.024</td>
    <td align="right">0.020</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SB52</td>
    <td align="right">0.160</td>
    <td align="right">0.110</td>
    <td align="right">0.081</td>
    <td align="right">0.061</td>
    <td align="right">0.047</td>
    <td align="right">0.037</td>
    <td align="right">0.030</td>
    <td align="right">0.024</td>
    <td align="right">0.020</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SB53</td>
    <td align="right">0.160</td>
    <td align="right">0.111</td>
    <td align="right">0.082</td>
    <td align="right">0.061</td>
    <td align="right">0.047</td>
    <td align="right">0.037</td>
    <td align="right">0.030</td>
    <td align="right">0.024</td>
    <td align="right">0.020</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SB54</td>
    <td align="right">0.160</td>
    <td align="right">0.110</td>
    <td align="right">0.081</td>
    <td align="right">0.061</td>
    <td align="right">0.047</td>
    <td align="right">0.037</td>
    <td align="right">0.030</td>
    <td align="right">0.024</td>
    <td align="right">0.020</td>
    <td align="right">0.017</td>
    <td align="right">0.015</td>
    <td align="right">0.013</td>
    <td align="right">0.012</td>
    <td align="right">0.011</td>
    <td align="right">0.010</td>
    <td align="right">0.009</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">SPACE5-1</td>
    <td align="right">F5-1</td>
    <td align="right">0.017</td>
    <td align="right">0.012</td>
    <td align="right">0.010</td>
    <td align="right">0.008</td>
    <td align="right">0.007</td>
    <td align="right">0.006</td>
    <td align="right">0.006</td>
    <td align="right">0.005</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.004</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.003</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
    <td align="right">0.002</td>
