    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/kg]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/kg]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE1-1 ATU</td>
    <td align="right">SPACE1-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10000.000</td>
    <td align="right">  10000.000</td>
    <td align="right">   0.542507</td>
    <td align="right"> 0.00021895</td>
    <td align="right">    199.856</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  -999.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.40537785</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   64896.46</td>
    <td align="right">    15.4092</td>
    <td align="right">  15.577662</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   10000.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63792622</td>
    <td align="right">   0.542507</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right"> 0.21892502</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">   -999.000</td>
    <td align="right">   10999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">-184144.9304</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10008.80</td>
    <td align="right">   10008.80</td>
    <td align="right"> 0.63792622</td>
    <td align="right">      16.60</td>
    <td align="right">       4.07</td>
    <td align="right"> 0.00000000</td>
    <td align="right">    16705.7</td>
    <td align="right">      32.21</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00000000</td>
    <td align="right">    32395.3</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE2-1 ATU</td>
    <td align="right">SPACE2-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10000.000</td>
    <td align="right">  10000.000</td>
    <td align="right">   0.542507</td>
    <td align="right"> 0.00021895</td>
    <td align="right">    199.856</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  -999.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.40537785</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   64896.46</td>
    <td align="right">    15.4092</td>
    <td align="right">  15.577662</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   10000.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63792622</td>
    <td align="right">   0.542507</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right"> 0.21892502</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">   -999.000</td>
    <td align="right">   10999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">-184144.9304</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10008.80</td>
    <td align="right">   10008.80</td>
    <td align="right"> 0.63792622</td>
    <td align="right">      16.60</td>
    <td align="right">       4.07</td>
    <td align="right"> 0.00000000</td>
    <td align="right">    16705.7</td>
    <td align="right">      32.21</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00000000</td>
    <td align="right">    32395.3</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE3-1 ATU</td>
    <td align="right">SPACE3-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10000.000</td>
    <td align="right">  10000.000</td>
    <td align="right">   0.542507</td>
    <td align="right"> 0.00021895</td>
    <td align="right">    199.856</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  -999.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.40537785</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   64896.46</td>
    <td align="right">    15.4092</td>
    <td align="right">  15.577662</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   10000.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63792622</td>
    <td align="right">   0.542507</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right"> 0.21892502</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">   -999.000</td>
    <td align="right">   10999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">-184144.9304</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10008.80</td>
    <td align="right">   10008.80</td>
    <td align="right"> 0.63792622</td>
    <td align="right">      16.60</td>
    <td align="right">       4.07</td>
    <td align="right"> 0.00000000</td>
    <td align="right">    16705.7</td>
    <td align="right">      32.21</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00000000</td>
    <td align="right">    32395.3</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE4-1 ATU</td>
    <td align="right">SPACE4-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10000.000</td>
    <td align="right">  10000.000</td>
    <td align="right">   0.542507</td>
    <td align="right"> 0.00021895</td>
    <td align="right">    199.856</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  -999.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.40537785</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   64896.46</td>
    <td align="right">    15.4092</td>
    <td align="right">  15.577662</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   10000.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63792622</td>
    <td align="right">   0.542507</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right"> 0.21892502</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">   -999.000</td>
    <td align="right">   10999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">-184144.9304</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10008.80</td>
    <td align="right">   10008.80</td>
    <td align="right"> 0.63792622</td>
    <td align="right">      16.60</td>
    <td align="right">       4.07</td>
    <td align="right"> 0.00000000</td>
    <td align="right">    16705.7</td>
    <td align="right">      32.21</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00000000</td>
    <td align="right">    32395.3</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE5-1 ATU</td>
    <td align="right">SPACE5-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10000.000</td>
    <td align="right">  10000.000</td>
    <td align="right">   0.542507</td>
    <td align="right"> 0.00021895</td>
    <td align="right">    199.856</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  -999.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.40537785</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   64896.46</td>
    <td align="right">    15.4092</td>
    <td align="right">  15.577662</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   10000.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63792622</td>
    <td align="right">   0.542507</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right"> 0.21892502</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">   -999.000</td>
    <td align="right">   10999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">-184144.9304</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10008.80</td>
    <td align="right">   10008.80</td>
    <td align="right"> 0.63792622</td>
    <td align="right">      16.60</td>
    <td align="right">       4.07</td>
    <td align="right"> 0.00000000</td>
    <td align="right">    16705.7</td>
    <td align="right">      32.21</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00000000</td>
    <td align="right">    32395.3</td>
  </tr>
  <tr>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">SPACE1-1; SPACE2-1; SPACE3-1; SPACE4-1; SPACE5-1;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  40222.450</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.191665</td>
    <td align="right"> 0.00143665</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1030.0835</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   1.191665</td>
    <td align="right"> 1.40126055</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.43650615</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right">   40222.45</td>
    <td align="right">   100.0000</td>
    <td align="right"> 100.000000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Total</td>
    <td align="right">   40222.45</td>
    <td align="right">   22592.14</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.40126055</td>
    <td align="right">   1.191665</td>
    <td align="right">      27.52</td>
    <td align="right">      21.19</td>
    <td align="right"> 0.01357945</td>
    <td align="right">    62304.4</td>
    <td align="right">      12.09</td>
    <td align="right">      11.60</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33599.9</td>
    <td align="right"> 1.43650615</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">   1021.427</td>
    <td align="right">   39201.02</td>
    <td align="right">      30.73</td>
    <td align="right"> 0.01882535</td>
    <td align="right">      25.40</td>
    <td align="right"> 0.49088000</td>
    <td align="right">    41.1928</td>
    <td align="right">      25.26</td>
    <td align="right"> 0.00989558</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00989558</td>
    <td align="right">    52.2252</td>
    <td align="right">   10881.84</td>
    <td align="right">       0.00</td>
    <td align="right">   35864.70</td>
    <td align="right">   23307.40</td>
    <td align="right"> 1.40126055</td>
    <td align="right">      27.52</td>
    <td align="right">      21.47</td>
    <td align="right"> 0.01357945</td>
    <td align="right">    62304.4</td>
    <td align="right">      27.52</td>
    <td align="right">      21.47</td>
    <td align="right"> 0.01357945</td>
    <td align="right">    62304.4</td>
  </tr>
  <tr>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">SPACE1-1; SPACE2-1; SPACE3-1; SPACE4-1; SPACE5-1;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  14066.606</td>
    <td align="right">  14066.606</td>
    <td align="right">   0.357499</td>
    <td align="right"> 0.00031078</td>
    <td align="right">    189.809</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6411</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   1.191665</td>
    <td align="right"> 1.40126055</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.40537785</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">   64896.46</td>
    <td align="right">    21.6755</td>
    <td align="right">  22.111689</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   14066.61</td>
    <td align="right">   14066.61</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42037816</td>
    <td align="right">   0.357499</td>
    <td align="right">     -16.60</td>
    <td align="right">     -16.60</td>
    <td align="right"> 0.00089704</td>
    <td align="right">   -14464.6</td>
    <td align="right">      16.70</td>
    <td align="right">      13.44</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    38302.7</td>
    <td align="right"> 0.31075277</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   14066.61</td>
    <td align="right">     -16.60</td>
    <td align="right"> 0.00089704</td>
    <td align="right">     -16.60</td>
    <td align="right"> 0.49088000</td>
    <td align="right">   137.3093</td>
    <td align="right">      21.35</td>
    <td align="right"> 0.00375544</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00380188</td>
    <td align="right">    24.0145</td>
    <td align="right">   10865.09</td>
    <td align="right">       0.00</td>
    <td align="right">    9369.96</td>
    <td align="right">    9369.96</td>
    <td align="right"> 0.42037816</td>
    <td align="right">      16.60</td>
    <td align="right">       5.24</td>
    <td align="right"> 0.00089704</td>
    <td align="right">    18951.5</td>
    <td align="right">      38.75</td>
    <td align="right">      14.96</td>
    <td align="right"> 0.00089704</td>
    <td align="right">    41240.8</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE1-1 ATU</td>
    <td align="right">SPACE1-1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE2-1 ATU</td>
    <td align="right">SPACE2-1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE3-1 ATU</td>
    <td align="right">SPACE3-1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE4-1 ATU</td>
    <td align="right">SPACE4-1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE5-1 ATU</td>
    <td align="right">SPACE5-1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">SPACE1-1; SPACE2-1; SPACE3-1; SPACE4-1; SPACE5-1;</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">SPACE1-1; SPACE2-1; SPACE3-1; SPACE4-1; SPACE5-1;</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:31:39</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">OA CONTROLLER 1</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">       0.49</td>
    <td align="right">       1.19</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
    <td align="right">Type</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">      21.00</td>
    <td align="right">      20.00</td>
    <td align="right">      15.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">      25.50</td>
    <td align="right">      17.50</td>
    <td align="right">      17.25</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">      26.00</td>
    <td align="right">      19.00</td>
    <td align="right">      19.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">      23.75</td>
    <td align="right">      18.50</td>
    <td align="right">      16.50</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      12.75</td>
    <td align="right">      23.00</td>
    <td align="right">      12.00</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      26.00</td>
    <td align="right">      23.00</td>
    <td align="right">      23.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.25</td>
    <td align="right">       0.00</td>
    <td align="right">       1.25</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">       0.25</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">       1.00</td>
    <td align="right">       5.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">       0.25</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">       0.25</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">       4.50</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       1.00</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Thermostat Schedules</b><br><br>
<!-- FullName:System Summary_Entire Facility_Thermostat Schedules-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Thermostat Name 1</td>
    <td align="right">Control Type Schedule</td>
    <td align="right">Control Type</td>
    <td align="right">Control Type Name</td>
    <td align="right">Heating Schedule</td>
    <td align="right">Cooling Schedule</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">SPACE1-1 CONTROL</td>
    <td align="right">ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand, SingleCooling, SingleHeating</td>
    <td align="right">DUALSETPOINT, COOLINGSETPOINT, HEATINGSETPOINT</td>
    <td align="right">HTG-SETP-SCH, HTG-SETP-SCH</td>
    <td align="right">CLG-SETP-SCH, CLG-SETP-SCH</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">SPACE2-1 CONTROL</td>
    <td align="right">ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand, SingleCooling, SingleHeating</td>
    <td align="right">DUALSETPOINT, COOLINGSETPOINT, HEATINGSETPOINT</td>
    <td align="right">HTG-SETP-SCH, HTG-SETP-SCH</td>
    <td align="right">CLG-SETP-SCH, CLG-SETP-SCH</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">SPACE3-1 CONTROL</td>
    <td align="right">ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand, SingleCooling, SingleHeating</td>
    <td align="right">DUALSETPOINT, COOLINGSETPOINT, HEATINGSETPOINT</td>
    <td align="right">HTG-SETP-SCH, HTG-SETP-SCH</td>
    <td align="right">CLG-SETP-SCH, CLG-SETP-SCH</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">SPACE4-1 CONTROL</td>
    <td align="right">ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand, SingleCooling, SingleHeating</td>
    <td align="right">DUALSETPOINT, COOLINGSETPOINT, HEATINGSETPOINT</td>
    <td align="right">HTG-SETP-SCH, HTG-SETP-SCH</td>
    <td align="right">CLG-SETP-SCH, CLG-SETP-SCH</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">SPACE5-1 CONTROL</td>
    <td align="right">ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand, SingleCooling, SingleHeating</td>
    <td align="right">DUALSETPOINT, COOLINGSETPOINT, HEATINGSETPOINT</td>
    <td align="right">HTG-SETP-SCH, HTG-SETP-SCH</td>
    <td align="right">CLG-SETP-SCH, CLG-SETP-SCH</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACTopology::EntireFacility></a>
<p>Report:<b> HVAC Topology</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:31:39</b></p>
<b>Air Loop Supply Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Supply Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Splitter Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">VAV SYS 1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OA SYS 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">VAV SYS 1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OA SYS 1</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">OA MIXING BOX 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">VAV SYS 1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">VAV SYS 1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">VAV SYS 1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Loop Demand Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Demand Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Supply Path Component Type</td>
    <td align="right">Supply Path Component Name</td>
    <td align="right">Terminal Unit Type</td>
    <td align="right">Terminal Unit Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Return Path Component Type</td>
    <td align="right">Return Path Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">VAV SYS 1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ZONE SUPPLY AIR SPLITTER 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">VAV SYS 1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ZONE SUPPLY AIR SPLITTER 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">SPACE1-1</td>
    <td align="right">AIRLOOPHVAC:RETURNPLENUM</td>
    <td align="right">RETURN-PLENUM-1</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">VAV SYS 1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ZONE SUPPLY AIR SPLITTER 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">SPACE2-1</td>
    <td align="right">AIRLOOPHVAC:RETURNPLENUM</td>
    <td align="right">RETURN-PLENUM-1</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">VAV SYS 1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ZONE SUPPLY AIR SPLITTER 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">SPACE3-1</td>
    <td align="right">AIRLOOPHVAC:RETURNPLENUM</td>
    <td align="right">RETURN-PLENUM-1</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">VAV SYS 1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ZONE SUPPLY AIR SPLITTER 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">SPACE4-1</td>
    <td align="right">AIRLOOPHVAC:RETURNPLENUM</td>
    <td align="right">RETURN-PLENUM-1</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">VAV SYS 1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ZONE SUPPLY AIR SPLITTER 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">SPACE5-1</td>
    <td align="right">AIRLOOPHVAC:RETURNPLENUM</td>
    <td align="right">RETURN-PLENUM-1</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">VAV SYS 1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:RETURNPLENUM</td>
    <td align="right">RETURN-PLENUM-1</td>
  </tr>
</table>
<br><br>
<b>Zone Equipment Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Zone Equipment Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE1-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE1-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE1-1 ATU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE1-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE1-1 ATU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE1-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE1-1 ATU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">SPACE1-1 ZONE COIL</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE2-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SPACE2-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE2-1 ATU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SPACE2-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE2-1 ATU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SPACE2-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE2-1 ATU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">SPACE2-1 ZONE COIL</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SPACE3-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">SPACE3-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE3-1 ATU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">SPACE3-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE3-1 ATU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SPACE3-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE3-1 ATU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">SPACE3-1 ZONE COIL</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SPACE4-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SPACE4-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE4-1 ATU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SPACE4-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE4-1 ATU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">SPACE4-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE4-1 ATU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">SPACE4-1 ZONE COIL</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">SPACE5-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">SPACE5-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE5-1 ATU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">SPACE5-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE5-1 ATU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">SPACE5-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE5-1 ATU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">SPACE5-1 ZONE COIL</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Plant Loop Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Loop Type</td>
    <td align="right">Loop Name</td>
    <td align="right">Side</td>
    <td align="right">Splitter Name</td>
    <td align="right">Branch Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">HEATING SUPPLY INLET BRANCH</td>
    <td align="right">PUMP:VARIABLESPEED</td>
    <td align="right">HW CIRC PUMP</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">HEATING SUPPLY SPLITTER</td>
    <td align="right">CENTRAL BOILER BRANCH</td>
    <td align="right">BOILER:HOTWATER</td>
    <td align="right">CENTRAL BOILER</td>
    <td align="right">HEATING SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">HEATING SUPPLY SPLITTER</td>
    <td align="right">HEATING SUPPLY BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">HEATING SUPPLY SIDE BYPASS</td>
    <td align="right">HEATING SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">HEATING SUPPLY OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">HEATING SUPPLY OUTLET</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">HEATING DEMAND INLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">HEATING DEMAND INLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HEATING DEMAND SPLITTER</td>
    <td align="right">SPACE1-1 REHEAT BRANCH</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">HEATING DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HEATING DEMAND SPLITTER</td>
    <td align="right">SPACE2-1 REHEAT BRANCH</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">HEATING DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HEATING DEMAND SPLITTER</td>
    <td align="right">SPACE3-1 REHEAT BRANCH</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">HEATING DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HEATING DEMAND SPLITTER</td>
    <td align="right">SPACE4-1 REHEAT BRANCH</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">HEATING DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HEATING DEMAND SPLITTER</td>
    <td align="right">SPACE5-1 REHEAT BRANCH</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">HEATING DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HEATING DEMAND SPLITTER</td>
    <td align="right">MAIN HEATING COIL 1 BRANCH</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">HEATING DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HEATING DEMAND SPLITTER</td>
    <td align="right">HEATING DEMAND BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">HEATING DEMAND BYPASS</td>
    <td align="right">HEATING DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">HEATING DEMAND OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">HEATING DEMAND OUTLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">CW PUMP BRANCH</td>
    <td align="right">PUMP:VARIABLESPEED</td>
    <td align="right">CW CIRC PUMP</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">CW LOOP SPLITTER</td>
    <td align="right">CENTRAL CHILLER BRANCH</td>
    <td align="right">CHILLER:ELECTRIC</td>
    <td align="right">CENTRAL CHILLER</td>
    <td align="right">CW LOOP MIXER</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">CW LOOP SPLITTER</td>
    <td align="right">COOLING SUPPLY BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">SUPPLY SIDE BYPASS</td>
    <td align="right">CW LOOP MIXER</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">COOLING SUPPLY OUTLET</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">SUPPLY SIDE OUTLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">COOLING DEMAND INLET</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">COOLING DEMAND SIDE INLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">CW DEMAND SPLITTER</td>
    <td align="right">COOLING COIL BRANCH</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">CW DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">CW DEMAND SPLITTER</td>
    <td align="right">COOLING DEMAND BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">COOLING DEMAND SIDE BYPASS</td>
    <td align="right">CW DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">COOLING DEMAND OUTLET</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">CW DEMAND SIDE OUTLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">CondenserLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">CondenserLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">CONDENSER SUPPLY INLET BRANCH</td>
    <td align="right">PUMP:VARIABLESPEED</td>
    <td align="right">COND CIRC PUMP</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">CondenserLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">CONDENSER SUPPLY SPLITTER</td>
    <td align="right">CONDENSER SUPPLY TOWER BRANCH</td>
    <td align="right">COOLINGTOWER:SINGLESPEED</td>
    <td align="right">CENTRAL TOWER</td>
    <td align="right">CONDENSER SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">CondenserLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">CONDENSER SUPPLY SPLITTER</td>
    <td align="right">CONDENSER SUPPLY BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">CONDENSER SUPPLY SIDE BYPASS</td>
    <td align="right">CONDENSER SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">CondenserLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">CONDENSER SUPPLY OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">CONDENSER SUPPLY OUTLET</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">CondenserLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">CondenserLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">CONDENSER DEMAND INLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">CONDENSER DEMAND INLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">CondenserLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">CONDENSER DEMAND SPLITTER</td>
    <td align="right">CENTRAL CHILLER CONDENSER BRANCH</td>
    <td align="right">CHILLER:ELECTRIC</td>
    <td align="right">CENTRAL CHILLER</td>
    <td align="right">CONDENSER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">CondenserLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">CONDENSER DEMAND SPLITTER</td>
    <td align="right">CONDENSER DEMAND BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">CONDENSER DEMAND SIDE BYPASS</td>
    <td align="right">CONDENSER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">CondenserLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">CONDENSER DEMAND OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">CONDENSER DEMAND OUTLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:31:39</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">       8.21</td>
    <td align="right">      11.00</td>
    <td align="right">     239.25</td>
    <td align="right">      1.275</td>
    <td align="right">      0.034</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">       3.73</td>
    <td align="right">       5.00</td>
    <td align="right">     103.31</td>
    <td align="right">      2.132</td>
    <td align="right">      0.034</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">       8.21</td>
    <td align="right">      11.00</td>
    <td align="right">     239.25</td>
    <td align="right">      1.189</td>
    <td align="right">      0.034</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">       3.73</td>
    <td align="right">       5.00</td>
    <td align="right">     103.31</td>
    <td align="right">      1.943</td>
    <td align="right">      0.034</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      14.92</td>
    <td align="right">      20.00</td>
    <td align="right">     447.68</td>
    <td align="right">      0.644</td>
    <td align="right">      0.034</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers</div>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">       8.21</td>
    <td align="right">      11.00</td>
    <td align="right">     239.25</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">       3.73</td>
    <td align="right">       5.00</td>
    <td align="right">     103.31</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">       8.21</td>
    <td align="right">      11.00</td>
    <td align="right">     239.25</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">       3.73</td>
    <td align="right">       5.00</td>
    <td align="right">     103.31</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      14.92</td>
    <td align="right">      20.00</td>
    <td align="right">     447.68</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:31:39</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       8.21</td>
    <td align="right">      11.00</td>
    <td align="right">     239.25</td>
    <td align="right">      99.16</td>
    <td align="right">     0.1038</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       3.73</td>
    <td align="right">       5.00</td>
    <td align="right">     103.31</td>
    <td align="right">      42.73</td>
    <td align="right">     0.0472</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       8.21</td>
    <td align="right">      11.00</td>
    <td align="right">     239.25</td>
    <td align="right">      96.48</td>
    <td align="right">     0.1038</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">       3.73</td>
    <td align="right">       5.00</td>
    <td align="right">     103.31</td>
    <td align="right">      42.73</td>
    <td align="right">     0.0472</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">      14.92</td>
    <td align="right">      20.00</td>
    <td align="right">     447.68</td>
    <td align="right">     182.49</td>
    <td align="right">     0.1888</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">      38.80</td>
    <td align="right">      52.00</td>
    <td align="right">    1132.80</td>
    <td align="right">     463.60</td>
    <td align="right">     0.4909</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">    9066.73</td>
    <td align="right">       0.00</td>
    <td align="right">    9066.73</td>
    <td align="right">     310.68</td>
    <td align="right">    9377.41</td>
    <td align="right">    7252.19</td>
    <td align="right">       8.50</td>
    <td align="right">       0.06</td>
    <td align="right">      29.44</td>
    <td align="right">      12.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">    6647.25</td>
    <td align="right">       0.00</td>
    <td align="right">    6647.25</td>
    <td align="right">     133.39</td>
    <td align="right">    6780.64</td>
    <td align="right">    3296.45</td>
    <td align="right">       7.00</td>
    <td align="right">       0.00</td>
    <td align="right">      31.00</td>
    <td align="right">      12.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">    8449.06</td>
    <td align="right">       0.00</td>
    <td align="right">    8449.06</td>
    <td align="right">     310.68</td>
    <td align="right">    8759.74</td>
    <td align="right">    7252.19</td>
    <td align="right">      14.38</td>
    <td align="right">       0.00</td>
    <td align="right">      23.63</td>
    <td align="right">      12.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">    6131.23</td>
    <td align="right">       0.00</td>
    <td align="right">    6131.23</td>
    <td align="right">     133.39</td>
    <td align="right">    6264.62</td>
    <td align="right">    3296.45</td>
    <td align="right">       7.00</td>
    <td align="right">       0.00</td>
    <td align="right">      31.00</td>
    <td align="right">      12.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">    8575.96</td>
    <td align="right">       0.00</td>
    <td align="right">    8575.96</td>
    <td align="right">     578.37</td>
    <td align="right">    9154.33</td>
    <td align="right">   13185.79</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.00</td>
    <td align="right">      12.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">   38870.22</td>
    <td align="right">       0.00</td>
    <td align="right">   38870.22</td>
    <td align="right">    1466.51</td>
    <td align="right">   40336.73</td>
    <td align="right">   34283.06</td>
    <td align="right">      24.00</td>
    <td align="right">       0.06</td>
    <td align="right">      31.00</td>
    <td align="right">      12.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">     0.0836</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0836</td>
    <td align="right">     0.0023</td>
    <td align="right">     0.0859</td>
    <td align="right">     0.0775</td>
    <td align="right">       8.50</td>
    <td align="right">       0.06</td>
    <td align="right">      17.44</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">     0.0606</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0606</td>
    <td align="right">     0.0010</td>
    <td align="right">     0.0616</td>
    <td align="right">     0.0352</td>
    <td align="right">       7.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">     0.0780</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0780</td>
    <td align="right">     0.0023</td>
    <td align="right">     0.0803</td>
    <td align="right">     0.0775</td>
    <td align="right">      14.38</td>
    <td align="right">       0.00</td>
    <td align="right">      11.63</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">     0.0553</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0553</td>
    <td align="right">     0.0010</td>
    <td align="right">     0.0562</td>
    <td align="right">     0.0352</td>
    <td align="right">       7.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">     0.0787</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0787</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0829</td>
    <td align="right">     0.1409</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     0.3561</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3561</td>
    <td align="right">     0.0107</td>
    <td align="right">     0.3669</td>
    <td align="right">     0.3663</td>
    <td align="right">      24.00</td>
    <td align="right">       0.06</td>
    <td align="right">      19.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">   38869.84</td>
    <td align="right">       0.00</td>
    <td align="right">   38869.84</td>
    <td align="right">   34283.06</td>
    <td align="right">      12.38</td>
    <td align="right">       7.62</td>
    <td align="right">      18.00</td>
    <td align="right">      12.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">     0.3561</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3561</td>
    <td align="right">     0.3663</td>
    <td align="right">      12.38</td>
    <td align="right">       7.62</td>
    <td align="right">       6.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">       0.00</td>
    <td align="right">      23.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4082</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4942</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:31:39</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          24</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          10</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           6</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           2</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           4</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           1</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         355</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         281</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1040</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          85</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         102</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         123</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:31:39</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">       1.10</td>
    <td align="right">     475.00</td>
    <td align="right">07-JUL-00:15</td>
    <td align="right">   17272.44</td>
    <td align="right">07-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">       0.89</td>
    <td align="right">     475.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">   12000.00</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SPACE1-1</td>
    <td align="right">       0.19</td>
    <td align="right">     100.32</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    2534.40</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">       0.89</td>
    <td align="right">     475.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">   12000.00</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       0.60</td>
    <td align="right">     375.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    7500.00</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SPACE1-1</td>
    <td align="right">       0.13</td>
    <td align="right">      79.20</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    1584.00</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">       0.60</td>
    <td align="right">     375.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    7500.00</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity</td>
    <td align="right">       0.60</td>
    <td align="right">     375.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    7500.00</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:SPACE1-1</td>
    <td align="right">       0.13</td>
    <td align="right">      79.20</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    1584.00</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">       0.60</td>
    <td align="right">     375.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    7500.00</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SPACE2-1</td>
    <td align="right">       0.08</td>
    <td align="right">      43.32</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    1094.40</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SPACE2-1</td>
    <td align="right">       0.05</td>
    <td align="right">      34.20</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">     684.00</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:SPACE2-1</td>
    <td align="right">       0.05</td>
    <td align="right">      34.20</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">     684.00</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SPACE3-1</td>
    <td align="right">       0.19</td>
    <td align="right">     100.32</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    2534.40</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SPACE3-1</td>
    <td align="right">       0.13</td>
    <td align="right">      79.20</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    1584.00</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:SPACE3-1</td>
    <td align="right">       0.13</td>
    <td align="right">      79.20</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    1584.00</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SPACE4-1</td>
    <td align="right">       0.08</td>
    <td align="right">      43.32</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    1094.40</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SPACE4-1</td>
    <td align="right">       0.05</td>
    <td align="right">      34.20</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">     684.00</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:SPACE4-1</td>
    <td align="right">       0.05</td>
    <td align="right">      34.20</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">     684.00</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SPACE5-1</td>
    <td align="right">       0.35</td>
    <td align="right">     187.72</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    4742.40</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SPACE5-1</td>
    <td align="right">       0.24</td>
    <td align="right">     148.20</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    2964.00</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:SPACE5-1</td>
    <td align="right">       0.24</td>
    <td align="right">     148.20</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    2964.00</td>
    <td align="right">14-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       0.30</td>
    <td align="right">     100.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    4500.00</td>
    <td align="right">14-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SPACE1-1</td>
    <td align="right">       0.06</td>
    <td align="right">      21.12</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">     950.40</td>
    <td align="right">14-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">       0.30</td>
    <td align="right">     100.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    4500.00</td>
    <td align="right">14-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">       0.30</td>
    <td align="right">     100.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    4500.00</td>
    <td align="right">14-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:SPACE1-1</td>
    <td align="right">       0.06</td>
    <td align="right">      21.12</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">     950.40</td>
    <td align="right">14-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">       0.30</td>
    <td align="right">     100.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    4500.00</td>
    <td align="right">14-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SPACE2-1</td>
    <td align="right">       0.03</td>
    <td align="right">       9.12</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">     410.40</td>
    <td align="right">14-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:SPACE2-1</td>
    <td align="right">       0.03</td>
    <td align="right">       9.12</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">     410.40</td>
    <td align="right">14-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SPACE3-1</td>
    <td align="right">       0.06</td>
    <td align="right">      21.12</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">     950.40</td>
    <td align="right">14-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:SPACE3-1</td>
    <td align="right">       0.06</td>
    <td align="right">      21.12</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">     950.40</td>
    <td align="right">14-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SPACE4-1</td>
    <td align="right">       0.03</td>
    <td align="right">       9.12</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">     410.40</td>
    <td align="right">14-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:SPACE4-1</td>
    <td align="right">       0.03</td>
    <td align="right">       9.12</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">     410.40</td>
    <td align="right">14-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SPACE5-1</td>
    <td align="right">       0.12</td>
    <td align="right">      39.52</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    1778.40</td>
    <td align="right">14-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:SPACE5-1</td>
    <td align="right">       0.12</td>
    <td align="right">      39.52</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    1778.40</td>
    <td align="right">14-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">       1.10</td>
    <td align="right">     475.00</td>
    <td align="right">07-JUL-00:15</td>
    <td align="right">   17272.44</td>
    <td align="right">07-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">       1.10</td>
    <td align="right">     475.00</td>
    <td align="right">07-JUL-00:15</td>
    <td align="right">   17272.44</td>
    <td align="right">07-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">       1.10</td>
    <td align="right">     475.00</td>
    <td align="right">07-JUL-00:15</td>
    <td align="right">   17272.44</td>
    <td align="right">07-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">       1.10</td>
    <td align="right">     475.00</td>
    <td align="right">07-JUL-00:15</td>
    <td align="right">   17272.44</td>
    <td align="right">07-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">       1.10</td>
    <td align="right">     475.00</td>
    <td align="right">07-JUL-00:15</td>
    <td align="right">   17272.44</td>
    <td align="right">07-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">       1.10</td>
    <td align="right">     475.00</td>
    <td align="right">07-JUL-00:15</td>
    <td align="right">   17272.44</td>
    <td align="right">07-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">       1.10</td>
    <td align="right">     475.00</td>
    <td align="right">07-JUL-00:15</td>
    <td align="right">   17272.44</td>
    <td align="right">07-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">       1.10</td>
    <td align="right">     475.00</td>
    <td align="right">07-JUL-00:15</td>
    <td align="right">   17272.44</td>
    <td align="right">07-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-00:15</td>
    <td align="right">     797.02</td>
    <td align="right">07-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-00:15</td>
    <td align="right">     797.02</td>
    <td align="right">07-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-00:15</td>
    <td align="right">     797.02</td>
    <td align="right">07-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-18:15</td>
    <td align="right">    4707.78</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    3475.93</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    3475.93</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">     556.62</td>
    <td align="right">07-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">     556.62</td>
    <td align="right">07-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-18:15</td>
    <td align="right">     697.67</td>
    <td align="right">07-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-18:15</td>
    <td align="right">     697.67</td>
    <td align="right">07-JUL-08:00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">       0.74</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-18:15</td>
    <td align="right">   41686.89</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">       0.74</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-18:15</td>
    <td align="right">   41686.89</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">       0.74</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-18:15</td>
    <td align="right">   41686.89</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:NaturalGas</td>
    <td align="right">       0.74</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-18:15</td>
    <td align="right">   41686.89</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">   14273.51</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">   14273.51</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">   14273.51</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">      0.000</td>
    <td align="right">14-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">      0.000</td>
    <td align="right">14-JAN-00:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">       3.10</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-17:15</td>
    <td align="right">   82503.79</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">       0.59</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-17:15</td>
    <td align="right">   18821.14</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PLENUM-1</td>
    <td align="right">       0.18</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-00:15</td>
    <td align="right">    3884.63</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       0.21</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-07:30</td>
    <td align="right">   18821.14</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PLENUM-1</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-00:15</td>
    <td align="right">    3884.63</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">       0.21</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-07:30</td>
    <td align="right">   18821.14</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PLENUM-1</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-00:15</td>
    <td align="right">    3884.63</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-07:15</td>
    <td align="right">   10530.08</td>
    <td align="right">07-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PLENUM-1</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    2161.92</td>
    <td align="right">07-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-07:15</td>
    <td align="right">   10530.08</td>
    <td align="right">07-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PLENUM-1</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    2161.92</td>
    <td align="right">07-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SPACE1-1</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-17:15</td>
    <td align="right">    3195.70</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SPACE1-1</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    3195.70</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SPACE1-1</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    3195.70</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SPACE1-1</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-07:15</td>
    <td align="right">    2050.41</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SPACE1-1</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-07:15</td>
    <td align="right">    2050.41</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SPACE2-1</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-17:15</td>
    <td align="right">    2257.13</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SPACE2-1</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    2257.13</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SPACE2-1</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    2257.13</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SPACE2-1</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-07:15</td>
    <td align="right">    1607.09</td>
    <td align="right">07-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SPACE2-1</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-07:15</td>
    <td align="right">    1607.09</td>
    <td align="right">07-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SPACE3-1</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-17:15</td>
    <td align="right">    3176.68</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SPACE3-1</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    3176.68</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SPACE3-1</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    3176.68</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SPACE3-1</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-07:15</td>
    <td align="right">    2125.27</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SPACE3-1</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-07:15</td>
    <td align="right">    2125.27</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SPACE4-1</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-17:15</td>
    <td align="right">    2229.14</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SPACE4-1</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    2229.14</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SPACE4-1</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    2229.14</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SPACE4-1</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-07:15</td>
    <td align="right">    1080.42</td>
    <td align="right">07-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SPACE4-1</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-07:15</td>
    <td align="right">    1080.42</td>
    <td align="right">07-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SPACE5-1</td>
    <td align="right">       0.11</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-17:15</td>
    <td align="right">    4077.86</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SPACE5-1</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    4077.86</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SPACE5-1</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    4077.86</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SPACE5-1</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-07:15</td>
    <td align="right">    2103.19</td>
    <td align="right">07-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SPACE5-1</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-07:15</td>
    <td align="right">    2103.19</td>
    <td align="right">07-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-18:15</td>
    <td align="right">   30333.14</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       0.59</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-18:15</td>
    <td align="right">   30333.14</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       0.59</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-18:15</td>
    <td align="right">   30333.14</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">       0.59</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-18:15</td>
    <td align="right">   30333.14</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">       0.59</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-18:15</td>
    <td align="right">   30333.14</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">   14273.51</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       1.51</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-18:15</td>
    <td align="right">   33349.51</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">       0.59</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-18:15</td>
    <td align="right">   33349.51</td>
    <td align="right">14-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">   14359.52</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">   17835.45</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">   17835.45</td>
    <td align="right">07-JUL-12:00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:31:39</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.015</td>
    <td align="right">     -0.079</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.056</td>
    <td align="right">      0.126</td>
    <td align="right">      0.063</td>
    <td align="right">      0.131</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.111</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.010</td>
    <td align="right">     -0.192</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">     -0.049</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.026</td>
    <td align="right">      0.054</td>
    <td align="right">      0.027</td>
    <td align="right">      0.059</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.039</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
    <td align="right">     -0.083</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.015</td>
    <td align="right">     -0.075</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.057</td>
    <td align="right">      0.126</td>
    <td align="right">      0.063</td>
    <td align="right">      0.088</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.120</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.009</td>
    <td align="right">     -0.146</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">     -0.040</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.026</td>
    <td align="right">      0.054</td>
    <td align="right">      0.027</td>
    <td align="right">      0.038</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.039</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.004</td>
    <td align="right">     -0.069</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.011</td>
    <td align="right">     -0.094</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.099</td>
    <td align="right">      0.236</td>
    <td align="right">      0.117</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.019</td>
    <td align="right">     -0.350</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">      0.144</td>
    <td align="right">     -0.041</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.103</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.144</td>
    <td align="right">     -0.041</td>
    <td align="right">      0.056</td>
    <td align="right">     -0.337</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.266</td>
    <td align="right">      0.597</td>
    <td align="right">      0.297</td>
    <td align="right">      0.317</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.310</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.046</td>
    <td align="right">     -0.943</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">07-JUL-11:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2049.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     606.80</td>
    <td align="right">    1504.80</td>
    <td align="right">     950.40</td>
    <td align="right">    2361.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3373.23</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">07-JUL-10:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1607.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     348.37</td>
    <td align="right">     684.00</td>
    <td align="right">     410.40</td>
    <td align="right">    2367.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2203.70</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">07-JUL-11:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2124.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     596.36</td>
    <td align="right">    1504.80</td>
    <td align="right">     950.40</td>
    <td align="right">    2704.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3631.88</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">07-JUL-13:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1080.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     278.69</td>
    <td align="right">     615.60</td>
    <td align="right">     410.40</td>
    <td align="right">    1120.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1344.68</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">07-JUL-14:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2103.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1358.09</td>
    <td align="right">    2964.00</td>
    <td align="right">    1580.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3799.55</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">07-JUL-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2162.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2162.14</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">07-JUL-13:30</td>
    <td align="right">       0.00</td>
    <td align="right">   -2126.15</td>
    <td align="right">       0.00</td>
    <td align="right">   -8405.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2878.17</td>
    <td align="right">    6750.00</td>
    <td align="right">    4500.00</td>
    <td align="right">    6163.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9760.06</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">14-JAN-07:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3384.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      79.20</td>
    <td align="right">      21.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1458.58</td>
    <td align="right">       0.00</td>
    <td align="right">     -83.91</td>
    <td align="right">   -1942.05</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">14-JAN-07:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2447.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      34.20</td>
    <td align="right">       9.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -534.96</td>
    <td align="right">       0.00</td>
    <td align="right">     -36.54</td>
    <td align="right">   -1919.16</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">14-JAN-07:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3364.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      79.20</td>
    <td align="right">      21.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1450.61</td>
    <td align="right">       0.00</td>
    <td align="right">     -83.74</td>
    <td align="right">   -1930.55</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">14-JAN-07:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2413.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      34.20</td>
    <td align="right">       9.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -535.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -36.53</td>
    <td align="right">   -1885.39</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">14-JAN-07:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4330.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     148.20</td>
    <td align="right">      39.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -168.63</td>
    <td align="right">   -4349.55</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">14-JAN-07:28</td>
    <td align="right">    4274.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4274.32</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">14-JAN-07:15</td>
    <td align="right">    3036.39</td>
    <td align="right">       0.00</td>
    <td align="right">   15940.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     375.00</td>
    <td align="right">     100.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3979.14</td>
    <td align="right">       0.00</td>
    <td align="right">    -409.36</td>
    <td align="right">  -15063.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:31:39</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">     1.3984</td>
    <td align="right">     0.0000</td>
    <td align="right">    52.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.4909</td>
    <td align="right">     1.1917</td>
    <td align="right">     0.4119</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.4909</td>
    <td align="right">     0.4119</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">     0.5798</td>
    <td align="right">     0.0000</td>
    <td align="right">    52.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.4909</td>
    <td align="right">     0.4195</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.4909</td>
    <td align="right">     1.1701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">    11.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      99.16</td>
    <td align="right">     0.1038</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1038</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1038</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     5.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      42.73</td>
    <td align="right">     0.0472</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0472</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0472</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">    11.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      96.48</td>
    <td align="right">     0.1038</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1038</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1038</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">     5.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      42.73</td>
    <td align="right">     0.0472</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0472</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0472</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">    20.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     182.49</td>
    <td align="right">     0.1888</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1888</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1888</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">   0.009440</td>
    <td align="right">      52.00</td>
    <td align="right">   0.000000</td>
    <td align="right">   463.6000</td>
    <td align="right">     0.4909</td>
    <td align="right">     0.4909</td>
    <td align="right">     0.4909</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3109</td>
    <td align="right">     0.3109</td>
    <td align="right">     0.0933</td>
    <td align="right">No</td>
    <td align="right">     0.1038</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2609</td>
    <td align="right">     0.2609</td>
    <td align="right">     0.0783</td>
    <td align="right">No</td>
    <td align="right">     0.0472</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2789</td>
    <td align="right">     0.2789</td>
    <td align="right">     0.0837</td>
    <td align="right">No</td>
    <td align="right">     0.1038</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2561</td>
    <td align="right">     0.2561</td>
    <td align="right">     0.0768</td>
    <td align="right">No</td>
    <td align="right">     0.0472</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2916</td>
    <td align="right">     0.2916</td>
    <td align="right">     0.0875</td>
    <td align="right">No</td>
    <td align="right">     0.1888</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">     1.3984</td>
    <td align="right">     1.1917</td>
    <td align="right">     1.3984</td>
    <td align="right">     0.4195</td>
    <td align="right">     0.4909</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1186</td>
    <td align="right">     0.1186</td>
    <td align="right">     0.0933</td>
    <td align="right">No</td>
    <td align="right">     0.1038</td>
    <td align="right">     0.8757</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.0783</td>
    <td align="right">     0.0783</td>
    <td align="right">     0.0783</td>
    <td align="right">No</td>
    <td align="right">     0.0472</td>
    <td align="right">     0.9366</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.0837</td>
    <td align="right">No</td>
    <td align="right">     0.1038</td>
    <td align="right">     0.8849</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.0768</td>
    <td align="right">     0.0768</td>
    <td align="right">     0.0768</td>
    <td align="right">No</td>
    <td align="right">     0.0472</td>
    <td align="right">     0.9366</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1888</td>
    <td align="right">     0.1888</td>
    <td align="right">     0.0875</td>
    <td align="right">No</td>
    <td align="right">     0.1888</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">     0.5798</td>
    <td align="right">     0.4195</td>
    <td align="right">     0.4195</td>
    <td align="right">     0.4195</td>
    <td align="right">     0.4909</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:31:39</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Cooling Degree Days</td>
    <td align="right">1743</td>
  </tr>
  <tr>
    <td align="right">Heating Degree Days</td>
    <td align="right">3430</td>
  </tr>
  <tr>
    <td align="right">HDD and CDD data source</td>
    <td align="right">Weather File Stat</td>
  </tr>
  <tr>
    <td align="right">Climate Zone</td>
    <td align="right">5A</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 2 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      927.20</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">      99.16</td>
    <td align="right">      99.16</td>
    <td align="right">0.00</td>
    <td align="right">      91.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">0.00</td>
    <td align="right">      91.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">      96.48</td>
    <td align="right">      96.48</td>
    <td align="right">0.00</td>
    <td align="right">      91.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">0.00</td>
    <td align="right">      91.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">     182.49</td>
    <td align="right">     182.49</td>
    <td align="right">0.00</td>
    <td align="right">      91.00</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">     463.60</td>
    <td align="right">     463.60</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     927.20</td>
    <td align="right">     927.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        6.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [GJ]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [GJ]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.74</td>
    <td align="right">   41686.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">       0.10</td>
    <td align="right">    3475.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- GeneralLights</td>
    <td align="right">       0.60</td>
    <td align="right">    7500.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">       0.30</td>
    <td align="right">    4500.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       0.06</td>
    <td align="right">     797.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.03</td>
    <td align="right">     697.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">       0.02</td>
    <td align="right">     556.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.30</td>
    <td align="right">       1.10</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.74</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.30</td>
    <td align="right">       1.85</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Process energy cost based on ratio of process to total energy.</div>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       0.64</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       0.11</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       0.07</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       0.32</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       1.19</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       1.19</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.80</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      32.33</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      40.21</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       5.43</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       3.41</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      16.07</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       2.56</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">OCCUPY-1</td>
    <td align="right">       2532.</td>
    <td align="right">       3393.</td>
  </tr>
  <tr>
    <td align="right">LIGHTS-1</td>
    <td align="right">       3009.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EQUIP-1</td>
    <td align="right">       2650.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL-SCH</td>
    <td align="right">       3624.</td>
    <td align="right">       3624.</td>
  </tr>
  <tr>
    <td align="right">SHADETRANSSCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">MIN OA SCHED</td>
    <td align="right">       3245.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">FANAVAILSCHED</td>
    <td align="right">       5678.</td>
    <td align="right">       5678.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       1310.</td>
    <td align="right">       1310.</td>
  </tr>
  <tr>
    <td align="right">COOLINGPUMPAVAILSCHED</td>
    <td align="right">       4392.</td>
    <td align="right">       4392.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       5678.</td>
    <td align="right">       5678.</td>
  </tr>
  <tr>
    <td align="right">PLANTONSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTG-SETP-SCH</td>
    <td align="right">HEATINGSETPOINT</td>
    <td align="right">January</td>
    <td align="right">      21.10</td>
    <td align="right">         365</td>
    <td align="right">      12.80</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLG-SETP-SCH</td>
    <td align="right">COOLINGSETPOINT</td>
    <td align="right">July</td>
    <td align="right">      23.90</td>
    <td align="right">         365</td>
    <td align="right">      40.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:31:39</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:31:39</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
</body>
</html>
