<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> RetailStripmall RUNPERIOD 3 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
  2025-05-25
  16:02:23
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 25.1.0-68a4a7c774, YMD=2025.05.25 16:02</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>RetailStripmall</b></p>
<p>Environment: <b>RUNPERIOD 3 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</b></p>
<p>Simulation Timestamp: <b>2025-05-25
  16:02:23</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    16:02:23</b></p>
<b>Values gathered over      2208.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      435.39</td>
    <td align="right">      208.29</td>
    <td align="right">      208.29</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      435.39</td>
    <td align="right">      208.29</td>
    <td align="right">      208.29</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      969.67</td>
    <td align="right">      463.89</td>
    <td align="right">      463.89</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      969.67</td>
    <td align="right">      463.89</td>
    <td align="right">      463.89</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      196.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       33.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      100.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       14.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       32.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       41.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      238.94</td>
    <td align="right">      196.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.86</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Note: Natural gas appears to be the principal heating source based on energy usage.</div>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      196.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       33.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">      100.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       14.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">       32.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       41.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">      196.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">       33.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">      100.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">       14.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">       32.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">       41.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       55.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       43.68</td>
    <td align="right">       93.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      114.31</td>
    <td align="right">       93.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       55.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       43.68</td>
    <td align="right">       93.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      114.31</td>
    <td align="right">       93.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     238.937</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     238.937</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     238.937</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     238.937</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       21.86</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       21.86</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       21.86</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      903.50</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME RETAILSTRIPMALL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMERETAILSTRIPMALL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5B</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE5B::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_CO_DENVER</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_CO_DENVER::Meter">Meter</a>    |   
<p><b>ZoneCoolingSummaryMonthly</b></p> |
<a href="#ZoneCoolingSummaryMonthly::LGSTORE1">LGSTORE1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::SMSTORE1">SMSTORE1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::SMSTORE2">SMSTORE2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::SMSTORE3">SMSTORE3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::SMSTORE4">SMSTORE4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::LGSTORE2">LGSTORE2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::SMSTORE5">SMSTORE5</a>    |   
<a href="#ZoneCoolingSummaryMonthly::SMSTORE6">SMSTORE6</a>    |   
<a href="#ZoneCoolingSummaryMonthly::SMSTORE7">SMSTORE7</a>    |   
<a href="#ZoneCoolingSummaryMonthly::SMSTORE8">SMSTORE8</a>    |   
<p><b>ZoneHeatingSummaryMonthly</b></p> |
<a href="#ZoneHeatingSummaryMonthly::LGSTORE1">LGSTORE1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::SMSTORE1">SMSTORE1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::SMSTORE2">SMSTORE2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::SMSTORE3">SMSTORE3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::SMSTORE4">SMSTORE4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::LGSTORE2">LGSTORE2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::SMSTORE5">SMSTORE5</a>    |   
<a href="#ZoneHeatingSummaryMonthly::SMSTORE6">SMSTORE6</a>    |   
<a href="#ZoneHeatingSummaryMonthly::SMSTORE7">SMSTORE7</a>    |   
<a href="#ZoneHeatingSummaryMonthly::SMSTORE8">SMSTORE8</a>    |   
<p><b>ZoneElectricSummaryMonthly</b></p> |
<a href="#ZoneElectricSummaryMonthly::LGSTORE1">LGSTORE1</a>    |   
<a href="#ZoneElectricSummaryMonthly::SMSTORE1">SMSTORE1</a>    |   
<a href="#ZoneElectricSummaryMonthly::SMSTORE2">SMSTORE2</a>    |   
<a href="#ZoneElectricSummaryMonthly::SMSTORE3">SMSTORE3</a>    |   
<a href="#ZoneElectricSummaryMonthly::SMSTORE4">SMSTORE4</a>    |   
<a href="#ZoneElectricSummaryMonthly::LGSTORE2">LGSTORE2</a>    |   
<a href="#ZoneElectricSummaryMonthly::SMSTORE5">SMSTORE5</a>    |   
<a href="#ZoneElectricSummaryMonthly::SMSTORE6">SMSTORE6</a>    |   
<a href="#ZoneElectricSummaryMonthly::SMSTORE7">SMSTORE7</a>    |   
<a href="#ZoneElectricSummaryMonthly::SMSTORE8">SMSTORE8</a>    |   
<p><b>SpaceGainsMonthly</b></p> |
<a href="#SpaceGainsMonthly::LGSTORE1">LGSTORE1</a>    |   
<a href="#SpaceGainsMonthly::SMSTORE1">SMSTORE1</a>    |   
<a href="#SpaceGainsMonthly::SMSTORE2">SMSTORE2</a>    |   
<a href="#SpaceGainsMonthly::SMSTORE3">SMSTORE3</a>    |   
<a href="#SpaceGainsMonthly::SMSTORE4">SMSTORE4</a>    |   
<a href="#SpaceGainsMonthly::LGSTORE2">LGSTORE2</a>    |   
<a href="#SpaceGainsMonthly::SMSTORE5">SMSTORE5</a>    |   
<a href="#SpaceGainsMonthly::SMSTORE6">SMSTORE6</a>    |   
<a href="#SpaceGainsMonthly::SMSTORE7">SMSTORE7</a>    |   
<a href="#SpaceGainsMonthly::SMSTORE8">SMSTORE8</a>    |   
<p><b>PeakSpaceGainsMonthly</b></p> |
<a href="#PeakSpaceGainsMonthly::LGSTORE1">LGSTORE1</a>    |   
<a href="#PeakSpaceGainsMonthly::SMSTORE1">SMSTORE1</a>    |   
<a href="#PeakSpaceGainsMonthly::SMSTORE2">SMSTORE2</a>    |   
<a href="#PeakSpaceGainsMonthly::SMSTORE3">SMSTORE3</a>    |   
<a href="#PeakSpaceGainsMonthly::SMSTORE4">SMSTORE4</a>    |   
<a href="#PeakSpaceGainsMonthly::LGSTORE2">LGSTORE2</a>    |   
<a href="#PeakSpaceGainsMonthly::SMSTORE5">SMSTORE5</a>    |   
<a href="#PeakSpaceGainsMonthly::SMSTORE6">SMSTORE6</a>    |   
<a href="#PeakSpaceGainsMonthly::SMSTORE7">SMSTORE7</a>    |   
<a href="#PeakSpaceGainsMonthly::SMSTORE8">SMSTORE8</a>    |   
<p><b>SpaceGainComponentsAtCoolingPeakMonthly</b></p> |
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::LGSTORE1">LGSTORE1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::SMSTORE1">SMSTORE1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::SMSTORE2">SMSTORE2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::SMSTORE3">SMSTORE3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::SMSTORE4">SMSTORE4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::LGSTORE2">LGSTORE2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::SMSTORE5">SMSTORE5</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::SMSTORE6">SMSTORE6</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::SMSTORE7">SMSTORE7</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::SMSTORE8">SMSTORE8</a>    |   
<p><b>EnergyConsumptionElectricityNaturalGasMonthly</b></p> |
<a href="#EnergyConsumptionElectricityNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionElectricityMonthly</b></p> |
<a href="#EndUseEnergyConsumptionElectricityMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionNaturalGasMonthly</b></p> |
<a href="#EndUseEnergyConsumptionNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart1Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart1Monthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart2Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart2Monthly::Meter">Meter</a>    |   
<p><b>ElectricComponentsOfPeakDemandMonthly</b></p> |
<a href="#ElectricComponentsOfPeakDemandMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseNaturalGasMonthly</b></p> |
<a href="#PeakEnergyEndUseNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>SetpointsNotMetWithTemperaturesMonthly</b></p> |
<a href="#SetpointsNotMetWithTemperaturesMonthly::LGSTORE1">LGSTORE1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::SMSTORE1">SMSTORE1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::SMSTORE2">SMSTORE2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::SMSTORE3">SMSTORE3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::SMSTORE4">SMSTORE4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::LGSTORE2">LGSTORE2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::SMSTORE5">SMSTORE5</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::SMSTORE6">SMSTORE6</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::SMSTORE7">SMSTORE7</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::SMSTORE8">SMSTORE8</a>    |   
<p><b>ComfortReportSimple55Monthly</b></p> |
<a href="#ComfortReportSimple55Monthly::LGSTORE1">LGSTORE1</a>    |   
<a href="#ComfortReportSimple55Monthly::SMSTORE1">SMSTORE1</a>    |   
<a href="#ComfortReportSimple55Monthly::SMSTORE2">SMSTORE2</a>    |   
<a href="#ComfortReportSimple55Monthly::SMSTORE3">SMSTORE3</a>    |   
<a href="#ComfortReportSimple55Monthly::SMSTORE4">SMSTORE4</a>    |   
<a href="#ComfortReportSimple55Monthly::LGSTORE2">LGSTORE2</a>    |   
<a href="#ComfortReportSimple55Monthly::SMSTORE5">SMSTORE5</a>    |   
<a href="#ComfortReportSimple55Monthly::SMSTORE6">SMSTORE6</a>    |   
<a href="#ComfortReportSimple55Monthly::SMSTORE7">SMSTORE7</a>    |   
<a href="#ComfortReportSimple55Monthly::SMSTORE8">SMSTORE8</a>    |   
<p><b>OccupantComfortDataSummaryMonthly</b></p> |
<a href="#OccupantComfortDataSummaryMonthly::LGSTORE1">LGSTORE1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::SMSTORE1">SMSTORE1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::SMSTORE2">SMSTORE2</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::SMSTORE3">SMSTORE3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::SMSTORE4">SMSTORE4</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::LGSTORE2">LGSTORE2</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::SMSTORE5">SMSTORE5</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::SMSTORE6">SMSTORE6</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::SMSTORE7">SMSTORE7</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::SMSTORE8">SMSTORE8</a>    |   
<p><b>DXReportMonthly</b></p> |
<a href="#DXReportMonthly::PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</a>    |   
<p><b>WindowReportMonthly</b></p> |
<a href="#WindowReportMonthly::LGSTORE1_WALL_1_WINDOW_1">LGSTORE1_WALL_1_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::LGSTORE1_WALL_1_WINDOW_2">LGSTORE1_WALL_1_WINDOW_2</a>    |   
<a href="#WindowReportMonthly::LGSTORE1_WALL_1_WINDOW_3">LGSTORE1_WALL_1_WINDOW_3</a>    |   
<a href="#WindowReportMonthly::LGSTORE1_WALL_1_WINDOW_4">LGSTORE1_WALL_1_WINDOW_4</a>    |   
<a href="#WindowReportMonthly::LGSTORE1_WALL_1_DOOR_1">LGSTORE1_WALL_1_DOOR_1</a>    |   
<a href="#WindowReportMonthly::LGSTORE1_WALL_1_DOOR_2">LGSTORE1_WALL_1_DOOR_2</a>    |   
<a href="#WindowReportMonthly::SMSTORE1_WALL_1_WINDOW_1">SMSTORE1_WALL_1_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::SMSTORE1_WALL_1_WINDOW_2">SMSTORE1_WALL_1_WINDOW_2</a>    |   
<a href="#WindowReportMonthly::SMSTORE1_WALL_1_DOOR">SMSTORE1_WALL_1_DOOR</a>    |   
<a href="#WindowReportMonthly::SMSTORE2_WALL_1_WINDOW_1">SMSTORE2_WALL_1_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::SMSTORE2_WALL_1_WINDOW_2">SMSTORE2_WALL_1_WINDOW_2</a>    |   
<a href="#WindowReportMonthly::SMSTORE2_WALL_1_DOOR">SMSTORE2_WALL_1_DOOR</a>    |   
<a href="#WindowReportMonthly::SMSTORE3_WALL_1_WINDOW_1">SMSTORE3_WALL_1_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::SMSTORE3_WALL_1_WINDOW_2">SMSTORE3_WALL_1_WINDOW_2</a>    |   
<a href="#WindowReportMonthly::SMSTORE3_WALL_1_DOOR">SMSTORE3_WALL_1_DOOR</a>    |   
<a href="#WindowReportMonthly::SMSTORE4_WALL_1_WINDOW_1">SMSTORE4_WALL_1_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::SMSTORE4_WALL_1_WINDOW_2">SMSTORE4_WALL_1_WINDOW_2</a>    |   
<a href="#WindowReportMonthly::SMSTORE4_WALL_1_DOOR">SMSTORE4_WALL_1_DOOR</a>    |   
<a href="#WindowReportMonthly::LGSTORE2_WALL_1_WINDOW_1">LGSTORE2_WALL_1_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::LGSTORE2_WALL_1_WINDOW_2">LGSTORE2_WALL_1_WINDOW_2</a>    |   
<a href="#WindowReportMonthly::LGSTORE2_WALL_1_WINDOW_3">LGSTORE2_WALL_1_WINDOW_3</a>    |   
<a href="#WindowReportMonthly::LGSTORE2_WALL_1_WINDOW_4">LGSTORE2_WALL_1_WINDOW_4</a>    |   
<a href="#WindowReportMonthly::LGSTORE2_WALL_1_DOOR_1">LGSTORE2_WALL_1_DOOR_1</a>    |   
<a href="#WindowReportMonthly::LGSTORE2_WALL_1_DOOR_2">LGSTORE2_WALL_1_DOOR_2</a>    |   
<a href="#WindowReportMonthly::SMSTORE5_WALL_1_WINDOW_1">SMSTORE5_WALL_1_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::SMSTORE5_WALL_1_WINDOW_2">SMSTORE5_WALL_1_WINDOW_2</a>    |   
<a href="#WindowReportMonthly::SMSTORE5_WALL_1_DOOR">SMSTORE5_WALL_1_DOOR</a>    |   
<a href="#WindowReportMonthly::SMSTORE6_WALL_1_WINDOW_1">SMSTORE6_WALL_1_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::SMSTORE6_WALL_1_WINDOW_2">SMSTORE6_WALL_1_WINDOW_2</a>    |   
<a href="#WindowReportMonthly::SMSTORE6_WALL_1_DOOR">SMSTORE6_WALL_1_DOOR</a>    |   
<a href="#WindowReportMonthly::SMSTORE7_WALL_1_WINDOW_1">SMSTORE7_WALL_1_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::SMSTORE7_WALL_1_WINDOW_2">SMSTORE7_WALL_1_WINDOW_2</a>    |   
<a href="#WindowReportMonthly::SMSTORE7_WALL_1_DOOR">SMSTORE7_WALL_1_DOOR</a>    |   
<a href="#WindowReportMonthly::SMSTORE8_WALL_1_WINDOW_1">SMSTORE8_WALL_1_WINDOW_1</a>    |   
<a href="#WindowReportMonthly::SMSTORE8_WALL_1_WINDOW_2">SMSTORE8_WALL_1_WINDOW_2</a>    |   
<a href="#WindowReportMonthly::SMSTORE8_WALL_1_DOOR">SMSTORE8_WALL_1_DOOR</a>    |   
<p><b>WindowEnergyReportMonthly</b></p> |
<a href="#WindowEnergyReportMonthly::LGSTORE1_WALL_1_WINDOW_1">LGSTORE1_WALL_1_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::LGSTORE1_WALL_1_WINDOW_2">LGSTORE1_WALL_1_WINDOW_2</a>    |   
<a href="#WindowEnergyReportMonthly::LGSTORE1_WALL_1_WINDOW_3">LGSTORE1_WALL_1_WINDOW_3</a>    |   
<a href="#WindowEnergyReportMonthly::LGSTORE1_WALL_1_WINDOW_4">LGSTORE1_WALL_1_WINDOW_4</a>    |   
<a href="#WindowEnergyReportMonthly::LGSTORE1_WALL_1_DOOR_1">LGSTORE1_WALL_1_DOOR_1</a>    |   
<a href="#WindowEnergyReportMonthly::LGSTORE1_WALL_1_DOOR_2">LGSTORE1_WALL_1_DOOR_2</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE1_WALL_1_WINDOW_1">SMSTORE1_WALL_1_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE1_WALL_1_WINDOW_2">SMSTORE1_WALL_1_WINDOW_2</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE1_WALL_1_DOOR">SMSTORE1_WALL_1_DOOR</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE2_WALL_1_WINDOW_1">SMSTORE2_WALL_1_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE2_WALL_1_WINDOW_2">SMSTORE2_WALL_1_WINDOW_2</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE2_WALL_1_DOOR">SMSTORE2_WALL_1_DOOR</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE3_WALL_1_WINDOW_1">SMSTORE3_WALL_1_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE3_WALL_1_WINDOW_2">SMSTORE3_WALL_1_WINDOW_2</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE3_WALL_1_DOOR">SMSTORE3_WALL_1_DOOR</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE4_WALL_1_WINDOW_1">SMSTORE4_WALL_1_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE4_WALL_1_WINDOW_2">SMSTORE4_WALL_1_WINDOW_2</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE4_WALL_1_DOOR">SMSTORE4_WALL_1_DOOR</a>    |   
<a href="#WindowEnergyReportMonthly::LGSTORE2_WALL_1_WINDOW_1">LGSTORE2_WALL_1_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::LGSTORE2_WALL_1_WINDOW_2">LGSTORE2_WALL_1_WINDOW_2</a>    |   
<a href="#WindowEnergyReportMonthly::LGSTORE2_WALL_1_WINDOW_3">LGSTORE2_WALL_1_WINDOW_3</a>    |   
<a href="#WindowEnergyReportMonthly::LGSTORE2_WALL_1_WINDOW_4">LGSTORE2_WALL_1_WINDOW_4</a>    |   
<a href="#WindowEnergyReportMonthly::LGSTORE2_WALL_1_DOOR_1">LGSTORE2_WALL_1_DOOR_1</a>    |   
<a href="#WindowEnergyReportMonthly::LGSTORE2_WALL_1_DOOR_2">LGSTORE2_WALL_1_DOOR_2</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE5_WALL_1_WINDOW_1">SMSTORE5_WALL_1_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE5_WALL_1_WINDOW_2">SMSTORE5_WALL_1_WINDOW_2</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE5_WALL_1_DOOR">SMSTORE5_WALL_1_DOOR</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE6_WALL_1_WINDOW_1">SMSTORE6_WALL_1_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE6_WALL_1_WINDOW_2">SMSTORE6_WALL_1_WINDOW_2</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE6_WALL_1_DOOR">SMSTORE6_WALL_1_DOOR</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE7_WALL_1_WINDOW_1">SMSTORE7_WALL_1_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE7_WALL_1_WINDOW_2">SMSTORE7_WALL_1_WINDOW_2</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE7_WALL_1_DOOR">SMSTORE7_WALL_1_DOOR</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE8_WALL_1_WINDOW_1">SMSTORE8_WALL_1_WINDOW_1</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE8_WALL_1_WINDOW_2">SMSTORE8_WALL_1_WINDOW_2</a>    |   
<a href="#WindowEnergyReportMonthly::SMSTORE8_WALL_1_DOOR">SMSTORE8_WALL_1_DOOR</a>    |   
<p><b>WindowZoneSummaryMonthly</b></p> |
<a href="#WindowZoneSummaryMonthly::LGSTORE1">LGSTORE1</a>    |   
<a href="#WindowZoneSummaryMonthly::SMSTORE1">SMSTORE1</a>    |   
<a href="#WindowZoneSummaryMonthly::SMSTORE2">SMSTORE2</a>    |   
<a href="#WindowZoneSummaryMonthly::SMSTORE3">SMSTORE3</a>    |   
<a href="#WindowZoneSummaryMonthly::SMSTORE4">SMSTORE4</a>    |   
<a href="#WindowZoneSummaryMonthly::LGSTORE2">LGSTORE2</a>    |   
<a href="#WindowZoneSummaryMonthly::SMSTORE5">SMSTORE5</a>    |   
<a href="#WindowZoneSummaryMonthly::SMSTORE6">SMSTORE6</a>    |   
<a href="#WindowZoneSummaryMonthly::SMSTORE7">SMSTORE7</a>    |   
<a href="#WindowZoneSummaryMonthly::SMSTORE8">SMSTORE8</a>    |   
<p><b>WindowEnergyZoneSummaryMonthly</b></p> |
<a href="#WindowEnergyZoneSummaryMonthly::LGSTORE1">LGSTORE1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::SMSTORE1">SMSTORE1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::SMSTORE2">SMSTORE2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::SMSTORE3">SMSTORE3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::SMSTORE4">SMSTORE4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::LGSTORE2">LGSTORE2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::SMSTORE5">SMSTORE5</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::SMSTORE6">SMSTORE6</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::SMSTORE7">SMSTORE7</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::SMSTORE8">SMSTORE8</a>    |   
<p><b>AverageOutdoorConditionsMonthly</b></p> |
<a href="#AverageOutdoorConditionsMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMinimumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMinimumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumWetBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumWetBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDewPointMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDewPointMonthly::Environment">Environment</a>    |   
<p><b>OutdoorGroundConditionsMonthly</b></p> |
<a href="#OutdoorGroundConditionsMonthly::Environment">Environment</a>    |   
<p><b>WaterHeaterReportMonthly</b></p> |
<a href="#WaterHeaterReportMonthly::GASTANK1">GAS TANK1</a>    |   
<a href="#WaterHeaterReportMonthly::GASTANK2">GAS TANK2</a>    |   
<a href="#WaterHeaterReportMonthly::GASTANK3">GAS TANK3</a>    |   
<a href="#WaterHeaterReportMonthly::GASTANK4">GAS TANK4</a>    |   
<a href="#WaterHeaterReportMonthly::GASTANK5">GAS TANK5</a>    |   
<a href="#WaterHeaterReportMonthly::GASTANK6">GAS TANK6</a>    |   
<a href="#WaterHeaterReportMonthly::GASTANK7">GAS TANK7</a>    |   
<p><b>DaylightingReportMonthly</b></p> |
<a href="#DaylightingReportMonthly::Environment">Environment</a>    |   
<p><b>CoilReportMonthly</b></p> |
<a href="#CoilReportMonthly::PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</a>    |   
<p><b>FanReportMonthly</b></p> |
<a href="#FanReportMonthly::PSZ-AC_1:1_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC_1:1_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC_2:2_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC_2:2_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC_3:3_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC_3:3_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC_4:4_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC_4:4_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC_5:5_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC_5:5_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC_6:6_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC_6:6_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC_7:7_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC_7:7_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC_8:8_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC_8:8_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC_9:9_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC_9:9_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC_10:10_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC_10:10_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<p><b>ZoneTemperatureOscillationReportMonthly</b></p> |
<a href="#ZoneTemperatureOscillationReportMonthly::LGSTORE1">LGSTORE1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::SMSTORE1">SMSTORE1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::SMSTORE2">SMSTORE2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::SMSTORE3">SMSTORE3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::SMSTORE4">SMSTORE4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::LGSTORE2">LGSTORE2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::SMSTORE5">SMSTORE5</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::SMSTORE6">SMSTORE6</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::SMSTORE7">SMSTORE7</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::SMSTORE8">SMSTORE8</a>    |   
<p><b>AirLoopSystemEnergyAndWaterUseMonthly</b></p> |
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC_1:1">PSZ-AC_1:1</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC_2:2">PSZ-AC_2:2</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC_3:3">PSZ-AC_3:3</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC_4:4">PSZ-AC_4:4</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC_5:5">PSZ-AC_5:5</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC_6:6">PSZ-AC_6:6</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC_7:7">PSZ-AC_7:7</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC_8:8">PSZ-AC_8:8</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC_9:9">PSZ-AC_9:9</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC_10:10">PSZ-AC_10:10</a>    |   
<p><b>AirLoopSystemComponentLoadsMonthly</b></p> |
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC_1:1">PSZ-AC_1:1</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC_2:2">PSZ-AC_2:2</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC_3:3">PSZ-AC_3:3</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC_4:4">PSZ-AC_4:4</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC_5:5">PSZ-AC_5:5</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC_6:6">PSZ-AC_6:6</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC_7:7">PSZ-AC_7:7</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC_8:8">PSZ-AC_8:8</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC_9:9">PSZ-AC_9:9</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC_10:10">PSZ-AC_10:10</a>    |   
<p><b>AirLoopSystemComponentEnergyUseMonthly</b></p> |
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC_1:1">PSZ-AC_1:1</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC_2:2">PSZ-AC_2:2</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC_3:3">PSZ-AC_3:3</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC_4:4">PSZ-AC_4:4</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC_5:5">PSZ-AC_5:5</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC_6:6">PSZ-AC_6:6</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC_7:7">PSZ-AC_7:7</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC_8:8">PSZ-AC_8:8</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC_9:9">PSZ-AC_9:9</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC_10:10">PSZ-AC_10:10</a>    |   
<p><b>MechanicalVentilationLoadsMonthly</b></p> |
<a href="#MechanicalVentilationLoadsMonthly::LGSTORE1">LGSTORE1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::SMSTORE1">SMSTORE1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::SMSTORE2">SMSTORE2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::SMSTORE3">SMSTORE3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::SMSTORE4">SMSTORE4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::LGSTORE2">LGSTORE2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::SMSTORE5">SMSTORE5</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::SMSTORE6">SMSTORE6</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::SMSTORE7">SMSTORE7</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::SMSTORE8">SMSTORE8</a>    |   
<p><b>HeatEmissionsReportMonthly</b></p> |
<a href="#HeatEmissionsReportMonthly::Environment">Environment</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    16:02:23</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 25.1.0-68a4a7c774, YMD=2025.05.25 16:02</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD 3</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       41.98</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -87.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      201.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     2208.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1184.15</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1184.15</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1184.15</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1184.15</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">      348.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1805.20</td>
    <td align="right">        1.00</td>
    <td align="right">      276.30</td>
    <td align="right">        0.00</td>
    <td align="right">       20.75</td>
    <td align="right">       20.75</td>
    <td align="right">     15.2783</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       10.37</td>
    <td align="right">       10.37</td>
    <td align="right">     18.1523</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       10.35</td>
    <td align="right">       10.35</td>
    <td align="right">     16.5377</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       10.35</td>
    <td align="right">       10.35</td>
    <td align="right">     16.5377</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       10.35</td>
    <td align="right">       10.35</td>
    <td align="right">     16.5377</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">      348.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1805.20</td>
    <td align="right">        1.00</td>
    <td align="right">      157.89</td>
    <td align="right">        0.00</td>
    <td align="right">       20.70</td>
    <td align="right">       20.70</td>
    <td align="right">      9.5842</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       10.35</td>
    <td align="right">       10.35</td>
    <td align="right">      9.5842</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       10.35</td>
    <td align="right">       10.35</td>
    <td align="right">      9.5842</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       10.35</td>
    <td align="right">       10.35</td>
    <td align="right">      9.5842</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      902.60</td>
    <td align="right">        1.00</td>
    <td align="right">      197.36</td>
    <td align="right">        0.00</td>
    <td align="right">       10.35</td>
    <td align="right">       10.35</td>
    <td align="right">      9.5842</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2090.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10831.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1184.15</td>
    <td align="right">        0.00</td>
    <td align="right">      124.29</td>
    <td align="right">      124.29</td>
    <td align="right">     12.9856</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2090.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10831.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1184.15</td>
    <td align="right">        0.00</td>
    <td align="right">      124.29</td>
    <td align="right">      124.29</td>
    <td align="right">     12.9856</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">      348.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LGSTORE1</td>
    <td align="right">GENERAL</td>
    <td align="right">LGSTORE1</td>
    <td align="right">     15.2783</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">SMSTORE1</td>
    <td align="right">GENERAL</td>
    <td align="right">SMSTORE1</td>
    <td align="right">     18.1523</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">SMSTORE2</td>
    <td align="right">GENERAL</td>
    <td align="right">SMSTORE2</td>
    <td align="right">     16.5377</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">SMSTORE3</td>
    <td align="right">GENERAL</td>
    <td align="right">SMSTORE3</td>
    <td align="right">     16.5377</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">SMSTORE4</td>
    <td align="right">GENERAL</td>
    <td align="right">SMSTORE4</td>
    <td align="right">     16.5377</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">      348.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LGSTORE2</td>
    <td align="right">GENERAL</td>
    <td align="right">LGSTORE2</td>
    <td align="right">      9.5842</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">SMSTORE5</td>
    <td align="right">GENERAL</td>
    <td align="right">SMSTORE5</td>
    <td align="right">      9.5842</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">SMSTORE6</td>
    <td align="right">GENERAL</td>
    <td align="right">SMSTORE6</td>
    <td align="right">      9.5842</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">SMSTORE7</td>
    <td align="right">GENERAL</td>
    <td align="right">SMSTORE7</td>
    <td align="right">      9.5842</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">SMSTORE8</td>
    <td align="right">GENERAL</td>
    <td align="right">SMSTORE8</td>
    <td align="right">      9.5842</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2090.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12.9856</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2090.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12.9856</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">     2090.32</td>
    <td align="right">     2090.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.9856</td>
    <td align="right">       11.61</td>
    <td align="right">      4.3000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2090.32</td>
    <td align="right">     2090.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    16:02:23</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">18-JUL-13:15</td>
    <td align="right">27-JAN-08:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">06-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   268641.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    44183.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    25772.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     8059.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    11381.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     6868.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    96264.46</td>
    <td align="right">   268641.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">   268641.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    44183.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">    25772.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">     8059.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    11381.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">     6868.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    16:02:23</b></p>
<b>Values gathered over      2208.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      212.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      105.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      319.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       45.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      102.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      131.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       51.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      756.71</td>
    <td align="right">      212.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      101.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       50.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      152.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       48.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       63.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       24.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      362.01</td>
    <td align="right">      101.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      101.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       50.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      152.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       48.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       63.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       24.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      362.01</td>
    <td align="right">      101.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    16:02:23</b></p>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1 DIRECT AIR</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1 DIRECT AIR</td>
    <td align="right">    0.919713</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2 DIRECT AIR</td>
    <td align="right">    0.945493</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3 DIRECT AIR</td>
    <td align="right">    0.940811</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4 DIRECT AIR</td>
    <td align="right">    0.934716</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2 DIRECT AIR</td>
    <td align="right">        1.65</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5 DIRECT AIR</td>
    <td align="right">    0.814349</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6 DIRECT AIR</td>
    <td align="right">    0.803981</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7 DIRECT AIR</td>
    <td align="right">    0.787994</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8 DIRECT AIR</td>
    <td align="right">    0.784706</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.72</td>
    <td align="right">        1.72</td>
    <td align="right">        1.72</td>
    <td align="right">        1.72</td>
    <td align="right">        1.72</td>
    <td align="right">        1.72</td>
    <td align="right">        1.00</td>
    <td align="right">    1.000000</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">    0.919713</td>
    <td align="right">    0.919713</td>
    <td align="right">    0.919713</td>
    <td align="right">    0.919713</td>
    <td align="right">    0.962756</td>
    <td align="right">    0.962756</td>
    <td align="right">        1.00</td>
    <td align="right">    0.955291</td>
    <td align="right">    0.962756</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">    0.945493</td>
    <td align="right">    0.945493</td>
    <td align="right">    0.945493</td>
    <td align="right">    0.945493</td>
    <td align="right">    0.971463</td>
    <td align="right">    0.971463</td>
    <td align="right">        1.00</td>
    <td align="right">    0.973268</td>
    <td align="right">    0.971463</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">    0.940811</td>
    <td align="right">    0.940811</td>
    <td align="right">    0.940811</td>
    <td align="right">    0.940811</td>
    <td align="right">    0.976042</td>
    <td align="right">    0.976042</td>
    <td align="right">        1.00</td>
    <td align="right">    0.963904</td>
    <td align="right">    0.976042</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">    0.934716</td>
    <td align="right">    0.934716</td>
    <td align="right">    0.934716</td>
    <td align="right">    0.934716</td>
    <td align="right">    0.963078</td>
    <td align="right">    0.963078</td>
    <td align="right">        1.00</td>
    <td align="right">    0.970550</td>
    <td align="right">    0.963078</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">    0.814349</td>
    <td align="right">    0.814349</td>
    <td align="right">    0.814349</td>
    <td align="right">    0.814349</td>
    <td align="right">    0.848012</td>
    <td align="right">    0.848012</td>
    <td align="right">        1.00</td>
    <td align="right">    0.960303</td>
    <td align="right">    0.848012</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">    0.803981</td>
    <td align="right">    0.803981</td>
    <td align="right">    0.803981</td>
    <td align="right">    0.803981</td>
    <td align="right">    0.839143</td>
    <td align="right">    0.839143</td>
    <td align="right">        1.00</td>
    <td align="right">    0.958098</td>
    <td align="right">    0.839143</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">    0.787994</td>
    <td align="right">    0.787994</td>
    <td align="right">    0.787994</td>
    <td align="right">    0.787994</td>
    <td align="right">    0.828196</td>
    <td align="right">    0.828196</td>
    <td align="right">        1.00</td>
    <td align="right">    0.951458</td>
    <td align="right">    0.828196</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">    0.784706</td>
    <td align="right">    0.784706</td>
    <td align="right">    0.784706</td>
    <td align="right">    0.784706</td>
    <td align="right">    0.829249</td>
    <td align="right">    0.829249</td>
    <td align="right">        1.00</td>
    <td align="right">    0.946284</td>
    <td align="right">    0.829249</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">        1.72</td>
    <td align="right">    0.411453</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">    0.962756</td>
    <td align="right">    0.205727</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_OA_CONTROLLER</td>
    <td align="right">    0.971463</td>
    <td align="right">    0.205727</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_OA_CONTROLLER</td>
    <td align="right">    0.976042</td>
    <td align="right">    0.205727</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_OA_CONTROLLER</td>
    <td align="right">    0.963078</td>
    <td align="right">    0.205727</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_OA_CONTROLLER</td>
    <td align="right">        1.65</td>
    <td align="right">    0.411453</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_OA_CONTROLLER</td>
    <td align="right">    0.848012</td>
    <td align="right">    0.205727</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_OA_CONTROLLER</td>
    <td align="right">    0.839143</td>
    <td align="right">    0.205727</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_OA_CONTROLLER</td>
    <td align="right">    0.828196</td>
    <td align="right">    0.205727</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_OA_CONTROLLER</td>
    <td align="right">    0.829249</td>
    <td align="right">    0.205727</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:SystemModel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:SystemModel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.72</td>
    <td align="right">     1845.71</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.962756</td>
    <td align="right">     1065.92</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.971463</td>
    <td align="right">     1075.56</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.976042</td>
    <td align="right">     1080.63</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.963078</td>
    <td align="right">     1066.28</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.65</td>
    <td align="right">     1761.85</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.848012</td>
    <td align="right">      938.88</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.839143</td>
    <td align="right">      929.06</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.828196</td>
    <td align="right">      916.94</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.829249</td>
    <td align="right">      918.11</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>AirLoopHVAC:UnitarySystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitarySystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_DX</td>
    <td align="right">        1.72</td>
    <td align="right">        1.72</td>
    <td align="right">        1.72</td>
    <td align="right">        1.14</td>
    <td align="right">    31690.01</td>
    <td align="right">    57473.17</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_DX</td>
    <td align="right">    0.962756</td>
    <td align="right">    0.962756</td>
    <td align="right">    0.962756</td>
    <td align="right">    0.962756</td>
    <td align="right">    17665.02</td>
    <td align="right">    30015.41</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_DX</td>
    <td align="right">    0.971463</td>
    <td align="right">    0.971463</td>
    <td align="right">    0.971463</td>
    <td align="right">    0.971463</td>
    <td align="right">    17908.29</td>
    <td align="right">    30590.98</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_DX</td>
    <td align="right">    0.976042</td>
    <td align="right">    0.976042</td>
    <td align="right">    0.976042</td>
    <td align="right">    0.976042</td>
    <td align="right">    17911.75</td>
    <td align="right">    30486.45</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_DX</td>
    <td align="right">    0.963078</td>
    <td align="right">    0.963078</td>
    <td align="right">    0.963078</td>
    <td align="right">    0.963078</td>
    <td align="right">    17654.03</td>
    <td align="right">    30350.35</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_DX</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">        1.09</td>
    <td align="right">    29889.65</td>
    <td align="right">    55723.30</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_DX</td>
    <td align="right">    0.848012</td>
    <td align="right">    0.848012</td>
    <td align="right">    0.848012</td>
    <td align="right">    0.848012</td>
    <td align="right">    15361.23</td>
    <td align="right">    27662.97</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_DX</td>
    <td align="right">    0.839143</td>
    <td align="right">    0.839143</td>
    <td align="right">    0.839143</td>
    <td align="right">    0.839143</td>
    <td align="right">    15192.73</td>
    <td align="right">    27431.51</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_DX</td>
    <td align="right">    0.828196</td>
    <td align="right">    0.828196</td>
    <td align="right">    0.828196</td>
    <td align="right">    0.828196</td>
    <td align="right">    14985.69</td>
    <td align="right">    27074.56</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_DX</td>
    <td align="right">    0.829249</td>
    <td align="right">    0.829249</td>
    <td align="right">    0.829249</td>
    <td align="right">    0.829249</td>
    <td align="right">    15053.66</td>
    <td align="right">    27001.27</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Cooling:DX:MultiSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:MultiSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Speed 2 Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Speed 2 Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">User-Specified Speed 1 Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">User-Specified Speed 2 Rated Sensible Heat Ratio</td>
    <td align="right">User-Specified Speed 1 Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Speed 2 Rated Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.91</td>
    <td align="right">    0.862443</td>
    <td align="right">        1.28</td>
    <td align="right">    31690.01</td>
    <td align="right">    15845.00</td>
    <td align="right">    0.798660</td>
    <td align="right">    0.798660</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.07</td>
    <td align="right">    0.481378</td>
    <td align="right">    0.711427</td>
    <td align="right">    17665.02</td>
    <td align="right">     8832.51</td>
    <td align="right">    0.798660</td>
    <td align="right">    0.798660</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.08</td>
    <td align="right">    0.485731</td>
    <td align="right">    0.721227</td>
    <td align="right">    17908.29</td>
    <td align="right">     8954.15</td>
    <td align="right">    0.798660</td>
    <td align="right">    0.798660</td>
    <td align="right">    0.971463</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.08</td>
    <td align="right">    0.488021</td>
    <td align="right">    0.721367</td>
    <td align="right">    17911.75</td>
    <td align="right">     8955.88</td>
    <td align="right">    0.798660</td>
    <td align="right">    0.798660</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.07</td>
    <td align="right">    0.481539</td>
    <td align="right">    0.710987</td>
    <td align="right">    17654.03</td>
    <td align="right">     8827.01</td>
    <td align="right">    0.798660</td>
    <td align="right">    0.798660</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.81</td>
    <td align="right">    0.823258</td>
    <td align="right">        1.20</td>
    <td align="right">    29889.65</td>
    <td align="right">    14944.83</td>
    <td align="right">    0.798660</td>
    <td align="right">    0.798660</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.927970</td>
    <td align="right">    0.424006</td>
    <td align="right">    0.618647</td>
    <td align="right">    15361.23</td>
    <td align="right">     7680.61</td>
    <td align="right">    0.798660</td>
    <td align="right">    0.798660</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.917790</td>
    <td align="right">    0.419571</td>
    <td align="right">    0.611860</td>
    <td align="right">    15192.73</td>
    <td align="right">     7596.36</td>
    <td align="right">    0.798660</td>
    <td align="right">    0.798660</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.905290</td>
    <td align="right">    0.414098</td>
    <td align="right">    0.603527</td>
    <td align="right">    14985.69</td>
    <td align="right">     7492.85</td>
    <td align="right">    0.798660</td>
    <td align="right">    0.798660</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.909390</td>
    <td align="right">    0.414625</td>
    <td align="right">    0.606260</td>
    <td align="right">    15053.66</td>
    <td align="right">     7526.83</td>
    <td align="right">    0.798660</td>
    <td align="right">    0.798660</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    57473.17</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    30015.41</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    30590.98</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    30486.45</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    30350.35</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    55723.30</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    27662.97</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    27431.51</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    27074.56</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    27001.27</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    16:02:23</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_3</td>
    <td align="right">LGSTORE1_WALL_3_DOOR_1 | LGSTORE1_WALL_3_DOOR_2 |</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">LGSTORE1_WALL_1_WINDOW_1 | LGSTORE1_WALL_1_WINDOW_2 | LGSTORE1_WALL_1_WINDOW_3 | LGSTORE1_WALL_1_WINDOW_4 | LGSTORE1_WALL_1_DOOR_1 | LGSTORE1_WALL_1_DOOR_2 |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">SMSTORE1_WALL_1_WINDOW_1 | SMSTORE1_WALL_1_WINDOW_2 | SMSTORE1_WALL_1_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_3</td>
    <td align="right">SMSTORE1_WALL_3_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">SMSTORE2_WALL_1_WINDOW_1 | SMSTORE2_WALL_1_WINDOW_2 | SMSTORE2_WALL_1_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_3</td>
    <td align="right">SMSTORE2_WALL_3_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">SMSTORE3_WALL_1_WINDOW_1 | SMSTORE3_WALL_1_WINDOW_2 | SMSTORE3_WALL_1_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_3</td>
    <td align="right">SMSTORE3_WALL_3_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">SMSTORE4_WALL_1_WINDOW_1 | SMSTORE4_WALL_1_WINDOW_2 | SMSTORE4_WALL_1_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_3</td>
    <td align="right">SMSTORE4_WALL_3_DOOR |</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_3</td>
    <td align="right">LGSTORE2_WALL_3_DOOR_1 | LGSTORE2_WALL_3_DOOR_2 |</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">LGSTORE2_WALL_1_WINDOW_1 | LGSTORE2_WALL_1_WINDOW_2 | LGSTORE2_WALL_1_WINDOW_3 | LGSTORE2_WALL_1_WINDOW_4 | LGSTORE2_WALL_1_DOOR_1 | LGSTORE2_WALL_1_DOOR_2 |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">SMSTORE5_WALL_1_WINDOW_1 | SMSTORE5_WALL_1_WINDOW_2 | SMSTORE5_WALL_1_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_3</td>
    <td align="right">SMSTORE5_WALL_3_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">SMSTORE6_WALL_1_WINDOW_1 | SMSTORE6_WALL_1_WINDOW_2 | SMSTORE6_WALL_1_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_3</td>
    <td align="right">SMSTORE6_WALL_3_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">SMSTORE7_WALL_1_WINDOW_1 | SMSTORE7_WALL_1_WINDOW_2 | SMSTORE7_WALL_1_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_3</td>
    <td align="right">SMSTORE7_WALL_3_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">SMSTORE8_WALL_1_WINDOW_1 | SMSTORE8_WALL_1_WINDOW_2 | SMSTORE8_WALL_1_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_3</td>
    <td align="right">SMSTORE8_WALL_3_DOOR |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    16:02:23</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    16:02:23</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">15</td>
    <td align="right">5</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">15.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">7.10</td>
    <td align="right">3.00</td>
    <td align="right">-1.00</td>
    <td align="right">0.80</td>
    <td align="right">-0.20</td>
    <td align="right">4.80</td>
    <td align="right">6.10</td>
    <td align="right">13.70</td>
    <td align="right">22.20</td>
    <td align="right">22.70</td>
    <td align="right">21.70</td>
    <td align="right">18.50</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
    <td align="right">41.98</td>
    <td align="right">-87.92</td>
    <td align="right">-6.00</td>
    <td align="right">201.00</td>
    <td align="right">98934</td>
    <td align="right">1.1759</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">9.95</td>
    <td align="right">23.70</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RetailStripmall</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">15</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">200</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">118</td>
    <td align="right">48</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LGSTORE1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">11.43</td>
    <td align="right">2.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">15.24</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">5.18</td>
    <td align="right">5.18</td>
    <td align="right">1805.20</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">348.39</td>
    <td align="right">276.30</td>
    <td align="right">247.76</td>
    <td align="right">20.75</td>
    <td align="right">6</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SMSTORE1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.05</td>
    <td align="right">11.43</td>
    <td align="right">2.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">15.24</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">5.18</td>
    <td align="right">5.18</td>
    <td align="right">902.60</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">174.19</td>
    <td align="right">78.94</td>
    <td align="right">64.67</td>
    <td align="right">10.37</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SMSTORE2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">26.67</td>
    <td align="right">11.43</td>
    <td align="right">2.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">22.86</td>
    <td align="right">30.48</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">5.18</td>
    <td align="right">5.18</td>
    <td align="right">902.60</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">174.19</td>
    <td align="right">78.94</td>
    <td align="right">64.71</td>
    <td align="right">10.35</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SMSTORE3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">34.29</td>
    <td align="right">11.43</td>
    <td align="right">2.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.48</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">5.18</td>
    <td align="right">5.18</td>
    <td align="right">902.60</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">174.19</td>
    <td align="right">78.94</td>
    <td align="right">64.71</td>
    <td align="right">10.35</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SMSTORE4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">41.91</td>
    <td align="right">11.43</td>
    <td align="right">2.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">38.10</td>
    <td align="right">45.72</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">5.18</td>
    <td align="right">5.18</td>
    <td align="right">902.60</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">174.19</td>
    <td align="right">78.94</td>
    <td align="right">64.71</td>
    <td align="right">10.35</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">LGSTORE2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">53.34</td>
    <td align="right">11.43</td>
    <td align="right">2.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">45.72</td>
    <td align="right">60.96</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">5.18</td>
    <td align="right">5.18</td>
    <td align="right">1805.20</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">348.39</td>
    <td align="right">157.89</td>
    <td align="right">129.43</td>
    <td align="right">20.70</td>
    <td align="right">6</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SMSTORE5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">64.77</td>
    <td align="right">11.43</td>
    <td align="right">2.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">60.96</td>
    <td align="right">68.58</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">5.18</td>
    <td align="right">5.18</td>
    <td align="right">902.60</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">174.19</td>
    <td align="right">78.94</td>
    <td align="right">64.71</td>
    <td align="right">10.35</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SMSTORE6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">72.39</td>
    <td align="right">11.43</td>
    <td align="right">2.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">68.58</td>
    <td align="right">76.20</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">5.18</td>
    <td align="right">5.18</td>
    <td align="right">902.60</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">174.19</td>
    <td align="right">78.94</td>
    <td align="right">64.71</td>
    <td align="right">10.35</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SMSTORE7</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">80.01</td>
    <td align="right">11.43</td>
    <td align="right">2.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">76.20</td>
    <td align="right">83.82</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">5.18</td>
    <td align="right">5.18</td>
    <td align="right">902.60</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">174.19</td>
    <td align="right">78.94</td>
    <td align="right">64.71</td>
    <td align="right">10.35</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SMSTORE8</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">87.63</td>
    <td align="right">11.43</td>
    <td align="right">2.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">83.82</td>
    <td align="right">91.44</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">5.18</td>
    <td align="right">5.18</td>
    <td align="right">902.60</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">174.19</td>
    <td align="right">197.36</td>
    <td align="right">183.13</td>
    <td align="right">10.35</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LGSTORE1</td>
    <td align="right">348.39</td>
    <td align="right">30.0</td>
    <td align="right">11.614</td>
    <td align="right">8.610E-002</td>
    <td align="right">15.278</td>
    <td align="right">4.300</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.578</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SMSTORE1</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">11.614</td>
    <td align="right">8.610E-002</td>
    <td align="right">18.152</td>
    <td align="right">4.300</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.452</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SMSTORE2</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">11.614</td>
    <td align="right">8.610E-002</td>
    <td align="right">16.538</td>
    <td align="right">4.300</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.838</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SMSTORE3</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">11.614</td>
    <td align="right">8.610E-002</td>
    <td align="right">16.538</td>
    <td align="right">4.300</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.838</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SMSTORE4</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">11.614</td>
    <td align="right">8.610E-002</td>
    <td align="right">16.538</td>
    <td align="right">4.300</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.838</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">LGSTORE2</td>
    <td align="right">348.39</td>
    <td align="right">30.0</td>
    <td align="right">11.614</td>
    <td align="right">8.610E-002</td>
    <td align="right">9.584</td>
    <td align="right">4.300</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.884</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SMSTORE5</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">11.614</td>
    <td align="right">8.610E-002</td>
    <td align="right">9.584</td>
    <td align="right">4.300</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.884</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SMSTORE6</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">11.614</td>
    <td align="right">8.610E-002</td>
    <td align="right">9.584</td>
    <td align="right">4.300</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.884</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SMSTORE7</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">11.614</td>
    <td align="right">8.610E-002</td>
    <td align="right">9.584</td>
    <td align="right">4.300</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.884</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SMSTORE8</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">11.614</td>
    <td align="right">8.610E-002</td>
    <td align="right">9.584</td>
    <td align="right">4.300</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.884</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Minimum Number of People for All Day Types</td>
    <td align="right">Maximum Number of People for All Day Types</td>
    <td align="right">Minimum Number of People for Weekdays</td>
    <td align="right">Maximum Number of People for Weekdays</td>
    <td align="right">Minimum Number of People for Weekends/Holidays</td>
    <td align="right">Maximum Number of People for Weekends /Holidays</td>
    <td align="right">Minimum Number of People for Summer Design Days</td>
    <td align="right">Maximum Number of People for Summer Design Days</td>
    <td align="right">Minimum Number of People for Winter Design Days</td>
    <td align="right">Maximum Number of People for Winter Design Days</td>
    <td align="right">MRT Calculation Type</td>
    <td align="right">Work Efficiency</td>
    <td align="right">Clothing Insulation Calculation Method</td>
    <td align="right">Clothing Insulation Calculation Method Schedule</td>
    <td align="right">Clothing</td>
    <td align="right">Air Velocity</td>
    <td align="right">Fanger Calculation</td>
    <td align="right">Pierce Calculation</td>
    <td align="right">KSU Calculation</td>
    <td align="right">Cooling Effect Calculation</td>
    <td align="right">Ankle Draft Calculation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LGSTORE1</td>
    <td align="right">TYPE1_OCC_SCH</td>
    <td align="right">LGSTORE1</td>
    <td align="right">348.39</td>
    <td align="right">30.0</td>
    <td align="right">30.0</td>
    <td align="right">8.610E-002</td>
    <td align="right">11.614</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">30.0</td>
    <td align="right">0.0</td>
    <td align="right">18.0</td>
    <td align="right">0.0</td>
    <td align="right">18.0</td>
    <td align="right">30.0</td>
    <td align="right">30.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SMSTORE1</td>
    <td align="right">TYPE1_OCC_SCH</td>
    <td align="right">SMSTORE1</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">15.0</td>
    <td align="right">8.610E-002</td>
    <td align="right">11.614</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">15.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SMSTORE2</td>
    <td align="right">TYPE2_OCC_SCH</td>
    <td align="right">SMSTORE2</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">15.0</td>
    <td align="right">8.610E-002</td>
    <td align="right">11.614</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">7.5</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">15.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SMSTORE3</td>
    <td align="right">TYPE2_OCC_SCH</td>
    <td align="right">SMSTORE3</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">15.0</td>
    <td align="right">8.610E-002</td>
    <td align="right">11.614</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">7.5</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">15.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SMSTORE4</td>
    <td align="right">TYPE2_OCC_SCH</td>
    <td align="right">SMSTORE4</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">15.0</td>
    <td align="right">8.610E-002</td>
    <td align="right">11.614</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">7.5</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">15.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">LGSTORE2</td>
    <td align="right">TYPE3_OCC_SCH</td>
    <td align="right">LGSTORE2</td>
    <td align="right">348.39</td>
    <td align="right">30.0</td>
    <td align="right">30.0</td>
    <td align="right">8.610E-002</td>
    <td align="right">11.614</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">30.0</td>
    <td align="right">0.0</td>
    <td align="right">21.3</td>
    <td align="right">0.0</td>
    <td align="right">24.0</td>
    <td align="right">30.0</td>
    <td align="right">30.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SMSTORE5</td>
    <td align="right">TYPE3_OCC_SCH</td>
    <td align="right">SMSTORE5</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">15.0</td>
    <td align="right">8.610E-002</td>
    <td align="right">11.614</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">10.6</td>
    <td align="right">0.0</td>
    <td align="right">12.0</td>
    <td align="right">15.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SMSTORE6</td>
    <td align="right">TYPE3_OCC_SCH</td>
    <td align="right">SMSTORE6</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">15.0</td>
    <td align="right">8.610E-002</td>
    <td align="right">11.614</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">10.6</td>
    <td align="right">0.0</td>
    <td align="right">12.0</td>
    <td align="right">15.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SMSTORE7</td>
    <td align="right">TYPE3_OCC_SCH</td>
    <td align="right">SMSTORE7</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">15.0</td>
    <td align="right">8.610E-002</td>
    <td align="right">11.614</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">10.6</td>
    <td align="right">0.0</td>
    <td align="right">12.0</td>
    <td align="right">15.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SMSTORE8</td>
    <td align="right">TYPE3_OCC_SCH</td>
    <td align="right">SMSTORE8</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">15.0</td>
    <td align="right">8.610E-002</td>
    <td align="right">11.614</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">10.6</td>
    <td align="right">0.0</td>
    <td align="right">12.0</td>
    <td align="right">15.0</td>
    <td align="right">15.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use</td>
    <td align="right">Minimum Lighting Level for All Day Types {W}</td>
    <td align="right">Maximum Lighting Level for All Day Types {W}</td>
    <td align="right">Minimum Lighting Level for Weekdays {W}</td>
    <td align="right">Maximum Lighting Level for Weekdays {W}</td>
    <td align="right">Minimum Lighting Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Lighting Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Minimum Lighting Level for Winter Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LGSTORE1_LIGHTS</td>
    <td align="right">TYPE1_LIGHT_SCH</td>
    <td align="right">LGSTORE1</td>
    <td align="right">348.39</td>
    <td align="right">30.0</td>
    <td align="right">3339.000</td>
    <td align="right">9.584</td>
    <td align="right">111.314</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">3339.000</td>
    <td align="right">166.649</td>
    <td align="right">3166.3</td>
    <td align="right">166.649</td>
    <td align="right">3166.340</td>
    <td align="right">3339.000</td>
    <td align="right">3339.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">LGSTORE1_LIGHTS_ALLOWANCE</td>
    <td align="right">TYPE1_LIGHT_SCH</td>
    <td align="right">LGSTORE1</td>
    <td align="right">348.39</td>
    <td align="right">30.0</td>
    <td align="right">1983.750</td>
    <td align="right">5.694</td>
    <td align="right">66.134</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1983.750</td>
    <td align="right">99.009</td>
    <td align="right">1881.2</td>
    <td align="right">99.009</td>
    <td align="right">1881.170</td>
    <td align="right">1983.750</td>
    <td align="right">1983.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SMSTORE1_LIGHTS</td>
    <td align="right">TYPE1_LIGHT_SCH</td>
    <td align="right">SMSTORE1</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">1669.500</td>
    <td align="right">9.584</td>
    <td align="right">111.315</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1669.500</td>
    <td align="right">83.325</td>
    <td align="right">1583.2</td>
    <td align="right">83.325</td>
    <td align="right">1583.170</td>
    <td align="right">1669.500</td>
    <td align="right">1669.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SMSTORE1_LIGHTS_ALLOWANCE</td>
    <td align="right">TYPE1_LIGHT_SCH</td>
    <td align="right">SMSTORE1</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">1492.500</td>
    <td align="right">8.568</td>
    <td align="right">99.513</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1492.500</td>
    <td align="right">74.491</td>
    <td align="right">1415.3</td>
    <td align="right">74.491</td>
    <td align="right">1415.323</td>
    <td align="right">1492.500</td>
    <td align="right">1492.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SMSTORE2_LIGHTS</td>
    <td align="right">TYPE2_LIGHT_SCH</td>
    <td align="right">SMSTORE2</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">1669.500</td>
    <td align="right">9.584</td>
    <td align="right">111.315</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1669.500</td>
    <td align="right">83.475</td>
    <td align="right">1586.0</td>
    <td align="right">83.475</td>
    <td align="right">1586.025</td>
    <td align="right">1669.500</td>
    <td align="right">1669.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SMSTORE2_LIGHTS_ALLOWANCE</td>
    <td align="right">TYPE2_LIGHT_SCH</td>
    <td align="right">SMSTORE2</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">1211.250</td>
    <td align="right">6.953</td>
    <td align="right">80.761</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1211.250</td>
    <td align="right">60.562</td>
    <td align="right">1150.7</td>
    <td align="right">60.562</td>
    <td align="right">1150.687</td>
    <td align="right">1211.250</td>
    <td align="right">1211.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SMSTORE3_LIGHTS</td>
    <td align="right">TYPE2_LIGHT_SCH</td>
    <td align="right">SMSTORE3</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">1669.500</td>
    <td align="right">9.584</td>
    <td align="right">111.315</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1669.500</td>
    <td align="right">83.475</td>
    <td align="right">1586.0</td>
    <td align="right">83.475</td>
    <td align="right">1586.025</td>
    <td align="right">1669.500</td>
    <td align="right">1669.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SMSTORE3_LIGHTS_ALLOWANCE</td>
    <td align="right">TYPE2_LIGHT_SCH</td>
    <td align="right">SMSTORE3</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">1211.250</td>
    <td align="right">6.953</td>
    <td align="right">80.761</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1211.250</td>
    <td align="right">60.562</td>
    <td align="right">1150.7</td>
    <td align="right">60.562</td>
    <td align="right">1150.687</td>
    <td align="right">1211.250</td>
    <td align="right">1211.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SMSTORE4_LIGHTS</td>
    <td align="right">TYPE2_LIGHT_SCH</td>
    <td align="right">SMSTORE4</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">1669.500</td>
    <td align="right">9.584</td>
    <td align="right">111.315</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1669.500</td>
    <td align="right">83.475</td>
    <td align="right">1586.0</td>
    <td align="right">83.475</td>
    <td align="right">1586.025</td>
    <td align="right">1669.500</td>
    <td align="right">1669.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SMSTORE4_LIGHTS_ALLOWANCE</td>
    <td align="right">TYPE2_LIGHT_SCH</td>
    <td align="right">SMSTORE4</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">1211.250</td>
    <td align="right">6.953</td>
    <td align="right">80.761</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1211.250</td>
    <td align="right">60.562</td>
    <td align="right">1150.7</td>
    <td align="right">60.562</td>
    <td align="right">1150.687</td>
    <td align="right">1211.250</td>
    <td align="right">1211.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">LGSTORE2_LIGHTS</td>
    <td align="right">TYPE3_LIGHT_SCH</td>
    <td align="right">LGSTORE2</td>
    <td align="right">348.39</td>
    <td align="right">30.0</td>
    <td align="right">3339.000</td>
    <td align="right">9.584</td>
    <td align="right">111.314</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">3339.000</td>
    <td align="right">166.950</td>
    <td align="right">3172.0</td>
    <td align="right">166.950</td>
    <td align="right">3172.050</td>
    <td align="right">3339.000</td>
    <td align="right">3339.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">LGSTORE2_LIGHTS_ALLOWANCE</td>
    <td align="right">TYPE3_LIGHT_SCH</td>
    <td align="right">LGSTORE2</td>
    <td align="right">348.39</td>
    <td align="right">30.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SMSTORE5_LIGHTS</td>
    <td align="right">TYPE3_LIGHT_SCH</td>
    <td align="right">SMSTORE5</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">1669.500</td>
    <td align="right">9.584</td>
    <td align="right">111.315</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1669.500</td>
    <td align="right">83.475</td>
    <td align="right">1586.0</td>
    <td align="right">83.475</td>
    <td align="right">1586.025</td>
    <td align="right">1669.500</td>
    <td align="right">1669.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SMSTORE5_LIGHTS_ALLOWANCE</td>
    <td align="right">TYPE3_LIGHT_SCH</td>
    <td align="right">SMSTORE5</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SMSTORE6_LIGHTS</td>
    <td align="right">TYPE3_LIGHT_SCH</td>
    <td align="right">SMSTORE6</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">1669.500</td>
    <td align="right">9.584</td>
    <td align="right">111.315</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1669.500</td>
    <td align="right">83.475</td>
    <td align="right">1586.0</td>
    <td align="right">83.475</td>
    <td align="right">1586.025</td>
    <td align="right">1669.500</td>
    <td align="right">1669.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SMSTORE6_LIGHTS_ALLOWANCE</td>
    <td align="right">TYPE3_LIGHT_SCH</td>
    <td align="right">SMSTORE6</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">SMSTORE7_LIGHTS</td>
    <td align="right">TYPE3_LIGHT_SCH</td>
    <td align="right">SMSTORE7</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">1669.500</td>
    <td align="right">9.584</td>
    <td align="right">111.315</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1669.500</td>
    <td align="right">83.475</td>
    <td align="right">1586.0</td>
    <td align="right">83.475</td>
    <td align="right">1586.025</td>
    <td align="right">1669.500</td>
    <td align="right">1669.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">SMSTORE7_LIGHTS_ALLOWANCE</td>
    <td align="right">TYPE3_LIGHT_SCH</td>
    <td align="right">SMSTORE7</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">SMSTORE8_LIGHTS</td>
    <td align="right">TYPE3_LIGHT_SCH</td>
    <td align="right">SMSTORE8</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">1669.500</td>
    <td align="right">9.584</td>
    <td align="right">111.315</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1669.500</td>
    <td align="right">83.475</td>
    <td align="right">1586.0</td>
    <td align="right">83.475</td>
    <td align="right">1586.025</td>
    <td align="right">1669.500</td>
    <td align="right">1669.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">SMSTORE8_LIGHTS_ALLOWANCE</td>
    <td align="right">TYPE3_LIGHT_SCH</td>
    <td align="right">SMSTORE8</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {W}</td>
    <td align="right">Maximum Equipment Level for All Day Types {W}</td>
    <td align="right">Minimum Equipment Level for Weekdays {W}</td>
    <td align="right">Maximum Equipment Level for Weekdays {W}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LGSTORE1_MISCPLUG_EQUIP</td>
    <td align="right">TYPE1_EQUIP_SCH</td>
    <td align="right">LGSTORE1</td>
    <td align="right">348.39</td>
    <td align="right">30.0</td>
    <td align="right">1498.062</td>
    <td align="right">4.300</td>
    <td align="right">49.942</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1498.062</td>
    <td align="right">73.639</td>
    <td align="right">1343.250</td>
    <td align="right">73.639</td>
    <td align="right">1343.250</td>
    <td align="right">1498.062</td>
    <td align="right">1498.062</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SMSTORE1_MISCPLUG_EQUIP</td>
    <td align="right">TYPE1_EQUIP_SCH</td>
    <td align="right">SMSTORE1</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">749.031</td>
    <td align="right">4.300</td>
    <td align="right">49.942</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">749.031</td>
    <td align="right">36.820</td>
    <td align="right">671.625</td>
    <td align="right">36.820</td>
    <td align="right">671.625</td>
    <td align="right">749.031</td>
    <td align="right">749.031</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SMSTORE2_MISCPLUG_EQUIP</td>
    <td align="right">TYPE2_EQUIP_SCH</td>
    <td align="right">SMSTORE2</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">749.031</td>
    <td align="right">4.300</td>
    <td align="right">49.942</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">749.031</td>
    <td align="right">36.820</td>
    <td align="right">671.625</td>
    <td align="right">36.820</td>
    <td align="right">671.625</td>
    <td align="right">749.031</td>
    <td align="right">749.031</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SMSTORE3_MISCPLUG_EQUIP</td>
    <td align="right">TYPE2_EQUIP_SCH</td>
    <td align="right">SMSTORE3</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">749.031</td>
    <td align="right">4.300</td>
    <td align="right">49.942</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">749.031</td>
    <td align="right">36.820</td>
    <td align="right">671.625</td>
    <td align="right">36.820</td>
    <td align="right">671.625</td>
    <td align="right">749.031</td>
    <td align="right">749.031</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SMSTORE4_MISCPLUG_EQUIP</td>
    <td align="right">TYPE2_EQUIP_SCH</td>
    <td align="right">SMSTORE4</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">749.031</td>
    <td align="right">4.300</td>
    <td align="right">49.942</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">749.031</td>
    <td align="right">36.820</td>
    <td align="right">671.625</td>
    <td align="right">36.820</td>
    <td align="right">671.625</td>
    <td align="right">749.031</td>
    <td align="right">749.031</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">LGSTORE2_MISCPLUG_EQUIP</td>
    <td align="right">TYPE3_EQUIP_SCH</td>
    <td align="right">LGSTORE2</td>
    <td align="right">348.39</td>
    <td align="right">30.0</td>
    <td align="right">1498.062</td>
    <td align="right">4.300</td>
    <td align="right">49.942</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1498.062</td>
    <td align="right">73.639</td>
    <td align="right">1343.250</td>
    <td align="right">73.639</td>
    <td align="right">1343.250</td>
    <td align="right">1498.062</td>
    <td align="right">1498.062</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SMSTORE5_MISCPLUG_EQUIP</td>
    <td align="right">TYPE3_EQUIP_SCH</td>
    <td align="right">SMSTORE5</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">749.031</td>
    <td align="right">4.300</td>
    <td align="right">49.942</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">749.031</td>
    <td align="right">36.820</td>
    <td align="right">671.625</td>
    <td align="right">36.820</td>
    <td align="right">671.625</td>
    <td align="right">749.031</td>
    <td align="right">749.031</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SMSTORE6_MISCPLUG_EQUIP</td>
    <td align="right">TYPE3_EQUIP_SCH</td>
    <td align="right">SMSTORE6</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">749.031</td>
    <td align="right">4.300</td>
    <td align="right">49.942</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">749.031</td>
    <td align="right">36.820</td>
    <td align="right">671.625</td>
    <td align="right">36.820</td>
    <td align="right">671.625</td>
    <td align="right">749.031</td>
    <td align="right">749.031</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SMSTORE7_MISCPLUG_EQUIP</td>
    <td align="right">TYPE3_EQUIP_SCH</td>
    <td align="right">SMSTORE7</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">749.031</td>
    <td align="right">4.300</td>
    <td align="right">49.942</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">749.031</td>
    <td align="right">36.820</td>
    <td align="right">671.625</td>
    <td align="right">36.820</td>
    <td align="right">671.625</td>
    <td align="right">749.031</td>
    <td align="right">749.031</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SMSTORE8_MISCPLUG_EQUIP</td>
    <td align="right">TYPE3_EQUIP_SCH</td>
    <td align="right">SMSTORE8</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">749.031</td>
    <td align="right">4.300</td>
    <td align="right">49.942</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">749.031</td>
    <td align="right">36.820</td>
    <td align="right">671.625</td>
    <td align="right">36.820</td>
    <td align="right">671.625</td>
    <td align="right">749.031</td>
    <td align="right">749.031</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>Construction CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Construction CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">#CTFs</td>
    <td align="right">Time Step {hours}</td>
    <td align="right">ThermalConductance {w/m2-K}</td>
    <td align="right">OuterThermalAbsorptance</td>
    <td align="right">InnerThermalAbsorptance</td>
    <td align="right">OuterSolarAbsorptance</td>
    <td align="right">InnerSolarAbsorptance</td>
    <td align="right">Roughness</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.250</td>
    <td align="right">2.101</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">7</td>
    <td align="right">0.250</td>
    <td align="right">0.8000</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">INT_WALL</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">0.250</td>
    <td align="right">6.299</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">17</td>
    <td align="right">3</td>
    <td align="right">3</td>
    <td align="right">0.250</td>
    <td align="right">0.1864</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.770</td>
    <td align="right">0.700</td>
    <td align="right">Rough</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">20</td>
    <td align="right">4</td>
    <td align="right">6</td>
    <td align="right">0.250</td>
    <td align="right">0.3276</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">LGSTORE1_FLOOR_FFACTOR</td>
    <td align="right">30</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.250</td>
    <td align="right">0.1410</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SMSTORE1_FLOOR_FFACTOR</td>
    <td align="right">31</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.250</td>
    <td align="right">0.7979E-01</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SMSTORE2_FLOOR_FFACTOR</td>
    <td align="right">32</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.250</td>
    <td align="right">0.7979E-01</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SMSTORE3_FLOOR_FFACTOR</td>
    <td align="right">33</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.250</td>
    <td align="right">0.7979E-01</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SMSTORE4_FLOOR_FFACTOR</td>
    <td align="right">34</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.250</td>
    <td align="right">0.7979E-01</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">LGSTORE2_FLOOR_FFACTOR</td>
    <td align="right">35</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.250</td>
    <td align="right">0.7979E-01</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">SMSTORE5_FLOOR_FFACTOR</td>
    <td align="right">36</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.250</td>
    <td align="right">0.7979E-01</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SMSTORE6_FLOOR_FFACTOR</td>
    <td align="right">37</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.250</td>
    <td align="right">0.7979E-01</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SMSTORE7_FLOOR_FFACTOR</td>
    <td align="right">38</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.250</td>
    <td align="right">0.7979E-01</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SMSTORE8_FLOOR_FFACTOR</td>
    <td align="right">39</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.250</td>
    <td align="right">0.2035</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
</table>
<br><br>
<b>Material CTF Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material CTF Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Conductivity {w/m-K}</td>
    <td align="right">Density {kg/m3}</td>
    <td align="right">Specific Heat {J/kg-K}</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">OPAQUE DOOR PANEL_CON</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.4760</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Std Wood 6inch</td>
    <td align="right">0.1500</td>
    <td align="right">0.120</td>
    <td align="right">540.000</td>
    <td align="right">1210.000</td>
    <td align="right">1.250</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">F13 Built-up roofing</td>
    <td align="right">0.0095</td>
    <td align="right">0.160</td>
    <td align="right">1120.000</td>
    <td align="right">1460.000</td>
    <td align="right">0.5938E-01</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">NONRES_ROOF_INSULATION</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.307</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">F08 Metal surface</td>
    <td align="right">0.0008</td>
    <td align="right">45.280</td>
    <td align="right">7824.000</td>
    <td align="right">500.000</td>
    <td align="right">0.1767E-04</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">F07 25mm stucco</td>
    <td align="right">0.0254</td>
    <td align="right">0.720</td>
    <td align="right">1856.000</td>
    <td align="right">840.000</td>
    <td align="right">0.3528E-01</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">G01 16mm gypsum board</td>
    <td align="right">0.0159</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.9938E-01</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">NONRES_EXTERIOR_WALL_INSULATION</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2.818</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">G01 16mm gypsum board</td>
    <td align="right">0.0159</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.9938E-01</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">~FC_Insulation_1</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.014</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.46</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.46</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">~FC_Insulation_4</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.46</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">~FC_Insulation_5</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.46</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">~FC_Insulation_6</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.46</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">~FC_Insulation_7</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.46</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">~FC_Insulation_8</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.46</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">~FC_Insulation_9</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.46</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">~FC_Insulation_10</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.837</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
</table>
<br><br>
<b>CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time</td>
    <td align="right">Outside</td>
    <td align="right">Cross</td>
    <td align="right">Inside</td>
    <td align="right">Flux (except final one)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.0000000</td>
    <td align="right">0.0000000</td>
    <td align="right">-0.0000000</td>
    <td align="right">-0.0000000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">2.1010000</td>
    <td align="right">2.1010000</td>
    <td align="right">2.1010000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">7</td>
    <td align="right">-0.19879948E-01</td>
    <td align="right">0.18371110E-08</td>
    <td align="right">-0.19879948E-01</td>
    <td align="right">0.25920384E-02</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">6</td>
    <td align="right">0.37833182</td>
    <td align="right">0.93111392E-06</td>
    <td align="right">0.37833182</td>
    <td align="right">-0.50805208E-01</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">5</td>
    <td align="right">-2.8822885</td>
    <td align="right">0.33090332E-04</td>
    <td align="right">-2.8822885</td>
    <td align="right">0.40100636</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">11.391948</td>
    <td align="right">0.23980383E-03</td>
    <td align="right">11.391948</td>
    <td align="right">-1.6521297</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">-25.286828</td>
    <td align="right">0.46344169E-03</td>
    <td align="right">-25.286828</td>
    <td align="right">3.8446603</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">31.657742</td>
    <td align="right">0.23933549E-03</td>
    <td align="right">31.657742</td>
    <td align="right">-5.0707043</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">-20.807361</td>
    <td align="right">0.25331892E-04</td>
    <td align="right">-20.807361</td>
    <td align="right">3.5241279</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">5.5693388</td>
    <td align="right">0.18852057E-06</td>
    <td align="right">5.5693388</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">4</td>
    <td align="right">0.12042566E-13</td>
    <td align="right">0.45929688E-14</td>
    <td align="right">0.12042579E-13</td>
    <td align="right">0.0000000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">3</td>
    <td align="right">-0.90043060E-05</td>
    <td align="right">0.30474453E-05</td>
    <td align="right">-0.90043060E-05</td>
    <td align="right">0.18391453E-13</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">2</td>
    <td align="right">0.23735444</td>
    <td align="right">0.83694685E-01</td>
    <td align="right">0.23735444</td>
    <td align="right">-0.65848504E-05</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">1</td>
    <td align="right">-8.4013897</td>
    <td align="right">3.1829864</td>
    <td align="right">-8.4013897</td>
    <td align="right">0.83534042E-01</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">0</td>
    <td align="right">13.937100</td>
    <td align="right">2.5063712</td>
    <td align="right">13.937100</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">3</td>
    <td align="right">-0.36001017E-09</td>
    <td align="right">0.48474703E-12</td>
    <td align="right">-0.22061971E-08</td>
    <td align="right">0.42112828E-18</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">2</td>
    <td align="right">0.23532522</td>
    <td align="right">0.34379438E-03</td>
    <td align="right">0.31919894</td>
    <td align="right">-0.63445960E-09</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">1</td>
    <td align="right">-15.986175</td>
    <td align="right">0.70694107E-01</td>
    <td align="right">-3.8142812</td>
    <td align="right">0.91794137E-01</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">0</td>
    <td align="right">15.920099</td>
    <td align="right">0.98211582E-01</td>
    <td align="right">3.6643317</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">6</td>
    <td align="right">0.17058010E-11</td>
    <td align="right">0.52762647E-14</td>
    <td align="right">0.32155473E-12</td>
    <td align="right">0.15334590E-15</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">5</td>
    <td align="right">-0.63480604E-06</td>
    <td align="right">0.39207494E-08</td>
    <td align="right">-0.38531877E-06</td>
    <td align="right">0.57196598E-12</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">4</td>
    <td align="right">0.37349151E-01</td>
    <td align="right">0.48094847E-04</td>
    <td align="right">0.12780006E-01</td>
    <td align="right">-0.18354865E-06</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">3</td>
    <td align="right">-2.1255408</td>
    <td align="right">0.68279691E-02</td>
    <td align="right">-0.61430978</td>
    <td align="right">0.55989707E-02</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">2</td>
    <td align="right">19.131456</td>
    <td align="right">0.60087495E-01</td>
    <td align="right">7.8966043</td>
    <td align="right">-0.13612288</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">1</td>
    <td align="right">-54.591175</td>
    <td align="right">0.56505533E-01</td>
    <td align="right">-19.914583</td>
    <td align="right">0.74470269</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">0</td>
    <td align="right">37.674315</td>
    <td align="right">0.29339959E-02</td>
    <td align="right">12.745912</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">7</td>
    <td align="right">-0.10391997E-10</td>
    <td align="right">0.12509097E-16</td>
    <td align="right">0.23936792E-14</td>
    <td align="right">0.13227334E-16</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">6</td>
    <td align="right">0.23843489E-07</td>
    <td align="right">0.35227118E-09</td>
    <td align="right">0.23726009E-04</td>
    <td align="right">-0.13872146E-06</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">5</td>
    <td align="right">-0.75770750E-05</td>
    <td align="right">0.57055001E-06</td>
    <td align="right">-0.81101175E-02</td>
    <td align="right">0.50247511E-04</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">4</td>
    <td align="right">0.67296722E-03</td>
    <td align="right">0.63419446E-04</td>
    <td align="right">0.66771544</td>
    <td align="right">-0.46390970E-02</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">3</td>
    <td align="right">-0.16113420E-01</td>
    <td align="right">0.10066964E-02</td>
    <td align="right">-13.199414</td>
    <td align="right">0.11236077</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">2</td>
    <td align="right">0.10801142</td>
    <td align="right">0.28229831E-02</td>
    <td align="right">67.459286</td>
    <td align="right">-0.75601114</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">1</td>
    <td align="right">-0.22975965</td>
    <td align="right">0.13026047E-02</td>
    <td align="right">-110.36414</td>
    <td align="right">1.6110571</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">0</td>
    <td align="right">0.14243969</td>
    <td align="right">0.47174580E-04</td>
    <td align="right">55.449885</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">7</td>
    <td align="right">-0.18495979E-10</td>
    <td align="right">-0.11587517E-15</td>
    <td align="right">0.25380412E-14</td>
    <td align="right">0.10460607E-16</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">6</td>
    <td align="right">0.17969978E-07</td>
    <td align="right">0.19994005E-09</td>
    <td align="right">0.23778997E-04</td>
    <td align="right">-0.13903127E-06</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">5</td>
    <td align="right">-0.46857922E-05</td>
    <td align="right">0.32297212E-06</td>
    <td align="right">-0.81246775E-02</td>
    <td align="right">0.50338958E-04</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">4</td>
    <td align="right">0.38943670E-03</td>
    <td align="right">0.35839628E-04</td>
    <td align="right">0.66863092</td>
    <td align="right">-0.46456713E-02</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">3</td>
    <td align="right">-0.91547223E-02</td>
    <td align="right">0.56809488E-03</td>
    <td align="right">-13.212222</td>
    <td align="right">0.11247757</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">2</td>
    <td align="right">0.61066395E-01</td>
    <td align="right">0.15909358E-02</td>
    <td align="right">67.500111</td>
    <td align="right">-0.75653402</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">1</td>
    <td align="right">-0.12969093</td>
    <td align="right">0.73300755E-03</td>
    <td align="right">-110.39535</td>
    <td align="right">1.6116199</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">0</td>
    <td align="right">0.80349173E-01</td>
    <td align="right">0.26486019E-04</td>
    <td align="right">55.449885</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">7</td>
    <td align="right">-0.18495979E-10</td>
    <td align="right">-0.11587517E-15</td>
    <td align="right">0.25380412E-14</td>
    <td align="right">0.10460607E-16</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">6</td>
    <td align="right">0.17969978E-07</td>
    <td align="right">0.19994005E-09</td>
    <td align="right">0.23778997E-04</td>
    <td align="right">-0.13903127E-06</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">5</td>
    <td align="right">-0.46857922E-05</td>
    <td align="right">0.32297212E-06</td>
    <td align="right">-0.81246775E-02</td>
    <td align="right">0.50338958E-04</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">4</td>
    <td align="right">0.38943670E-03</td>
    <td align="right">0.35839628E-04</td>
    <td align="right">0.66863092</td>
    <td align="right">-0.46456713E-02</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">3</td>
    <td align="right">-0.91547223E-02</td>
    <td align="right">0.56809488E-03</td>
    <td align="right">-13.212222</td>
    <td align="right">0.11247757</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">2</td>
    <td align="right">0.61066395E-01</td>
    <td align="right">0.15909358E-02</td>
    <td align="right">67.500111</td>
    <td align="right">-0.75653402</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">1</td>
    <td align="right">-0.12969093</td>
    <td align="right">0.73300755E-03</td>
    <td align="right">-110.39535</td>
    <td align="right">1.6116199</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">0</td>
    <td align="right">0.80349173E-01</td>
    <td align="right">0.26486019E-04</td>
    <td align="right">55.449885</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">7</td>
    <td align="right">-0.18495979E-10</td>
    <td align="right">-0.11587517E-15</td>
    <td align="right">0.25380412E-14</td>
    <td align="right">0.10460608E-16</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">6</td>
    <td align="right">0.17969978E-07</td>
    <td align="right">0.19994005E-09</td>
    <td align="right">0.23778997E-04</td>
    <td align="right">-0.13903127E-06</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">5</td>
    <td align="right">-0.46857922E-05</td>
    <td align="right">0.32297212E-06</td>
    <td align="right">-0.81246775E-02</td>
    <td align="right">0.50338958E-04</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">4</td>
    <td align="right">0.38943670E-03</td>
    <td align="right">0.35839628E-04</td>
    <td align="right">0.66863092</td>
    <td align="right">-0.46456713E-02</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">3</td>
    <td align="right">-0.91547223E-02</td>
    <td align="right">0.56809488E-03</td>
    <td align="right">-13.212222</td>
    <td align="right">0.11247757</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">2</td>
    <td align="right">0.61066395E-01</td>
    <td align="right">0.15909358E-02</td>
    <td align="right">67.500111</td>
    <td align="right">-0.75653402</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">1</td>
    <td align="right">-0.12969093</td>
    <td align="right">0.73300755E-03</td>
    <td align="right">-110.39535</td>
    <td align="right">1.6116199</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">0</td>
    <td align="right">0.80349173E-01</td>
    <td align="right">0.26486019E-04</td>
    <td align="right">55.449885</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">7</td>
    <td align="right">-0.18495979E-10</td>
    <td align="right">-0.11587517E-15</td>
    <td align="right">0.25380412E-14</td>
    <td align="right">0.10460607E-16</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">6</td>
    <td align="right">0.17969978E-07</td>
    <td align="right">0.19994005E-09</td>
    <td align="right">0.23778997E-04</td>
    <td align="right">-0.13903127E-06</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">5</td>
    <td align="right">-0.46857922E-05</td>
    <td align="right">0.32297212E-06</td>
    <td align="right">-0.81246775E-02</td>
    <td align="right">0.50338958E-04</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">4</td>
    <td align="right">0.38943670E-03</td>
    <td align="right">0.35839628E-04</td>
    <td align="right">0.66863092</td>
    <td align="right">-0.46456713E-02</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">3</td>
    <td align="right">-0.91547223E-02</td>
    <td align="right">0.56809488E-03</td>
    <td align="right">-13.212222</td>
    <td align="right">0.11247757</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">2</td>
    <td align="right">0.61066395E-01</td>
    <td align="right">0.15909358E-02</td>
    <td align="right">67.500111</td>
    <td align="right">-0.75653402</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">1</td>
    <td align="right">-0.12969093</td>
    <td align="right">0.73300755E-03</td>
    <td align="right">-110.39535</td>
    <td align="right">1.6116199</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">0</td>
    <td align="right">0.80349173E-01</td>
    <td align="right">0.26486019E-04</td>
    <td align="right">55.449885</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">7</td>
    <td align="right">-0.18495979E-10</td>
    <td align="right">-0.11587517E-15</td>
    <td align="right">0.25380412E-14</td>
    <td align="right">0.10460607E-16</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">6</td>
    <td align="right">0.17969978E-07</td>
    <td align="right">0.19994005E-09</td>
    <td align="right">0.23778997E-04</td>
    <td align="right">-0.13903127E-06</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">5</td>
    <td align="right">-0.46857922E-05</td>
    <td align="right">0.32297212E-06</td>
    <td align="right">-0.81246775E-02</td>
    <td align="right">0.50338958E-04</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">4</td>
    <td align="right">0.38943670E-03</td>
    <td align="right">0.35839628E-04</td>
    <td align="right">0.66863092</td>
    <td align="right">-0.46456713E-02</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">3</td>
    <td align="right">-0.91547223E-02</td>
    <td align="right">0.56809488E-03</td>
    <td align="right">-13.212222</td>
    <td align="right">0.11247757</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">2</td>
    <td align="right">0.61066395E-01</td>
    <td align="right">0.15909358E-02</td>
    <td align="right">67.500111</td>
    <td align="right">-0.75653402</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">1</td>
    <td align="right">-0.12969093</td>
    <td align="right">0.73300755E-03</td>
    <td align="right">-110.39535</td>
    <td align="right">1.6116199</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">0</td>
    <td align="right">0.80349173E-01</td>
    <td align="right">0.26486019E-04</td>
    <td align="right">55.449885</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">7</td>
    <td align="right">-0.18495979E-10</td>
    <td align="right">-0.11587517E-15</td>
    <td align="right">0.25380412E-14</td>
    <td align="right">0.10460607E-16</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">6</td>
    <td align="right">0.17969978E-07</td>
    <td align="right">0.19994005E-09</td>
    <td align="right">0.23778997E-04</td>
    <td align="right">-0.13903127E-06</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">5</td>
    <td align="right">-0.46857922E-05</td>
    <td align="right">0.32297212E-06</td>
    <td align="right">-0.81246775E-02</td>
    <td align="right">0.50338958E-04</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">4</td>
    <td align="right">0.38943670E-03</td>
    <td align="right">0.35839628E-04</td>
    <td align="right">0.66863092</td>
    <td align="right">-0.46456713E-02</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">3</td>
    <td align="right">-0.91547223E-02</td>
    <td align="right">0.56809488E-03</td>
    <td align="right">-13.212222</td>
    <td align="right">0.11247757</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">2</td>
    <td align="right">0.61066395E-01</td>
    <td align="right">0.15909358E-02</td>
    <td align="right">67.500111</td>
    <td align="right">-0.75653402</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">1</td>
    <td align="right">-0.12969093</td>
    <td align="right">0.73300755E-03</td>
    <td align="right">-110.39535</td>
    <td align="right">1.6116199</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">0</td>
    <td align="right">0.80349173E-01</td>
    <td align="right">0.26486019E-04</td>
    <td align="right">55.449885</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">7</td>
    <td align="right">-0.18495979E-10</td>
    <td align="right">-0.11587517E-15</td>
    <td align="right">0.25380412E-14</td>
    <td align="right">0.10460607E-16</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">6</td>
    <td align="right">0.17969978E-07</td>
    <td align="right">0.19994005E-09</td>
    <td align="right">0.23778997E-04</td>
    <td align="right">-0.13903127E-06</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">5</td>
    <td align="right">-0.46857922E-05</td>
    <td align="right">0.32297212E-06</td>
    <td align="right">-0.81246775E-02</td>
    <td align="right">0.50338958E-04</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">4</td>
    <td align="right">0.38943670E-03</td>
    <td align="right">0.35839628E-04</td>
    <td align="right">0.66863092</td>
    <td align="right">-0.46456713E-02</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">3</td>
    <td align="right">-0.91547223E-02</td>
    <td align="right">0.56809488E-03</td>
    <td align="right">-13.212222</td>
    <td align="right">0.11247757</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">2</td>
    <td align="right">0.61066395E-01</td>
    <td align="right">0.15909358E-02</td>
    <td align="right">67.500111</td>
    <td align="right">-0.75653402</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">1</td>
    <td align="right">-0.12969093</td>
    <td align="right">0.73300755E-03</td>
    <td align="right">-110.39535</td>
    <td align="right">1.6116199</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">0</td>
    <td align="right">0.80349173E-01</td>
    <td align="right">0.26486019E-04</td>
    <td align="right">55.449885</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">7</td>
    <td align="right">-0.18495979E-10</td>
    <td align="right">-0.11587517E-15</td>
    <td align="right">0.25380412E-14</td>
    <td align="right">0.10460607E-16</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">6</td>
    <td align="right">0.17969978E-07</td>
    <td align="right">0.19994005E-09</td>
    <td align="right">0.23778997E-04</td>
    <td align="right">-0.13903127E-06</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">5</td>
    <td align="right">-0.46857922E-05</td>
    <td align="right">0.32297212E-06</td>
    <td align="right">-0.81246775E-02</td>
    <td align="right">0.50338958E-04</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">4</td>
    <td align="right">0.38943670E-03</td>
    <td align="right">0.35839628E-04</td>
    <td align="right">0.66863092</td>
    <td align="right">-0.46456713E-02</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">3</td>
    <td align="right">-0.91547223E-02</td>
    <td align="right">0.56809488E-03</td>
    <td align="right">-13.212222</td>
    <td align="right">0.11247757</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">2</td>
    <td align="right">0.61066395E-01</td>
    <td align="right">0.15909358E-02</td>
    <td align="right">67.500111</td>
    <td align="right">-0.75653402</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">1</td>
    <td align="right">-0.12969093</td>
    <td align="right">0.73300755E-03</td>
    <td align="right">-110.39535</td>
    <td align="right">1.6116199</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">0</td>
    <td align="right">0.80349173E-01</td>
    <td align="right">0.26486019E-04</td>
    <td align="right">55.449885</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">7</td>
    <td align="right">-0.71504495E-11</td>
    <td align="right">0.24888777E-16</td>
    <td align="right">0.17250689E-14</td>
    <td align="right">0.77181574E-17</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">6</td>
    <td align="right">0.31821410E-07</td>
    <td align="right">0.50903927E-09</td>
    <td align="right">0.23671649E-04</td>
    <td align="right">-0.13840362E-06</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">5</td>
    <td align="right">-0.10740157E-04</td>
    <td align="right">0.82521814E-06</td>
    <td align="right">-0.80951729E-02</td>
    <td align="right">0.50153652E-04</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">4</td>
    <td align="right">0.96956530E-03</td>
    <td align="right">0.91787674E-04</td>
    <td align="right">0.66677523</td>
    <td align="right">-0.46323457E-02</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">3</td>
    <td align="right">-0.23309281E-01</td>
    <td align="right">0.14578476E-02</td>
    <td align="right">-13.186252</td>
    <td align="right">0.11224077</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">2</td>
    <td align="right">0.15640445</td>
    <td align="right">0.40902201E-02</td>
    <td align="right">67.417324</td>
    <td align="right">-0.75547373</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">1</td>
    <td align="right">-0.33280590</td>
    <td align="right">0.18884343E-02</td>
    <td align="right">-110.33206</td>
    <td align="right">1.6104786</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">0</td>
    <td align="right">0.20634940</td>
    <td align="right">0.68411363E-04</td>
    <td align="right">55.449885</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WindowConstruction</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowConstruction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">Roughness</td>
    <td align="right">Conductance {W/m2-K}</td>
    <td align="right">Conductance (Before Adjusted) {W/m2-K}</td>
    <td align="right">Convection Coefficient Adjustment Ratio</td>
    <td align="right">SHGC</td>
    <td align="right">Solar Transmittance at Normal Incidence</td>
    <td align="right">Visible Transmittance at Normal Incidence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NONRESWINDOW_U_0.36_SHGC_0.38</td>
    <td align="right">29</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">2.045</td>
    <td align="right">2.045</td>
    <td align="right">1.000</td>
    <td align="right">0.381</td>
    <td align="right">0.295</td>
    <td align="right">0.420</td>
  </tr>
</table>
<br><br>
<b>WindowMaterial:Glazing</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowMaterial:Glazing-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Optical Data Type</td>
    <td align="right">Spectral Data Set Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Solar Transmittance</td>
    <td align="right">Front Solar Reflectance</td>
    <td align="right">Back Solar Reflectance</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Front Visible Reflectance</td>
    <td align="right">Back Visible Reflectance</td>
    <td align="right">Infrared Transmittance</td>
    <td align="right">Front Thermal Emissivity</td>
    <td align="right">Back Thermal Emissivity</td>
    <td align="right">Conductivity {W/m-K}</td>
    <td align="right">Dirt Factor</td>
    <td align="right">Solar Diffusing</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NONRES WINDOW GLAZING LAYER</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">3.65598E-002</td>
    <td align="right">0.29373</td>
    <td align="right">0.50072</td>
    <td align="right">0.50072</td>
    <td align="right">0.41800</td>
    <td align="right">0.13582</td>
    <td align="right">0.17513</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.11562</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">GAS TANK1</td>
    <td align="right">0.1514</td>
    <td align="right">11722.8</td>
    <td align="right">1.843</td>
    <td align="right">0.7160</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">GAS TANK2</td>
    <td align="right">0.1514</td>
    <td align="right">11722.8</td>
    <td align="right">1.843</td>
    <td align="right">0.7160</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">GAS TANK3</td>
    <td align="right">0.1514</td>
    <td align="right">11722.8</td>
    <td align="right">1.843</td>
    <td align="right">0.7160</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">GAS TANK4</td>
    <td align="right">0.1514</td>
    <td align="right">11722.8</td>
    <td align="right">1.843</td>
    <td align="right">0.7160</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">GAS TANK5</td>
    <td align="right">0.1514</td>
    <td align="right">11722.8</td>
    <td align="right">1.843</td>
    <td align="right">0.7160</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">GAS TANK6</td>
    <td align="right">0.1514</td>
    <td align="right">11722.8</td>
    <td align="right">1.843</td>
    <td align="right">0.7160</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">GAS TANK7</td>
    <td align="right">0.1514</td>
    <td align="right">11722.8</td>
    <td align="right">1.843</td>
    <td align="right">0.7160</td>
  </tr>
</table>
<br><br>
<b>Surface Convection Parameters</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Convection Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Outside Model Assignment</td>
    <td align="right">Outside Area [m2]</td>
    <td align="right">Outside Perimeter [m]</td>
    <td align="right">Outside Height [m]</td>
    <td align="right">Inside Model Assignment</td>
    <td align="right">Inside Height [m]</td>
    <td align="right">Inside Perimeter Envelope [m]</td>
    <td align="right">Inside Hydraulic Diameter [m]</td>
    <td align="right">Window Wall Ratio</td>
    <td align="right">Window Location</td>
    <td align="right">Near Radiant {Yes/No}</td>
    <td align="right">Has Active HVAC {Yes/No}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LGSTORE1_WALL_2</td>
    <td align="right">0</td>
    <td align="right">118.41</td>
    <td align="right">56.08</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">53.34</td>
    <td align="right">18.29</td>
    <td align="right">7.51E-002</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">LGSTORE1_WALL_3</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">53.34</td>
    <td align="right">18.29</td>
    <td align="right">7.51E-002</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">LGSTORE1_WALL_3_DOOR_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">53.34</td>
    <td align="right">18.29</td>
    <td align="right">7.51E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">LGSTORE1_WALL_3_DOOR_2</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">53.34</td>
    <td align="right">18.29</td>
    <td align="right">7.51E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">LGSTORE1_WALL_4</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">53.34</td>
    <td align="right">18.29</td>
    <td align="right">7.51E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">53.34</td>
    <td align="right">18.29</td>
    <td align="right">7.51E-002</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">LGSTORE1_WALL_1_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">53.34</td>
    <td align="right">18.29</td>
    <td align="right">7.51E-002</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">LGSTORE1_WALL_1_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">53.34</td>
    <td align="right">18.29</td>
    <td align="right">7.51E-002</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">LGSTORE1_WALL_1_WINDOW_3</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">53.34</td>
    <td align="right">18.29</td>
    <td align="right">7.51E-002</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">LGSTORE1_WALL_1_WINDOW_4</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">53.34</td>
    <td align="right">18.29</td>
    <td align="right">7.51E-002</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">LGSTORE1_WALL_1_DOOR_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">53.34</td>
    <td align="right">18.29</td>
    <td align="right">7.51E-002</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">LGSTORE1_WALL_1_DOOR_2</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">53.34</td>
    <td align="right">18.29</td>
    <td align="right">7.51E-002</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">LGSTORE1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">53.34</td>
    <td align="right">18.29</td>
    <td align="right">7.51E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">LGSTORE1_ROOF</td>
    <td align="right">0</td>
    <td align="right">2090.32</td>
    <td align="right">228.60</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">53.34</td>
    <td align="right">18.29</td>
    <td align="right">7.51E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">LGSTORE1_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">53.34</td>
    <td align="right">18.29</td>
    <td align="right">7.51E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">SMSTORE1_WALL_1_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">SMSTORE1_WALL_1_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">SMSTORE1_WALL_1_DOOR</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">SMSTORE1_WALL_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">SMSTORE1_WALL_3</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">SMSTORE1_WALL_3_DOOR</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">SMSTORE1_WALL_4</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">SMSTORE1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">SMSTORE1_ROOF</td>
    <td align="right">0</td>
    <td align="right">2090.32</td>
    <td align="right">228.60</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">SMSTORE1_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">SMSTORE2_WALL_1_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">SMSTORE2_WALL_1_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">SMSTORE2_WALL_1_DOOR</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">SMSTORE2_WALL_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">SMSTORE2_WALL_3</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">SMSTORE2_WALL_3_DOOR</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">SMSTORE2_WALL_4</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">SMSTORE2_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">SMSTORE2_ROOF</td>
    <td align="right">0</td>
    <td align="right">2090.32</td>
    <td align="right">228.60</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">SMSTORE2_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">SMSTORE3_WALL_1_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">SMSTORE3_WALL_1_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">SMSTORE3_WALL_1_DOOR</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">SMSTORE3_WALL_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">SMSTORE3_WALL_3</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">SMSTORE3_WALL_3_DOOR</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">SMSTORE3_WALL_4</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">SMSTORE3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">SMSTORE3_ROOF</td>
    <td align="right">0</td>
    <td align="right">2090.32</td>
    <td align="right">228.60</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">SMSTORE3_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">SMSTORE4_WALL_1_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">SMSTORE4_WALL_1_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">SMSTORE4_WALL_1_DOOR</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">SMSTORE4_WALL_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">SMSTORE4_WALL_3</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">SMSTORE4_WALL_3_DOOR</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">SMSTORE4_WALL_4</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">SMSTORE4_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">SMSTORE4_ROOF</td>
    <td align="right">0</td>
    <td align="right">2090.32</td>
    <td align="right">228.60</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">SMSTORE4_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">LGSTORE2_WALL_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">30.48</td>
    <td align="right">18.29</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">LGSTORE2_WALL_3</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">30.48</td>
    <td align="right">18.29</td>
    <td align="right">0.13</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">LGSTORE2_WALL_3_DOOR_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">30.48</td>
    <td align="right">18.29</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">LGSTORE2_WALL_3_DOOR_2</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">30.48</td>
    <td align="right">18.29</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">LGSTORE2_WALL_4</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">30.48</td>
    <td align="right">18.29</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">30.48</td>
    <td align="right">18.29</td>
    <td align="right">0.13</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">LGSTORE2_WALL_1_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">30.48</td>
    <td align="right">18.29</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">LGSTORE2_WALL_1_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">30.48</td>
    <td align="right">18.29</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">LGSTORE2_WALL_1_WINDOW_3</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">30.48</td>
    <td align="right">18.29</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">LGSTORE2_WALL_1_WINDOW_4</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">30.48</td>
    <td align="right">18.29</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">LGSTORE2_WALL_1_DOOR_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">30.48</td>
    <td align="right">18.29</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">LGSTORE2_WALL_1_DOOR_2</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">30.48</td>
    <td align="right">18.29</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">LGSTORE2_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">30.48</td>
    <td align="right">18.29</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">LGSTORE2_ROOF</td>
    <td align="right">0</td>
    <td align="right">2090.32</td>
    <td align="right">228.60</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">30.48</td>
    <td align="right">18.29</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">LGSTORE2_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">30.48</td>
    <td align="right">18.29</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">SMSTORE5_WALL_1_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">SMSTORE5_WALL_1_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">SMSTORE5_WALL_1_DOOR</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">SMSTORE5_WALL_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">SMSTORE5_WALL_3</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">SMSTORE5_WALL_3_DOOR</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">SMSTORE5_WALL_4</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">SMSTORE5_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">SMSTORE5_ROOF</td>
    <td align="right">0</td>
    <td align="right">2090.32</td>
    <td align="right">228.60</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">SMSTORE5_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">SMSTORE6_WALL_1_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">SMSTORE6_WALL_1_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">SMSTORE6_WALL_1_DOOR</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">SMSTORE6_WALL_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">SMSTORE6_WALL_3</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">SMSTORE6_WALL_3_DOOR</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">SMSTORE6_WALL_4</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">SMSTORE6_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">SMSTORE6_ROOF</td>
    <td align="right">0</td>
    <td align="right">2090.32</td>
    <td align="right">228.60</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">SMSTORE6_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">SMSTORE7_WALL_1_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">SMSTORE7_WALL_1_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">SMSTORE7_WALL_1_DOOR</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">SMSTORE7_WALL_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">SMSTORE7_WALL_3</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">SMSTORE7_WALL_3_DOOR</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">SMSTORE7_WALL_4</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">SMSTORE7_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">SMSTORE7_ROOF</td>
    <td align="right">0</td>
    <td align="right">2090.32</td>
    <td align="right">228.60</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">SMSTORE7_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">15.24</td>
    <td align="right">11.43</td>
    <td align="right">0.13</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">38.10</td>
    <td align="right">11.43</td>
    <td align="right">5.25E-002</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">SMSTORE8_WALL_1_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">38.10</td>
    <td align="right">11.43</td>
    <td align="right">5.25E-002</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">SMSTORE8_WALL_1_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">38.10</td>
    <td align="right">11.43</td>
    <td align="right">5.25E-002</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">SMSTORE8_WALL_1_DOOR</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">193.24</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">38.10</td>
    <td align="right">11.43</td>
    <td align="right">5.25E-002</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">SMSTORE8_WALL_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">38.10</td>
    <td align="right">11.43</td>
    <td align="right">5.25E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">SMSTORE8_WALL_3</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">38.10</td>
    <td align="right">11.43</td>
    <td align="right">5.25E-002</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">SMSTORE8_WALL_3_DOOR</td>
    <td align="right">0</td>
    <td align="right">473.66</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">38.10</td>
    <td align="right">11.43</td>
    <td align="right">5.25E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">SMSTORE8_WALL_4</td>
    <td align="right">0</td>
    <td align="right">118.41</td>
    <td align="right">198.87</td>
    <td align="right">5.18</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">38.10</td>
    <td align="right">11.43</td>
    <td align="right">5.25E-002</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">SMSTORE8_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">38.10</td>
    <td align="right">11.43</td>
    <td align="right">5.25E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">SMSTORE8_ROOF</td>
    <td align="right">0</td>
    <td align="right">2090.32</td>
    <td align="right">228.60</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">38.10</td>
    <td align="right">11.43</td>
    <td align="right">5.25E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">SMSTORE8_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">5.18</td>
    <td align="right">38.10</td>
    <td align="right">11.43</td>
    <td align="right">5.25E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LGSTORE1_INFILTRATION</td>
    <td align="right">TYPE1_INFIL_SCH</td>
    <td align="right">LGSTORE1</td>
    <td align="right">348.39</td>
    <td align="right">30.0</td>
    <td align="right">0.159</td>
    <td align="right">4.569E-004</td>
    <td align="right">2.517E-004</td>
    <td align="right">0.317</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">LGSTORE1_DOOR_INFILTRATION</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">LGSTORE1</td>
    <td align="right">348.39</td>
    <td align="right">30.0</td>
    <td align="right">0.241</td>
    <td align="right">6.922E-004</td>
    <td align="right">3.813E-004</td>
    <td align="right">0.481</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SMSTORE1_INFILTRATION</td>
    <td align="right">TYPE1_INFIL_SCH</td>
    <td align="right">SMSTORE1</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">4.561E-002</td>
    <td align="right">2.619E-004</td>
    <td align="right">1.775E-004</td>
    <td align="right">0.182</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SMSTORE1_DOOR_INFILTRATION</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">SMSTORE1</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">0.135</td>
    <td align="right">7.722E-004</td>
    <td align="right">5.233E-004</td>
    <td align="right">0.536</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SMSTORE2_INFILTRATION</td>
    <td align="right">TYPE2_INFIL_SCH</td>
    <td align="right">SMSTORE2</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">4.561E-002</td>
    <td align="right">2.618E-004</td>
    <td align="right">1.775E-004</td>
    <td align="right">0.182</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SMSTORE2_DOOR_INFILTRATION</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">SMSTORE2</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">0.135</td>
    <td align="right">7.722E-004</td>
    <td align="right">5.233E-004</td>
    <td align="right">0.536</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SMSTORE3_INFILTRATION</td>
    <td align="right">TYPE2_INFIL_SCH</td>
    <td align="right">SMSTORE3</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">4.561E-002</td>
    <td align="right">2.618E-004</td>
    <td align="right">1.775E-004</td>
    <td align="right">0.182</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SMSTORE3_DOOR_INFILTRATION</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">SMSTORE3</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">0.135</td>
    <td align="right">7.722E-004</td>
    <td align="right">5.233E-004</td>
    <td align="right">0.536</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SMSTORE4_INFILTRATION</td>
    <td align="right">TYPE2_INFIL_SCH</td>
    <td align="right">SMSTORE4</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">4.561E-002</td>
    <td align="right">2.618E-004</td>
    <td align="right">1.775E-004</td>
    <td align="right">0.182</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SMSTORE4_DOOR_INFILTRATION</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">SMSTORE4</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">0.135</td>
    <td align="right">7.722E-004</td>
    <td align="right">5.233E-004</td>
    <td align="right">0.536</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">LGSTORE2_INFILTRATION</td>
    <td align="right">TYPE3_INFIL_SCH</td>
    <td align="right">LGSTORE2</td>
    <td align="right">348.39</td>
    <td align="right">30.0</td>
    <td align="right">9.122E-002</td>
    <td align="right">2.618E-004</td>
    <td align="right">1.775E-004</td>
    <td align="right">0.182</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">LGSTORE2_DOOR_INFILTRATION</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">LGSTORE2</td>
    <td align="right">348.39</td>
    <td align="right">30.0</td>
    <td align="right">0.241</td>
    <td align="right">6.922E-004</td>
    <td align="right">4.692E-004</td>
    <td align="right">0.481</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SMSTORE5_INFILTRATION</td>
    <td align="right">TYPE3_INFIL_SCH</td>
    <td align="right">SMSTORE5</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">4.561E-002</td>
    <td align="right">2.618E-004</td>
    <td align="right">1.775E-004</td>
    <td align="right">0.182</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SMSTORE5_DOOR_INFILTRATION</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">SMSTORE5</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">0.135</td>
    <td align="right">7.722E-004</td>
    <td align="right">5.233E-004</td>
    <td align="right">0.536</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SMSTORE6_INFILTRATION</td>
    <td align="right">TYPE3_INFIL_SCH</td>
    <td align="right">SMSTORE6</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">4.561E-002</td>
    <td align="right">2.618E-004</td>
    <td align="right">1.775E-004</td>
    <td align="right">0.182</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SMSTORE6_DOOR_INFILTRATION</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">SMSTORE6</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">0.135</td>
    <td align="right">7.722E-004</td>
    <td align="right">5.233E-004</td>
    <td align="right">0.536</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">SMSTORE7_INFILTRATION</td>
    <td align="right">TYPE3_INFIL_SCH</td>
    <td align="right">SMSTORE7</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">4.561E-002</td>
    <td align="right">2.618E-004</td>
    <td align="right">1.775E-004</td>
    <td align="right">0.182</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">SMSTORE7_DOOR_INFILTRATION</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">SMSTORE7</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">0.135</td>
    <td align="right">7.722E-004</td>
    <td align="right">5.233E-004</td>
    <td align="right">0.536</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">SMSTORE8_INFILTRATION</td>
    <td align="right">TYPE3_INFIL_SCH</td>
    <td align="right">SMSTORE8</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">0.113</td>
    <td align="right">6.514E-004</td>
    <td align="right">3.022E-004</td>
    <td align="right">0.453</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">SMSTORE8_DOOR_INFILTRATION</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">SMSTORE8</td>
    <td align="right">174.19</td>
    <td align="right">15.0</td>
    <td align="right">0.135</td>
    <td align="right">7.722E-004</td>
    <td align="right">3.583E-004</td>
    <td align="right">0.536</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LGSTORE1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SMSTORE1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SMSTORE2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SMSTORE3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SMSTORE4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">LGSTORE2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SMSTORE5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SMSTORE6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SMSTORE7</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SMSTORE8</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone LGSTORE1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone SMSTORE1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone SMSTORE2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone SMSTORE3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone SMSTORE4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone LGSTORE2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone SMSTORE5</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone SMSTORE6</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone SMSTORE7</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone SMSTORE8</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone LGSTORE1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone SMSTORE1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone SMSTORE2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone SMSTORE3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone SMSTORE4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone LGSTORE2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone SMSTORE5</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone SMSTORE6</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone SMSTORE7</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone SMSTORE8</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LGSTORE1</td>
    <td align="right">Cooling</td>
    <td align="right">19080.56591</td>
    <td align="right">22896.67910</td>
    <td align="right">1.43740</td>
    <td align="right">1.72489</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">33.90000</td>
    <td align="right">3.24327E-003</td>
    <td align="right">348.38640</td>
    <td align="right">29.99610</td>
    <td align="right">0.41145</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">LGSTORE1</td>
    <td align="right">Heating</td>
    <td align="right">24250.34843</td>
    <td align="right">29100.41812</td>
    <td align="right">1.07037</td>
    <td align="right">1.28444</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">7.93821E-004</td>
    <td align="right">348.38640</td>
    <td align="right">29.99610</td>
    <td align="right">0.41145</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SMSTORE1</td>
    <td align="right">Cooling</td>
    <td align="right">10781.18119</td>
    <td align="right">12937.41742</td>
    <td align="right">0.76643</td>
    <td align="right">0.91971</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">29.38600</td>
    <td align="right">3.23697E-003</td>
    <td align="right">174.19320</td>
    <td align="right">14.99800</td>
    <td align="right">0.20573</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SMSTORE1</td>
    <td align="right">Heating</td>
    <td align="right">12138.45905</td>
    <td align="right">14566.15086</td>
    <td align="right">0.53576</td>
    <td align="right">0.64292</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">7.93821E-004</td>
    <td align="right">174.19320</td>
    <td align="right">14.99800</td>
    <td align="right">0.20573</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SMSTORE2</td>
    <td align="right">Cooling</td>
    <td align="right">11082.40643</td>
    <td align="right">13298.88771</td>
    <td align="right">0.78791</td>
    <td align="right">0.94549</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">27.01800</td>
    <td align="right">3.23374E-003</td>
    <td align="right">174.19320</td>
    <td align="right">14.99800</td>
    <td align="right">0.20573</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SMSTORE2</td>
    <td align="right">Heating</td>
    <td align="right">12320.33800</td>
    <td align="right">14784.40560</td>
    <td align="right">0.54379</td>
    <td align="right">0.65255</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">7.93821E-004</td>
    <td align="right">174.19320</td>
    <td align="right">14.99800</td>
    <td align="right">0.20573</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SMSTORE3</td>
    <td align="right">Cooling</td>
    <td align="right">11032.46073</td>
    <td align="right">13238.95288</td>
    <td align="right">0.78401</td>
    <td align="right">0.94081</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">27.01800</td>
    <td align="right">3.23374E-003</td>
    <td align="right">174.19320</td>
    <td align="right">14.99800</td>
    <td align="right">0.20573</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SMSTORE3</td>
    <td align="right">Heating</td>
    <td align="right">12436.04991</td>
    <td align="right">14923.25989</td>
    <td align="right">0.54890</td>
    <td align="right">0.65868</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">7.93821E-004</td>
    <td align="right">174.19320</td>
    <td align="right">14.99800</td>
    <td align="right">0.20573</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SMSTORE4</td>
    <td align="right">Cooling</td>
    <td align="right">10956.14738</td>
    <td align="right">13147.37686</td>
    <td align="right">0.77893</td>
    <td align="right">0.93472</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">27.01800</td>
    <td align="right">3.23374E-003</td>
    <td align="right">174.19320</td>
    <td align="right">14.99800</td>
    <td align="right">0.20573</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SMSTORE4</td>
    <td align="right">Heating</td>
    <td align="right">12607.03667</td>
    <td align="right">15128.44400</td>
    <td align="right">0.55645</td>
    <td align="right">0.66774</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">7.93821E-004</td>
    <td align="right">174.19320</td>
    <td align="right">14.99800</td>
    <td align="right">0.20573</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">LGSTORE2</td>
    <td align="right">Cooling</td>
    <td align="right">18212.53088</td>
    <td align="right">21855.03706</td>
    <td align="right">1.37210</td>
    <td align="right">1.64652</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">33.71500</td>
    <td align="right">3.24301E-003</td>
    <td align="right">348.38640</td>
    <td align="right">29.99610</td>
    <td align="right">0.41145</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">LGSTORE2</td>
    <td align="right">Heating</td>
    <td align="right">24058.58395</td>
    <td align="right">28870.30074</td>
    <td align="right">1.06191</td>
    <td align="right">1.27430</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">7.93821E-004</td>
    <td align="right">348.38640</td>
    <td align="right">29.99610</td>
    <td align="right">0.41145</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SMSTORE5</td>
    <td align="right">Cooling</td>
    <td align="right">9550.33773</td>
    <td align="right">11460.40528</td>
    <td align="right">0.67862</td>
    <td align="right">0.81435</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">29.38600</td>
    <td align="right">3.23697E-003</td>
    <td align="right">174.19320</td>
    <td align="right">14.99800</td>
    <td align="right">0.20573</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SMSTORE5</td>
    <td align="right">Heating</td>
    <td align="right">12934.14956</td>
    <td align="right">15520.97947</td>
    <td align="right">0.57089</td>
    <td align="right">0.68506</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">7.93821E-004</td>
    <td align="right">174.19320</td>
    <td align="right">14.99800</td>
    <td align="right">0.20573</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SMSTORE6</td>
    <td align="right">Cooling</td>
    <td align="right">9428.82685</td>
    <td align="right">11314.59222</td>
    <td align="right">0.66998</td>
    <td align="right">0.80398</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">29.38600</td>
    <td align="right">3.23697E-003</td>
    <td align="right">174.19320</td>
    <td align="right">14.99800</td>
    <td align="right">0.20573</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SMSTORE6</td>
    <td align="right">Heating</td>
    <td align="right">12919.30405</td>
    <td align="right">15503.16486</td>
    <td align="right">0.57023</td>
    <td align="right">0.68428</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">7.93821E-004</td>
    <td align="right">174.19320</td>
    <td align="right">14.99800</td>
    <td align="right">0.20573</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">SMSTORE7</td>
    <td align="right">Cooling</td>
    <td align="right">9240.92764</td>
    <td align="right">11089.11317</td>
    <td align="right">0.65666</td>
    <td align="right">0.78799</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">29.38600</td>
    <td align="right">3.23697E-003</td>
    <td align="right">174.19320</td>
    <td align="right">14.99800</td>
    <td align="right">0.20573</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">SMSTORE7</td>
    <td align="right">Heating</td>
    <td align="right">13106.47763</td>
    <td align="right">15727.77316</td>
    <td align="right">0.57849</td>
    <td align="right">0.69419</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">7.93821E-004</td>
    <td align="right">174.19320</td>
    <td align="right">14.99800</td>
    <td align="right">0.20573</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">SMSTORE8</td>
    <td align="right">Cooling</td>
    <td align="right">9196.17374</td>
    <td align="right">11035.40848</td>
    <td align="right">0.65392</td>
    <td align="right">0.78471</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">29.38600</td>
    <td align="right">3.23697E-003</td>
    <td align="right">174.19320</td>
    <td align="right">14.99800</td>
    <td align="right">0.20573</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">SMSTORE8</td>
    <td align="right">Heating</td>
    <td align="right">14608.97182</td>
    <td align="right">17530.76619</td>
    <td align="right">0.64480</td>
    <td align="right">0.77376</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">-17.90000</td>
    <td align="right">7.93821E-004</td>
    <td align="right">174.19320</td>
    <td align="right">14.99800</td>
    <td align="right">0.20573</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
