    <td align="right">LightsWired</td>
    <td align="right">TYPE2_LIGHT_SCH</td>
    <td align="right">      78.55</td>
    <td align="right">      84.00</td>
    <td align="right">      72.71</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_LIGHTS</td>
    <td align="right">SMSTORE4</td>
    <td align="right">SMSTORE4</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5842</td>
    <td align="right">     174.19</td>
    <td align="right">    1669.50</td>
    <td align="right">LightsWired</td>
    <td align="right">TYPE2_LIGHT_SCH</td>
    <td align="right">      78.55</td>
    <td align="right">     167.98</td>
    <td align="right">      74.60</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.89</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_LIGHTS_ALLOWANCE</td>
    <td align="right">SMSTORE4</td>
    <td align="right">SMSTORE4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.9535</td>
    <td align="right">     174.19</td>
    <td align="right">    1211.25</td>
    <td align="right">LightsWired</td>
    <td align="right">TYPE2_LIGHT_SCH</td>
    <td align="right">      78.55</td>
    <td align="right">      84.00</td>
    <td align="right">      72.71</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.17</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_LIGHTS</td>
    <td align="right">LGSTORE2</td>
    <td align="right">LGSTORE2</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5842</td>
    <td align="right">     348.39</td>
    <td align="right">    3339.00</td>
    <td align="right">LightsWired</td>
    <td align="right">TYPE3_LIGHT_SCH</td>
    <td align="right">      72.25</td>
    <td align="right">     167.98</td>
    <td align="right">      68.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.76</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_LIGHTS_ALLOWANCE</td>
    <td align="right">LGSTORE2</td>
    <td align="right">LGSTORE2</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     348.39</td>
    <td align="right">       0.00</td>
    <td align="right">LightsWired</td>
    <td align="right">TYPE3_LIGHT_SCH</td>
    <td align="right">      72.25</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_LIGHTS</td>
    <td align="right">SMSTORE5</td>
    <td align="right">SMSTORE5</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5842</td>
    <td align="right">     174.19</td>
    <td align="right">    1669.50</td>
    <td align="right">LightsWired</td>
    <td align="right">TYPE3_LIGHT_SCH</td>
    <td align="right">      72.25</td>
    <td align="right">     167.98</td>
    <td align="right">      68.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.38</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_LIGHTS_ALLOWANCE</td>
    <td align="right">SMSTORE5</td>
    <td align="right">SMSTORE5</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     174.19</td>
    <td align="right">       0.00</td>
    <td align="right">LightsWired</td>
    <td align="right">TYPE3_LIGHT_SCH</td>
    <td align="right">      72.25</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_LIGHTS</td>
    <td align="right">SMSTORE6</td>
    <td align="right">SMSTORE6</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5842</td>
    <td align="right">     174.19</td>
    <td align="right">    1669.50</td>
    <td align="right">LightsWired</td>
    <td align="right">TYPE3_LIGHT_SCH</td>
    <td align="right">      72.25</td>
    <td align="right">     167.98</td>
    <td align="right">      68.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.38</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_LIGHTS_ALLOWANCE</td>
    <td align="right">SMSTORE6</td>
    <td align="right">SMSTORE6</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     174.19</td>
    <td align="right">       0.00</td>
    <td align="right">LightsWired</td>
    <td align="right">TYPE3_LIGHT_SCH</td>
    <td align="right">      72.25</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_LIGHTS</td>
    <td align="right">SMSTORE7</td>
    <td align="right">SMSTORE7</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5842</td>
    <td align="right">     174.19</td>
    <td align="right">    1669.50</td>
    <td align="right">LightsWired</td>
    <td align="right">TYPE3_LIGHT_SCH</td>
    <td align="right">      72.25</td>
    <td align="right">     167.98</td>
    <td align="right">      68.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.38</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_LIGHTS_ALLOWANCE</td>
    <td align="right">SMSTORE7</td>
    <td align="right">SMSTORE7</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     174.19</td>
    <td align="right">       0.00</td>
    <td align="right">LightsWired</td>
    <td align="right">TYPE3_LIGHT_SCH</td>
    <td align="right">      72.25</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_LIGHTS</td>
    <td align="right">SMSTORE8</td>
    <td align="right">SMSTORE8</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.5842</td>
    <td align="right">     174.19</td>
    <td align="right">    1669.50</td>
    <td align="right">LightsWired</td>
    <td align="right">TYPE3_LIGHT_SCH</td>
    <td align="right">      72.25</td>
    <td align="right">     167.98</td>
    <td align="right">      68.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.38</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_LIGHTS_ALLOWANCE</td>
    <td align="right">SMSTORE8</td>
    <td align="right">SMSTORE8</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     174.19</td>
    <td align="right">       0.00</td>
    <td align="right">LightsWired</td>
    <td align="right">TYPE3_LIGHT_SCH</td>
    <td align="right">      72.25</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6.4928</td>
    <td align="right">    4180.64</td>
    <td align="right">   27144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     100.92</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_A</td>
    <td align="right">     418.40</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      40.59</td>
    <td align="right">      40.59</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_B</td>
    <td align="right">    2520.30</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      81.22</td>
    <td align="right">      60.91</td>
    <td align="right">       7.26</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_C</td>
    <td align="right">    2520.30</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      81.22</td>
    <td align="right">      53.91</td>
    <td align="right">       6.43</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    5459.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    16:02:23</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   31690.01</td>
    <td align="right">   25309.54</td>
    <td align="right">    6380.47</td>
    <td align="right">       0.80</td>
    <td align="right">       3.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   17665.02</td>
    <td align="right">   14108.34</td>
    <td align="right">    3556.68</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   17908.29</td>
    <td align="right">   14302.63</td>
    <td align="right">    3605.66</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   17911.75</td>
    <td align="right">   14305.40</td>
    <td align="right">    3606.35</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   17654.03</td>
    <td align="right">   14099.57</td>
    <td align="right">    3554.46</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   29889.65</td>
    <td align="right">   23871.67</td>
    <td align="right">    6017.98</td>
    <td align="right">       0.80</td>
    <td align="right">       3.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   15361.23</td>
    <td align="right">   12268.40</td>
    <td align="right">    3092.83</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   15192.73</td>
    <td align="right">   12133.83</td>
    <td align="right">    3058.90</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   14985.69</td>
    <td align="right">   11968.47</td>
    <td align="right">    3017.22</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   15053.66</td>
    <td align="right">   12022.76</td>
    <td align="right">    3030.90</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP [W/W][2]</td>
    <td align="right">EER [Btu/W-h][2]</td>
    <td align="right">SEER User [Btu/W-h][2,3]</td>
    <td align="right">SEER Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">    30189.7</td>
    <td align="right">       3.20</td>
    <td align="right">      10.92</td>
    <td align="right">      11.11</td>
    <td align="right">      11.11</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">    16828.7</td>
    <td align="right">       3.42</td>
    <td align="right">      11.68</td>
    <td align="right">      11.83</td>
    <td align="right">      11.83</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">    17060.4</td>
    <td align="right">       3.42</td>
    <td align="right">      11.68</td>
    <td align="right">      11.83</td>
    <td align="right">      11.83</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">    17063.7</td>
    <td align="right">       3.42</td>
    <td align="right">      11.68</td>
    <td align="right">      11.83</td>
    <td align="right">      11.83</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">    16818.2</td>
    <td align="right">       3.42</td>
    <td align="right">      11.68</td>
    <td align="right">      11.83</td>
    <td align="right">      11.83</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">    28474.6</td>
    <td align="right">       3.20</td>
    <td align="right">      10.92</td>
    <td align="right">      11.11</td>
    <td align="right">      11.11</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">    14634.0</td>
    <td align="right">       3.42</td>
    <td align="right">      11.68</td>
    <td align="right">      11.83</td>
    <td align="right">      11.83</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">    14473.5</td>
    <td align="right">       3.42</td>
    <td align="right">      11.68</td>
    <td align="right">      11.83</td>
    <td align="right">      11.83</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">    14276.2</td>
    <td align="right">       3.42</td>
    <td align="right">      11.68</td>
    <td align="right">      11.83</td>
    <td align="right">      11.83</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">    14341.0</td>
    <td align="right">       3.42</td>
    <td align="right">      11.68</td>
    <td align="right">      11.83</td>
    <td align="right">      11.83</td>
    <td align="right">N/A</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;"><p>ANSI/AHRI ratings account for supply air fan heat and electric power.</p>
<ol>
  <li>EnergyPlus object type.</li>
  <li>Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2017.<br>
      Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2007.<br>
      Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus.
  </li>
  <li>SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation.<br>
      SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradation from the appropriate AHRI standard.
  </li>
</ol></div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP2 [W/W][2,4]</td>
    <td align="right">EER2 [Btu/W-h][2,4]</td>
    <td align="right">SEER2 User [Btu/W-h][2,3]</td>
    <td align="right">SEER2 Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">    29881.3</td>
    <td align="right">       2.95</td>
    <td align="right">      10.06</td>
    <td align="right">      10.56</td>
    <td align="right">      10.49</td>
    <td align="right">       10.3</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">    16656.8</td>
    <td align="right">       3.15</td>
    <td align="right">      10.75</td>
    <td align="right">      11.21</td>
    <td align="right">      11.14</td>
    <td align="right">       10.9</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">    16886.2</td>
    <td align="right">       3.15</td>
    <td align="right">      10.75</td>
    <td align="right">      11.21</td>
    <td align="right">      11.14</td>
    <td align="right">       10.9</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">    16889.4</td>
    <td align="right">       3.15</td>
    <td align="right">      10.75</td>
    <td align="right">      11.21</td>
    <td align="right">      11.14</td>
    <td align="right">       10.9</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">    16646.4</td>
    <td align="right">       3.15</td>
    <td align="right">      10.75</td>
    <td align="right">      11.21</td>
    <td align="right">      11.14</td>
    <td align="right">       10.9</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">    28183.7</td>
    <td align="right">       2.95</td>
    <td align="right">      10.06</td>
    <td align="right">      10.56</td>
    <td align="right">      10.49</td>
    <td align="right">       10.3</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">    14484.5</td>
    <td align="right">       3.15</td>
    <td align="right">      10.75</td>
    <td align="right">      11.21</td>
    <td align="right">      11.14</td>
    <td align="right">       10.9</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">    14325.6</td>
    <td align="right">       3.15</td>
    <td align="right">      10.75</td>
    <td align="right">      11.21</td>
    <td align="right">      11.14</td>
    <td align="right">       10.9</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">    14130.4</td>
    <td align="right">       3.15</td>
    <td align="right">      10.75</td>
    <td align="right">      11.21</td>
    <td align="right">      11.14</td>
    <td align="right">       10.9</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">    14194.5</td>
    <td align="right">       3.15</td>
    <td align="right">      10.75</td>
    <td align="right">      11.21</td>
    <td align="right">      11.14</td>
    <td align="right">       10.9</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;"><p>ANSI/AHRI ratings account for supply air fan heat and electric power.</p>
<ol>
  <li>EnergyPlus object type.</li>
  <li>
    Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2023.<br>
    Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2022.<br>
    Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus.
  </li>
  <li>
    SEER2 (User) is calculated using user-input PLF curve and cooling coefficient of degradation.<br>
    SEER2 (Standard) is calculated using the default PLF curve and cooling coefficient of degradation from the appropriate AHRI standard.
  </li>
  <li>Value for the Full Speed of the coil.</li>
</ol></div>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   57473.17</td>
    <td align="right">       0.81</td>
    <td align="right">No</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   30015.41</td>
    <td align="right">       0.81</td>
    <td align="right">No</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   30590.98</td>
    <td align="right">       0.81</td>
    <td align="right">No</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   30486.45</td>
    <td align="right">       0.81</td>
    <td align="right">No</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   30350.35</td>
    <td align="right">       0.81</td>
    <td align="right">No</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   55723.30</td>
    <td align="right">       0.81</td>
    <td align="right">No</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   27662.97</td>
    <td align="right">       0.81</td>
    <td align="right">No</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   27431.51</td>
    <td align="right">       0.81</td>
    <td align="right">No</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   27074.56</td>
    <td align="right">       0.81</td>
    <td align="right">No</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   27001.27</td>
    <td align="right">       0.81</td>
    <td align="right">No</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.58</td>
    <td align="right">     622.50</td>
    <td align="right">       1.72</td>
    <td align="right">    1845.71</td>
    <td align="right">    1070.05</td>
    <td align="right">       1.00</td>
    <td align="right">       1.32</td>
    <td align="right">General</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PSZ-AC_1:1</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.96</td>
    <td align="right">    1065.92</td>
    <td align="right">    1107.16</td>
    <td align="right">       1.00</td>
    <td align="right">       1.39</td>
    <td align="right">General</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.86</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PSZ-AC_2:2</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.97</td>
    <td align="right">    1075.56</td>
    <td align="right">    1107.16</td>
    <td align="right">       1.00</td>
    <td align="right">       1.39</td>
    <td align="right">General</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.86</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PSZ-AC_3:3</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.98</td>
    <td align="right">    1080.63</td>
    <td align="right">    1107.16</td>
    <td align="right">       1.00</td>
    <td align="right">       1.39</td>
    <td align="right">General</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.86</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PSZ-AC_4:4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.96</td>
    <td align="right">    1066.28</td>
    <td align="right">    1107.16</td>
    <td align="right">       1.00</td>
    <td align="right">       1.39</td>
    <td align="right">General</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.86</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PSZ-AC_5:5</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.58</td>
    <td align="right">     622.50</td>
    <td align="right">       1.65</td>
    <td align="right">    1761.85</td>
    <td align="right">    1070.05</td>
    <td align="right">       1.00</td>
    <td align="right">       1.33</td>
    <td align="right">General</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PSZ-AC_6:6</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.85</td>
    <td align="right">     938.88</td>
    <td align="right">    1107.16</td>
    <td align="right">       1.00</td>
    <td align="right">       1.43</td>
    <td align="right">General</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.86</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PSZ-AC_7:7</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.84</td>
    <td align="right">     929.06</td>
    <td align="right">    1107.16</td>
    <td align="right">       1.00</td>
    <td align="right">       1.43</td>
    <td align="right">General</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.86</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PSZ-AC_8:8</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.83</td>
    <td align="right">     916.94</td>
    <td align="right">    1107.16</td>
    <td align="right">       1.00</td>
    <td align="right">       1.43</td>
    <td align="right">General</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.86</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PSZ-AC_9:9</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.83</td>
    <td align="right">     918.11</td>
    <td align="right">    1107.16</td>
    <td align="right">       1.00</td>
    <td align="right">       1.43</td>
    <td align="right">General</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.86</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PSZ-AC_10:10</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">GAS TANK1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.15</td>
    <td align="right">   11722.84</td>
    <td align="right">       1.00</td>
    <td align="right">       1.84</td>
    <td align="right">       0.72</td>
  </tr>
  <tr>
    <td align="right">GAS TANK2</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.15</td>
    <td align="right">   11722.84</td>
    <td align="right">       1.00</td>
    <td align="right">       1.84</td>
    <td align="right">       0.72</td>
  </tr>
  <tr>
    <td align="right">GAS TANK3</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.15</td>
    <td align="right">   11722.84</td>
    <td align="right">       1.00</td>
    <td align="right">       1.84</td>
    <td align="right">       0.72</td>
  </tr>
  <tr>
    <td align="right">GAS TANK4</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.15</td>
    <td align="right">   11722.84</td>
    <td align="right">       1.00</td>
    <td align="right">       1.84</td>
    <td align="right">       0.72</td>
  </tr>
  <tr>
    <td align="right">GAS TANK5</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.15</td>
    <td align="right">   11722.84</td>
    <td align="right">       1.00</td>
    <td align="right">       1.84</td>
    <td align="right">       0.72</td>
  </tr>
  <tr>
    <td align="right">GAS TANK6</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.15</td>
    <td align="right">   11722.84</td>
    <td align="right">       1.00</td>
    <td align="right">       1.84</td>
    <td align="right">       0.72</td>
  </tr>
  <tr>
    <td align="right">GAS TANK7</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.15</td>
    <td align="right">   11722.84</td>
    <td align="right">       1.00</td>
    <td align="right">       1.84</td>
    <td align="right">       0.72</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Primary Air Flow Rate [m3/s]</td>
    <td align="right">Secondary Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [m3/s]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1 DIRECT AIR ADU</td>
    <td align="right">LGSTORE1</td>
    <td align="right">       0.27</td>
    <td align="right">       0.41</td>
    <td align="right">      12.80</td>
    <td align="right">      40.00</td>
    <td align="right">   29100.42</td>
    <td align="right">   22896.68</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.72</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1 DIRECT AIR ADU</td>
    <td align="right">SMSTORE1</td>
    <td align="right">       0.13</td>
    <td align="right">       0.21</td>
    <td align="right">      12.80</td>
    <td align="right">      40.00</td>
    <td align="right">   14566.15</td>
    <td align="right">   12937.42</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.92</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2 DIRECT AIR ADU</td>
    <td align="right">SMSTORE2</td>
    <td align="right">       0.13</td>
    <td align="right">       0.21</td>
    <td align="right">      12.80</td>
    <td align="right">      40.00</td>
    <td align="right">   14784.41</td>
    <td align="right">   13298.89</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.95</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3 DIRECT AIR ADU</td>
    <td align="right">SMSTORE3</td>
    <td align="right">       0.13</td>
    <td align="right">       0.21</td>
    <td align="right">      12.80</td>
    <td align="right">      40.00</td>
    <td align="right">   14923.26</td>
    <td align="right">   13238.95</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.94</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4 DIRECT AIR ADU</td>
    <td align="right">SMSTORE4</td>
    <td align="right">       0.13</td>
    <td align="right">       0.21</td>
    <td align="right">      12.80</td>
    <td align="right">      40.00</td>
    <td align="right">   15128.44</td>
    <td align="right">   13147.38</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.93</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2 DIRECT AIR ADU</td>
    <td align="right">LGSTORE2</td>
    <td align="right">       0.27</td>
    <td align="right">       0.41</td>
    <td align="right">      12.80</td>
    <td align="right">      40.00</td>
    <td align="right">   28870.30</td>
    <td align="right">   21855.04</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.65</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5 DIRECT AIR ADU</td>
    <td align="right">SMSTORE5</td>
    <td align="right">       0.13</td>
    <td align="right">       0.21</td>
    <td align="right">      12.80</td>
    <td align="right">      40.00</td>
    <td align="right">   15520.98</td>
    <td align="right">   11460.41</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.81</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6 DIRECT AIR ADU</td>
    <td align="right">SMSTORE6</td>
    <td align="right">       0.13</td>
    <td align="right">       0.21</td>
    <td align="right">      12.80</td>
    <td align="right">      40.00</td>
    <td align="right">   15503.16</td>
    <td align="right">   11314.59</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.80</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7 DIRECT AIR ADU</td>
    <td align="right">SMSTORE7</td>
    <td align="right">       0.13</td>
    <td align="right">       0.21</td>
    <td align="right">      12.80</td>
    <td align="right">      40.00</td>
    <td align="right">   15727.77</td>
    <td align="right">   11089.11</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.79</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8 DIRECT AIR ADU</td>
    <td align="right">SMSTORE8</td>
    <td align="right">       0.13</td>
    <td align="right">       0.21</td>
    <td align="right">      12.80</td>
    <td align="right">      40.00</td>
    <td align="right">   17530.77</td>
    <td align="right">   11035.41</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.78</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    16:02:23</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">   19080.57</td>
    <td align="right">   22896.68</td>
    <td align="right">      65.72</td>
    <td align="right">      1.437</td>
    <td align="right">      1.725</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00677</td>
    <td align="right">      33.90</td>
    <td align="right">    0.00324</td>
    <td align="right">      0.411</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">   10781.18</td>
    <td align="right">   12937.42</td>
    <td align="right">      74.27</td>
    <td align="right">      0.766</td>
    <td align="right">      0.920</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00728</td>
    <td align="right">      29.39</td>
    <td align="right">    0.00324</td>
    <td align="right">      0.206</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">   11082.41</td>
    <td align="right">   13298.89</td>
    <td align="right">      76.35</td>
    <td align="right">      0.788</td>
    <td align="right">      0.945</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00727</td>
    <td align="right">      27.02</td>
    <td align="right">    0.00323</td>
    <td align="right">      0.206</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">   11032.46</td>
    <td align="right">   13238.95</td>
    <td align="right">      76.00</td>
    <td align="right">      0.784</td>
    <td align="right">      0.941</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00726</td>
    <td align="right">      27.02</td>
    <td align="right">    0.00323</td>
    <td align="right">      0.206</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">   10956.15</td>
    <td align="right">   13147.38</td>
    <td align="right">      75.48</td>
    <td align="right">      0.779</td>
    <td align="right">      0.935</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00727</td>
    <td align="right">      27.02</td>
    <td align="right">    0.00323</td>
    <td align="right">      0.206</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">   18212.53</td>
    <td align="right">   21855.04</td>
    <td align="right">      62.73</td>
    <td align="right">      1.372</td>
    <td align="right">      1.647</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00677</td>
    <td align="right">      33.71</td>
    <td align="right">    0.00324</td>
    <td align="right">      0.411</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">    9550.34</td>
    <td align="right">   11460.41</td>
    <td align="right">      65.79</td>
    <td align="right">      0.679</td>
    <td align="right">      0.814</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00739</td>
    <td align="right">      29.39</td>
    <td align="right">    0.00324</td>
    <td align="right">      0.206</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">    9428.83</td>
    <td align="right">   11314.59</td>
    <td align="right">      64.95</td>
    <td align="right">      0.670</td>
    <td align="right">      0.804</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00740</td>
    <td align="right">      29.39</td>
    <td align="right">    0.00324</td>
    <td align="right">      0.206</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">    9240.93</td>
    <td align="right">   11089.11</td>
    <td align="right">      63.66</td>
    <td align="right">      0.657</td>
    <td align="right">      0.788</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00742</td>
    <td align="right">      29.39</td>
    <td align="right">    0.00324</td>
    <td align="right">      0.206</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">    9196.17</td>
    <td align="right">   11035.41</td>
    <td align="right">      63.35</td>
    <td align="right">      0.654</td>
    <td align="right">      0.785</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00734</td>
    <td align="right">      29.39</td>
    <td align="right">    0.00324</td>
    <td align="right">      0.206</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">   24250.35</td>
    <td align="right">   29100.42</td>
    <td align="right">      83.53</td>
    <td align="right">      1.070</td>
    <td align="right">      1.284</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.10</td>
    <td align="right">    0.00652</td>
    <td align="right">     -17.90</td>
    <td align="right">    0.00079</td>
    <td align="right">      0.411</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">   12138.46</td>
    <td align="right">   14566.15</td>
    <td align="right">      83.62</td>
    <td align="right">      0.536</td>
    <td align="right">      0.643</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.10</td>
    <td align="right">    0.00640</td>
    <td align="right">     -17.90</td>
    <td align="right">    0.00079</td>
    <td align="right">      0.206</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">   12320.34</td>
    <td align="right">   14784.41</td>
    <td align="right">      84.87</td>
    <td align="right">      0.544</td>
    <td align="right">      0.653</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.10</td>
    <td align="right">    0.00642</td>
    <td align="right">     -17.90</td>
    <td align="right">    0.00079</td>
    <td align="right">      0.206</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">   12436.05</td>
    <td align="right">   14923.26</td>
    <td align="right">      85.67</td>
    <td align="right">      0.549</td>
    <td align="right">      0.659</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.10</td>
    <td align="right">    0.00643</td>
    <td align="right">     -17.90</td>
    <td align="right">    0.00079</td>
    <td align="right">      0.206</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">   12607.04</td>
    <td align="right">   15128.44</td>
    <td align="right">      86.85</td>
    <td align="right">      0.556</td>
    <td align="right">      0.668</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.10</td>
    <td align="right">    0.00644</td>
    <td align="right">     -17.90</td>
    <td align="right">    0.00079</td>
    <td align="right">      0.206</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">   24058.58</td>
    <td align="right">   28870.30</td>
    <td align="right">      82.87</td>
    <td align="right">      1.062</td>
    <td align="right">      1.274</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.10</td>
    <td align="right">    0.00652</td>
    <td align="right">     -17.90</td>
    <td align="right">    0.00079</td>
    <td align="right">      0.411</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">   12934.15</td>
    <td align="right">   15520.98</td>
    <td align="right">      89.10</td>
    <td align="right">      0.571</td>
    <td align="right">      0.685</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.10</td>
    <td align="right">    0.00647</td>
    <td align="right">     -17.90</td>
    <td align="right">    0.00079</td>
    <td align="right">      0.206</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">   12919.30</td>
    <td align="right">   15503.16</td>
    <td align="right">      89.00</td>
    <td align="right">      0.570</td>
    <td align="right">      0.684</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.10</td>
    <td align="right">    0.00647</td>
    <td align="right">     -17.90</td>
    <td align="right">    0.00079</td>
    <td align="right">      0.206</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">   13106.48</td>
    <td align="right">   15727.77</td>
    <td align="right">      90.29</td>
    <td align="right">      0.578</td>
    <td align="right">      0.694</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.10</td>
    <td align="right">    0.00648</td>
    <td align="right">     -17.90</td>
    <td align="right">    0.00079</td>
    <td align="right">      0.206</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">   14608.97</td>
    <td align="right">   17530.77</td>
    <td align="right">     100.64</td>
    <td align="right">      0.645</td>
    <td align="right">      0.774</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.10</td>
    <td align="right">    0.00658</td>
    <td align="right">     -17.90</td>
    <td align="right">    0.00079</td>
    <td align="right">      0.206</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">       1.72</td>
    <td align="right">       1.72</td>
    <td align="right">       1.28</td>
    <td align="right">       1.28</td>
    <td align="right">     1.7249</td>
    <td align="right">     1.7249</td>
    <td align="right">     1.7249</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">       0.96</td>
    <td align="right">       0.96</td>
    <td align="right">       0.64</td>
    <td align="right">       0.64</td>
    <td align="right">     0.9628</td>
    <td align="right">     0.9197</td>
    <td align="right">     0.9628</td>
    <td align="right">     0.9553</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">       0.97</td>
    <td align="right">       0.97</td>
    <td align="right">       0.65</td>
    <td align="right">       0.65</td>
    <td align="right">     0.9715</td>
    <td align="right">     0.9455</td>
    <td align="right">     0.9715</td>
    <td align="right">     0.9733</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">       0.98</td>
    <td align="right">       0.98</td>
    <td align="right">       0.66</td>
    <td align="right">       0.66</td>
    <td align="right">     0.9760</td>
    <td align="right">     0.9408</td>
    <td align="right">     0.9760</td>
    <td align="right">     0.9639</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">       0.96</td>
    <td align="right">       0.96</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">     0.9631</td>
    <td align="right">     0.9347</td>
    <td align="right">     0.9631</td>
    <td align="right">     0.9706</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">       1.65</td>
    <td align="right">       1.65</td>
    <td align="right">       1.27</td>
    <td align="right">       1.27</td>
    <td align="right">     1.6465</td>
    <td align="right">     1.6465</td>
    <td align="right">     1.6465</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">       0.85</td>
    <td align="right">       0.85</td>
    <td align="right">       0.69</td>
    <td align="right">       0.69</td>
    <td align="right">     0.8480</td>
    <td align="right">     0.8143</td>
    <td align="right">     0.8480</td>
    <td align="right">     0.9603</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">       0.84</td>
    <td align="right">       0.84</td>
    <td align="right">       0.68</td>
    <td align="right">       0.68</td>
    <td align="right">     0.8391</td>
    <td align="right">     0.8040</td>
    <td align="right">     0.8391</td>
    <td align="right">     0.9581</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">       0.83</td>
    <td align="right">       0.83</td>
    <td align="right">       0.69</td>
    <td align="right">       0.69</td>
    <td align="right">     0.8282</td>
    <td align="right">     0.7880</td>
    <td align="right">     0.8282</td>
    <td align="right">     0.9515</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">       0.83</td>
    <td align="right">       0.83</td>
    <td align="right">       0.77</td>
    <td align="right">       0.77</td>
    <td align="right">     0.8292</td>
    <td align="right">     0.7847</td>
    <td align="right">     0.8292</td>
    <td align="right">     0.9463</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">  31690.010</td>
    <td align="right">  25309.543</td>
    <td align="right">   1.914390</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">   15845.00</td>
    <td align="right">   15845.00</td>
    <td align="right">   1.276260</td>
    <td align="right">      27.17</td>
    <td align="right">      15.03</td>
    <td align="right"> 0.00592724</td>
    <td align="right">      12.80</td>
    <td align="right">       9.20</td>
    <td align="right"> 0.00592724</td>
    <td align="right">      33.90</td>
    <td align="right"> 0.00324327</td>
    <td align="right">      15.08</td>
    <td align="right">    32.2390</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00676804</td>
    <td align="right">    35.9097</td>
    <td align="right">   19080.57</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">  57473.175</td>
    <td align="right">  57473.175</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">   57473.17</td>
    <td align="right">   57473.17</td>
    <td align="right">   1.724886</td>
    <td align="right">      11.80</td>
    <td align="right">       7.87</td>
    <td align="right"> 0.00515271</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.00079382</td>
    <td align="right">     -17.90</td>
    <td align="right">    23.8540</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00651820</td>
    <td align="right">    40.9873</td>
    <td align="right">   24250.35</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">  17665.020</td>
    <td align="right">  14108.345</td>
    <td align="right">   1.067140</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">    8832.51</td>
    <td align="right">    8832.51</td>
    <td align="right">   0.711427</td>
    <td align="right">      26.96</td>
    <td align="right">      15.02</td>
    <td align="right"> 0.00599776</td>
    <td align="right">      12.80</td>
    <td align="right">       9.28</td>
    <td align="right"> 0.00599776</td>
    <td align="right">      33.90</td>
    <td align="right"> 0.00324327</td>
    <td align="right">      15.08</td>
    <td align="right">    28.9175</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00674650</td>
    <td align="right">    35.7963</td>
    <td align="right">   10781.18</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">  30015.413</td>
    <td align="right">  30015.413</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">   30015.41</td>
    <td align="right">   30015.41</td>
    <td align="right">   0.962756</td>
    <td align="right">      12.77</td>
    <td align="right">       8.38</td>
    <td align="right"> 0.00520160</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.00079382</td>
    <td align="right">     -17.90</td>
    <td align="right">    21.3685</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00639944</td>
    <td align="right">    40.2491</td>
    <td align="right">   12138.46</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">  17908.290</td>
    <td align="right">  14302.635</td>
    <td align="right">   1.081840</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">    8954.15</td>
    <td align="right">    8954.14</td>
    <td align="right">   0.721227</td>
    <td align="right">      26.94</td>
    <td align="right">      15.02</td>
    <td align="right"> 0.00600557</td>
    <td align="right">      12.80</td>
    <td align="right">       9.29</td>
    <td align="right"> 0.00600557</td>
    <td align="right">      33.90</td>
    <td align="right"> 0.00324327</td>
    <td align="right">      15.08</td>
    <td align="right">    28.5246</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00674831</td>
    <td align="right">    35.8058</td>
    <td align="right">   10739.34</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">  30590.981</td>
    <td align="right">  30590.981</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">   30590.98</td>
    <td align="right">   30590.98</td>
    <td align="right">   0.971463</td>
    <td align="right">      12.84</td>
    <td align="right">       8.44</td>
    <td align="right"> 0.00522576</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.00079382</td>
    <td align="right">     -17.90</td>
    <td align="right">    21.1770</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00641647</td>
    <td align="right">    40.3551</td>
    <td align="right">   12320.34</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">  17911.750</td>
    <td align="right">  14305.398</td>
    <td align="right">   1.082050</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">    8955.88</td>
    <td align="right">    8955.88</td>
    <td align="right">   0.721367</td>
    <td align="right">      26.93</td>
    <td align="right">      15.02</td>
    <td align="right"> 0.00600978</td>
    <td align="right">      12.80</td>
    <td align="right">       9.29</td>
    <td align="right"> 0.00600978</td>
    <td align="right">      33.90</td>
    <td align="right"> 0.00324327</td>
    <td align="right">      15.08</td>
    <td align="right">    28.5190</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00674930</td>
    <td align="right">    35.8110</td>
    <td align="right">   10789.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">  30486.450</td>
    <td align="right">  30486.450</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">   30486.45</td>
    <td align="right">   30486.45</td>
    <td align="right">   0.976042</td>
    <td align="right">      12.88</td>
    <td align="right">       8.47</td>
    <td align="right"> 0.00523963</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.00079382</td>
    <td align="right">     -17.90</td>
    <td align="right">    21.0776</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00642696</td>
    <td align="right">    40.4204</td>
    <td align="right">   12436.05</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">  17654.030</td>
    <td align="right">  14099.568</td>
    <td align="right">   1.066480</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">    8827.01</td>
    <td align="right">    8827.01</td>
    <td align="right">   0.710987</td>
    <td align="right">      26.96</td>
    <td align="right">      15.02</td>
    <td align="right"> 0.00599761</td>
    <td align="right">      12.80</td>
    <td align="right">       9.28</td>
    <td align="right"> 0.00599761</td>
    <td align="right">      33.90</td>
    <td align="right"> 0.00324327</td>
    <td align="right">      15.08</td>
    <td align="right">    28.9354</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00674643</td>
    <td align="right">    35.7959</td>
    <td align="right">   10646.41</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">  30350.353</td>
    <td align="right">  30350.353</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">   30350.35</td>
    <td align="right">   30350.35</td>
    <td align="right">   0.963078</td>
    <td align="right">      12.77</td>
    <td align="right">       8.42</td>
    <td align="right"> 0.00523566</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.00079382</td>
    <td align="right">     -17.90</td>
    <td align="right">    21.3614</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00644224</td>
    <td align="right">    40.5156</td>
    <td align="right">   12607.04</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">  29889.650</td>
    <td align="right">  23871.668</td>
    <td align="right">   1.805630</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">   14944.83</td>
    <td align="right">   14944.83</td>
    <td align="right">   1.203753</td>
    <td align="right">      27.29</td>
    <td align="right">      15.04</td>
    <td align="right"> 0.00588649</td>
    <td align="right">      12.80</td>
    <td align="right">       9.16</td>
    <td align="right"> 0.00588649</td>
    <td align="right">      33.90</td>
    <td align="right"> 0.00324327</td>
    <td align="right">      15.08</td>
    <td align="right">    34.1809</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00676768</td>
    <td align="right">    35.9079</td>
    <td align="right">   18097.40</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">  55723.300</td>
    <td align="right">  55723.300</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">   55723.30</td>
    <td align="right">   55723.30</td>
    <td align="right">   1.646517</td>
    <td align="right">      11.36</td>
    <td align="right">       7.59</td>
    <td align="right"> 0.00509192</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.00079382</td>
    <td align="right">     -17.90</td>
    <td align="right">    24.9893</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00652380</td>
    <td align="right">    41.0218</td>
    <td align="right">   24058.58</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">  15361.230</td>
    <td align="right">  12268.400</td>
    <td align="right">   0.927970</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">    7680.61</td>
    <td align="right">    7680.61</td>
    <td align="right">   0.618647</td>
    <td align="right">      27.25</td>
    <td align="right">      15.01</td>
    <td align="right"> 0.00587455</td>
    <td align="right">      12.80</td>
    <td align="right">       9.14</td>
    <td align="right"> 0.00587455</td>
    <td align="right">      33.90</td>
    <td align="right"> 0.00324327</td>
    <td align="right">      15.08</td>
    <td align="right">    33.2543</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00671785</td>
    <td align="right">    35.6459</td>
    <td align="right">    9550.34</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">  27662.968</td>
    <td align="right">  27662.968</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">   27662.97</td>
    <td align="right">   27662.97</td>
    <td align="right">   0.848012</td>
    <td align="right">      11.64</td>
    <td align="right">       7.73</td>
    <td align="right"> 0.00509315</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.00079382</td>
    <td align="right">     -17.90</td>
    <td align="right">    24.2599</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00647024</td>
    <td align="right">    40.6898</td>
    <td align="right">   12934.15</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">  15192.730</td>
    <td align="right">  12133.826</td>
    <td align="right">   0.917790</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">    7596.36</td>
    <td align="right">    7596.36</td>
    <td align="right">   0.611860</td>
    <td align="right">      27.27</td>
    <td align="right">      15.01</td>
    <td align="right"> 0.00586387</td>
    <td align="right">      12.80</td>
    <td align="right">       9.13</td>
    <td align="right"> 0.00586387</td>
    <td align="right">      33.90</td>
    <td align="right"> 0.00324327</td>
    <td align="right">      15.08</td>
    <td align="right">    33.6232</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00671542</td>
    <td align="right">    35.6332</td>
    <td align="right">    9428.83</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">  27431.506</td>
    <td align="right">  27431.506</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">   27431.51</td>
    <td align="right">   27431.51</td>
    <td align="right">   0.839143</td>
    <td align="right">      11.54</td>
    <td align="right">       7.67</td>
    <td align="right"> 0.00507763</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.00079382</td>
    <td align="right">     -17.90</td>
    <td align="right">    24.5163</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00646896</td>
    <td align="right">    40.6819</td>
    <td align="right">   12919.30</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">  14985.690</td>
    <td align="right">  11968.471</td>
    <td align="right">   0.905290</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">    7492.85</td>
    <td align="right">    7492.84</td>
    <td align="right">   0.603527</td>
    <td align="right">      27.30</td>
    <td align="right">      15.01</td>
    <td align="right"> 0.00585042</td>
    <td align="right">      12.80</td>
    <td align="right">       9.12</td>
    <td align="right"> 0.00585042</td>
    <td align="right">      33.90</td>
    <td align="right"> 0.00324327</td>
    <td align="right">      15.08</td>
    <td align="right">    34.0874</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00671237</td>
    <td align="right">    35.6172</td>
    <td align="right">    9240.93</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">  27074.557</td>
    <td align="right">  27074.557</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">   27074.56</td>
    <td align="right">   27074.56</td>
    <td align="right">   0.828196</td>
    <td align="right">      11.42</td>
    <td align="right">       7.60</td>
    <td align="right"> 0.00507116</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.00079382</td>
    <td align="right">     -17.90</td>
    <td align="right">    24.8403</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00648483</td>
    <td align="right">    40.7806</td>
    <td align="right">   13106.48</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">  15053.660</td>
    <td align="right">  12022.756</td>
    <td align="right">   0.909390</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">    7526.83</td>
    <td align="right">    7526.83</td>
    <td align="right">   0.606260</td>
    <td align="right">      27.31</td>
    <td align="right">      15.00</td>
    <td align="right"> 0.00583641</td>
    <td align="right">      12.80</td>
    <td align="right">       9.10</td>
    <td align="right"> 0.00583641</td>
    <td align="right">      33.90</td>
    <td align="right"> 0.00324327</td>
    <td align="right">      15.08</td>
    <td align="right">    33.9337</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00669584</td>
    <td align="right">    35.5303</td>
    <td align="right">    9196.17</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">  27001.275</td>
    <td align="right">  27001.275</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">   27001.27</td>
    <td align="right">   27001.27</td>
    <td align="right">   0.829249</td>
    <td align="right">      11.43</td>
    <td align="right">       7.69</td>
    <td align="right"> 0.00514327</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.00079382</td>
    <td align="right">     -17.90</td>
    <td align="right">    24.8088</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00657834</td>
    <td align="right">    41.3631</td>
    <td align="right">   14608.97</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    16:02:23</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/kg]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/kg]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">LGSTORE1</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  31690.010</td>
    <td align="right">  25309.543</td>
    <td align="right">   1.914390</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1015.8584</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PSZ-AC_1:1_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.724886</td>
    <td align="right"> 2.02826672</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   15845.00</td>
    <td align="right">   15845.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.50073458</td>
    <td align="right">   1.276260</td>
    <td align="right">      27.17</td>
    <td align="right">      15.03</td>
    <td align="right"> 0.00592724</td>
    <td align="right">    42428.8</td>
    <td align="right">      12.80</td>
    <td align="right">       9.20</td>
    <td align="right"> 0.00592724</td>
    <td align="right">    27826.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   15845.00</td>
    <td align="right">      33.90</td>
    <td align="right"> 0.00324327</td>
    <td align="right">      15.08</td>
    <td align="right"> 0.41145340</td>
    <td align="right">    32.2390</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00676804</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00676804</td>
    <td align="right">    35.9097</td>
    <td align="right">   19080.57</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">LGSTORE1</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  57473.175</td>
    <td align="right">  57473.175</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PSZ-AC_1:1_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.724886</td>
    <td align="right"> 2.02826672</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   57473.17</td>
    <td align="right">   57473.17</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.02826672</td>
    <td align="right">   1.724886</td>
    <td align="right">      11.80</td>
    <td align="right">       7.87</td>
    <td align="right"> 0.00515271</td>
    <td align="right">    24857.7</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   57473.17</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.00079382</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.41145340</td>
    <td align="right">    23.8540</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00651820</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00651820</td>
    <td align="right">    40.9873</td>
    <td align="right">   24250.35</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">SMSTORE1</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  17665.020</td>
    <td align="right">  14108.345</td>
    <td align="right">   1.067140</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1015.9895</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PSZ-AC_2:2_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.962756</td>
    <td align="right"> 1.13209054</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8832.51</td>
    <td align="right">    8832.51</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.83655572</td>
    <td align="right">   0.711427</td>
    <td align="right">      26.96</td>
    <td align="right">      15.02</td>
    <td align="right"> 0.00599776</td>
    <td align="right">    42387.8</td>
    <td align="right">      12.80</td>
    <td align="right">       9.28</td>
    <td align="right"> 0.00599776</td>
    <td align="right">    28004.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8832.51</td>
    <td align="right">      33.90</td>
    <td align="right"> 0.00324327</td>
    <td align="right">      15.08</td>
    <td align="right"> 0.20572670</td>
    <td align="right">    28.9175</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00674650</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00674650</td>
    <td align="right">    35.7963</td>
    <td align="right">   10781.18</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">SMSTORE1</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  30015.413</td>
    <td align="right">  30015.413</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PSZ-AC_2:2_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.962756</td>
    <td align="right"> 1.13209054</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   30015.41</td>
    <td align="right">   30015.41</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.13209054</td>
    <td align="right">   0.962756</td>
    <td align="right">      12.77</td>
    <td align="right">       8.38</td>
    <td align="right"> 0.00520160</td>
    <td align="right">    25964.3</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   30015.41</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.00079382</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.20572670</td>
    <td align="right">    21.3685</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00639944</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00639944</td>
    <td align="right">    40.2491</td>
    <td align="right">   12138.46</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">SMSTORE2</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  17908.290</td>
    <td align="right">  14302.635</td>
    <td align="right">   1.081840</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1016.0041</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PSZ-AC_3:3_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.971463</td>
    <td align="right"> 1.14232796</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8954.15</td>
    <td align="right">    8954.14</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.84807939</td>
    <td align="right">   0.721227</td>
    <td align="right">      26.94</td>
    <td align="right">      15.02</td>
    <td align="right"> 0.00600557</td>
    <td align="right">    42389.1</td>
    <td align="right">      12.80</td>
    <td align="right">       9.29</td>
    <td align="right"> 0.00600557</td>
    <td align="right">    28024.4</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8954.15</td>
    <td align="right">      33.90</td>
    <td align="right"> 0.00324327</td>
    <td align="right">      15.08</td>
    <td align="right"> 0.20572670</td>
    <td align="right">    28.5246</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00674831</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00674831</td>
    <td align="right">    35.8058</td>
    <td align="right">   10739.34</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">SMSTORE2</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  30590.981</td>
    <td align="right">  30590.981</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PSZ-AC_3:3_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.971463</td>
    <td align="right"> 1.14232796</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   30590.98</td>
    <td align="right">   30590.98</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.14232796</td>
    <td align="right">   0.971463</td>
    <td align="right">      12.84</td>
    <td align="right">       8.44</td>
    <td align="right"> 0.00522576</td>
    <td align="right">    26101.1</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   30590.98</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.00079382</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.20572670</td>
    <td align="right">    21.1770</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00641647</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00641647</td>
    <td align="right">    40.3551</td>
    <td align="right">   12320.34</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">SMSTORE3</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  17911.750</td>
    <td align="right">  14305.398</td>
    <td align="right">   1.082050</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1016.0119</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PSZ-AC_4:4_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.976042</td>
    <td align="right"> 1.14771340</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8955.88</td>
    <td align="right">    8955.88</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.84824401</td>
    <td align="right">   0.721367</td>
    <td align="right">      26.93</td>
    <td align="right">      15.02</td>
    <td align="right"> 0.00600978</td>
    <td align="right">    42389.9</td>
    <td align="right">      12.80</td>
    <td align="right">       9.29</td>
    <td align="right"> 0.00600978</td>
    <td align="right">    28035.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8955.88</td>
    <td align="right">      33.90</td>
    <td align="right"> 0.00324327</td>
    <td align="right">      15.08</td>
    <td align="right"> 0.20572670</td>
    <td align="right">    28.5190</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00674930</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00674930</td>
    <td align="right">    35.8110</td>
    <td align="right">   10789.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">SMSTORE3</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  30486.450</td>
    <td align="right">  30486.450</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PSZ-AC_4:4_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.976042</td>
    <td align="right"> 1.14771340</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   30486.45</td>
    <td align="right">   30486.45</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.14771340</td>
    <td align="right">   0.976042</td>
    <td align="right">      12.88</td>
    <td align="right">       8.47</td>
    <td align="right"> 0.00523963</td>
    <td align="right">    26175.5</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   30486.45</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.00079382</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.20572670</td>
    <td align="right">    21.0776</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00642696</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00642696</td>
    <td align="right">    40.4204</td>
    <td align="right">   12436.05</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">SMSTORE4</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  17654.030</td>
    <td align="right">  14099.568</td>
    <td align="right">   1.066480</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1015.9893</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PSZ-AC_5:5_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.963078</td>
    <td align="right"> 1.13246903</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8827.01</td>
    <td align="right">    8827.01</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.83603833</td>
    <td align="right">   0.710987</td>
    <td align="right">      26.96</td>
    <td align="right">      15.02</td>
    <td align="right"> 0.00599761</td>
    <td align="right">    42387.7</td>
    <td align="right">      12.80</td>
    <td align="right">       9.28</td>
    <td align="right"> 0.00599761</td>
    <td align="right">    28004.3</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8827.01</td>
    <td align="right">      33.90</td>
    <td align="right"> 0.00324327</td>
    <td align="right">      15.08</td>
    <td align="right"> 0.20572670</td>
    <td align="right">    28.9354</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00674643</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00674643</td>
    <td align="right">    35.7959</td>
    <td align="right">   10646.41</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">SMSTORE4</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  30350.353</td>
    <td align="right">  30350.353</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PSZ-AC_5:5_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.963078</td>
    <td align="right"> 1.13246903</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   30350.35</td>
    <td align="right">   30350.35</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.13246903</td>
    <td align="right">   0.963078</td>
    <td align="right">      12.77</td>
    <td align="right">       8.42</td>
    <td align="right"> 0.00523566</td>
    <td align="right">    26053.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   30350.35</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.00079382</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.20572670</td>
    <td align="right">    21.3614</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00644224</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00644224</td>
    <td align="right">    40.5156</td>
    <td align="right">   12607.04</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">LGSTORE2</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  29889.650</td>
    <td align="right">  23871.668</td>
    <td align="right">   1.805630</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1015.7827</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PSZ-AC_6:6_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.646517</td>
    <td align="right"> 1.93611386</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">   14944.83</td>
    <td align="right">   14944.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.41547510</td>
    <td align="right">   1.203753</td>
    <td align="right">      27.29</td>
    <td align="right">      15.04</td>
    <td align="right"> 0.00588649</td>
    <td align="right">    42441.4</td>
    <td align="right">      12.80</td>
    <td align="right">       9.16</td>
    <td align="right"> 0.00588649</td>
    <td align="right">    27723.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   14944.83</td>
    <td align="right">      33.90</td>
    <td align="right"> 0.00324327</td>
    <td align="right">      15.08</td>
    <td align="right"> 0.41145340</td>
    <td align="right">    34.1809</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00676768</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00676768</td>
    <td align="right">    35.9079</td>
    <td align="right">   18097.40</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">LGSTORE2</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  55723.300</td>
    <td align="right">  55723.300</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PSZ-AC_6:6_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.646517</td>
    <td align="right"> 1.93611386</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   55723.30</td>
    <td align="right">   55723.30</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.93611386</td>
    <td align="right">   1.646517</td>
    <td align="right">      11.36</td>
    <td align="right">       7.59</td>
    <td align="right"> 0.00509192</td>
    <td align="right">    24255.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   55723.30</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.00079382</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.41145340</td>
    <td align="right">    24.9893</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00652380</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00652380</td>
    <td align="right">    41.0218</td>
    <td align="right">   24058.58</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">SMSTORE5</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  15361.230</td>
    <td align="right">  12268.400</td>
    <td align="right">   0.927970</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1015.7605</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PSZ-AC_7:7_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.848012</td>
    <td align="right"> 0.99716479</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7680.61</td>
    <td align="right">    7680.61</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.72745714</td>
    <td align="right">   0.618647</td>
    <td align="right">      27.25</td>
    <td align="right">      15.01</td>
    <td align="right"> 0.00587455</td>
    <td align="right">    42368.2</td>
    <td align="right">      12.80</td>
    <td align="right">       9.14</td>
    <td align="right"> 0.00587455</td>
    <td align="right">    27693.6</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7680.61</td>
    <td align="right">      33.90</td>
    <td align="right"> 0.00324327</td>
    <td align="right">      15.08</td>
    <td align="right"> 0.20572670</td>
    <td align="right">    33.2543</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00671785</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00671785</td>
    <td align="right">    35.6459</td>
    <td align="right">    9550.34</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">SMSTORE5</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  27662.968</td>
    <td align="right">  27662.968</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PSZ-AC_7:7_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.848012</td>
    <td align="right"> 0.99716479</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27662.97</td>
    <td align="right">   27662.97</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.99716479</td>
    <td align="right">   0.848012</td>
    <td align="right">      11.64</td>
    <td align="right">       7.73</td>
    <td align="right"> 0.00509315</td>
    <td align="right">    24546.7</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   27662.97</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.00079382</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.20572670</td>
    <td align="right">    24.2599</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00647024</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00647024</td>
    <td align="right">    40.6898</td>
    <td align="right">   12934.15</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">SMSTORE6</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  15192.730</td>
    <td align="right">  12133.826</td>
    <td align="right">   0.917790</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1015.7406</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PSZ-AC_8:8_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.839143</td>
    <td align="right"> 0.98673503</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7596.36</td>
    <td align="right">    7596.36</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.71947680</td>
    <td align="right">   0.611860</td>
    <td align="right">      27.27</td>
    <td align="right">      15.01</td>
    <td align="right"> 0.00586387</td>
    <td align="right">    42366.9</td>
    <td align="right">      12.80</td>
    <td align="right">       9.13</td>
    <td align="right"> 0.00586387</td>
    <td align="right">    27666.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7596.36</td>
    <td align="right">      33.90</td>
    <td align="right"> 0.00324327</td>
    <td align="right">      15.08</td>
    <td align="right"> 0.20572670</td>
    <td align="right">    33.6232</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00671542</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00671542</td>
    <td align="right">    35.6332</td>
    <td align="right">    9428.83</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">SMSTORE6</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  27431.506</td>
    <td align="right">  27431.506</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PSZ-AC_8:8_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.839143</td>
    <td align="right"> 0.98673503</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27431.51</td>
    <td align="right">   27431.51</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.98673503</td>
    <td align="right">   0.839143</td>
    <td align="right">      11.54</td>
    <td align="right">       7.67</td>
    <td align="right"> 0.00507763</td>
    <td align="right">    24406.1</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   27431.51</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.00079382</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.20572670</td>
    <td align="right">    24.5163</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00646896</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00646896</td>
    <td align="right">    40.6819</td>
    <td align="right">   12919.30</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">SMSTORE7</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  14985.690</td>
    <td align="right">  11968.471</td>
    <td align="right">   0.905290</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1015.7156</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PSZ-AC_9:9_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.828196</td>
    <td align="right"> 0.97386329</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7492.85</td>
    <td align="right">    7492.84</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.70967776</td>
    <td align="right">   0.603527</td>
    <td align="right">      27.30</td>
    <td align="right">      15.01</td>
    <td align="right"> 0.00585042</td>
    <td align="right">    42365.3</td>
    <td align="right">      12.80</td>
    <td align="right">       9.12</td>
    <td align="right"> 0.00585042</td>
    <td align="right">    27632.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7492.85</td>
    <td align="right">      33.90</td>
    <td align="right"> 0.00324327</td>
    <td align="right">      15.08</td>
    <td align="right"> 0.20572670</td>
    <td align="right">    34.0874</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00671237</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00671237</td>
    <td align="right">    35.6172</td>
    <td align="right">    9240.93</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">SMSTORE7</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  27074.557</td>
    <td align="right">  27074.557</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PSZ-AC_9:9_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.828196</td>
    <td align="right"> 0.97386329</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27074.56</td>
    <td align="right">   27074.56</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.97386329</td>
    <td align="right">   0.828196</td>
    <td align="right">      11.42</td>
    <td align="right">       7.60</td>
    <td align="right"> 0.00507116</td>
    <td align="right">    24261.6</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   27074.56</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.00079382</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.20572670</td>
    <td align="right">    24.8403</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00648483</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00648483</td>
    <td align="right">    40.7806</td>
    <td align="right">   13106.48</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">SMSTORE8</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  15053.660</td>
    <td align="right">  12022.756</td>
    <td align="right">   0.909390</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1015.6896</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PSZ-AC_10:10_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.829249</td>
    <td align="right"> 0.97510162</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7526.83</td>
    <td align="right">    7526.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.71289184</td>
    <td align="right">   0.606260</td>
    <td align="right">      27.31</td>
    <td align="right">      15.00</td>
    <td align="right"> 0.00583641</td>
    <td align="right">    42334.3</td>
    <td align="right">      12.80</td>
    <td align="right">       9.10</td>
    <td align="right"> 0.00583641</td>
    <td align="right">    27597.3</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7526.83</td>
    <td align="right">      33.90</td>
    <td align="right"> 0.00324327</td>
    <td align="right">      15.08</td>
    <td align="right"> 0.20572670</td>
    <td align="right">    33.9337</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00669584</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00669584</td>
    <td align="right">    35.5303</td>
    <td align="right">    9196.17</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">SMSTORE8</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  27001.275</td>
    <td align="right">  27001.275</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">PSZ-AC_10:10_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.829249</td>
    <td align="right"> 0.97510162</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27001.27</td>
    <td align="right">   27001.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.97510162</td>
    <td align="right">   0.829249</td>
    <td align="right">      11.43</td>
    <td align="right">       7.69</td>
    <td align="right"> 0.00514327</td>
    <td align="right">    24455.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   27001.27</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.00079382</td>
    <td align="right">     -17.90</td>
    <td align="right"> 0.20572670</td>
    <td align="right">    24.8088</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00657834</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00657834</td>
    <td align="right">    41.3631</td>
    <td align="right">   14608.97</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">LGSTORE1</td>
    <td align="right">PSZ-AC_1:1_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">LGSTORE1</td>
    <td align="right">PSZ-AC_1:1_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">SMSTORE1</td>
    <td align="right">PSZ-AC_2:2_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">SMSTORE1</td>
    <td align="right">PSZ-AC_2:2_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">SMSTORE2</td>
    <td align="right">PSZ-AC_3:3_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">SMSTORE2</td>
    <td align="right">PSZ-AC_3:3_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">SMSTORE3</td>
    <td align="right">PSZ-AC_4:4_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">SMSTORE3</td>
    <td align="right">PSZ-AC_4:4_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">SMSTORE4</td>
    <td align="right">PSZ-AC_5:5_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">SMSTORE4</td>
    <td align="right">PSZ-AC_5:5_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">LGSTORE2</td>
    <td align="right">PSZ-AC_6:6_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">LGSTORE2</td>
    <td align="right">PSZ-AC_6:6_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">SMSTORE5</td>
    <td align="right">PSZ-AC_7:7_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">SMSTORE5</td>
    <td align="right">PSZ-AC_7:7_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">SMSTORE6</td>
    <td align="right">PSZ-AC_8:8_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">SMSTORE6</td>
    <td align="right">PSZ-AC_8:8_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">SMSTORE7</td>
    <td align="right">PSZ-AC_9:9_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">SMSTORE7</td>
    <td align="right">PSZ-AC_9:9_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">SMSTORE8</td>
    <td align="right">PSZ-AC_10:10_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">SMSTORE8</td>
    <td align="right">PSZ-AC_10:10_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    16:02:23</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.41</td>
    <td align="right">       1.72</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.21</td>
    <td align="right">       0.96</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.21</td>
    <td align="right">       0.97</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.21</td>
    <td align="right">       0.98</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.21</td>
    <td align="right">       0.96</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.41</td>
    <td align="right">       1.65</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
    <td align="right">Type</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">    1035.00</td>
    <td align="right">    1112.75</td>
    <td align="right">     698.75</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">     802.00</td>
    <td align="right">    1055.75</td>
    <td align="right">     449.75</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">     710.00</td>
    <td align="right">     818.75</td>
    <td align="right">     458.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">     730.00</td>
    <td align="right">     824.75</td>
    <td align="right">     478.50</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">     765.75</td>
    <td align="right">     838.75</td>
    <td align="right">     524.25</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">     763.50</td>
    <td align="right">     784.75</td>
    <td align="right">     557.50</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">     766.00</td>
    <td align="right">     776.50</td>
    <td align="right">     553.25</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">     768.00</td>
    <td align="right">     778.00</td>
    <td align="right">     558.75</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">     782.75</td>
    <td align="right">     783.25</td>
    <td align="right">     581.25</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">     820.00</td>
    <td align="right">     802.25</td>
    <td align="right">     641.50</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    1216.00</td>
    <td align="right">    1205.50</td>
    <td align="right">     903.50</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">      11.75</td>
    <td align="right">       0.00</td>
    <td align="right">       3.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">       6.00</td>
    <td align="right">       0.75</td>
    <td align="right">       2.75</td>
    <td align="right">       0.75</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">       6.00</td>
    <td align="right">       1.50</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">       7.00</td>
    <td align="right">       1.75</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">       9.50</td>
    <td align="right">       0.75</td>
    <td align="right">       0.75</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">       6.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">       9.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">       9.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">      10.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">      33.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      51.25</td>
    <td align="right">       2.50</td>
    <td align="right">       6.00</td>
    <td align="right">       0.75</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Thermostat Schedules</b><br><br>
<!-- FullName:System Summary_Entire Facility_Thermostat Schedules-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Thermostat Name 1</td>
    <td align="right">Control Type Schedule</td>
    <td align="right">Control Type</td>
    <td align="right">Control Type Name</td>
    <td align="right">Heating Schedule</td>
    <td align="right">Cooling Schedule</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">LGSTORE1 THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">LGSTORE1 DUALSPSCHED</td>
    <td align="right">TYPE1_HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">TYPE1_CLGSETP_SCH_NO_OPTIMUM</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">SMSTORE1 THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">SMSTORE1 DUALSPSCHED</td>
    <td align="right">TYPE1_HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">TYPE1_CLGSETP_SCH_NO_OPTIMUM</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">SMSTORE2 THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">SMSTORE2 DUALSPSCHED</td>
    <td align="right">TYPE2_HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">TYPE2_CLGSETP_SCH_NO_OPTIMUM</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">SMSTORE3 THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">SMSTORE3 DUALSPSCHED</td>
    <td align="right">TYPE2_HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">TYPE2_CLGSETP_SCH_NO_OPTIMUM</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">SMSTORE4 THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">SMSTORE4 DUALSPSCHED</td>
    <td align="right">TYPE2_HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">TYPE2_CLGSETP_SCH_NO_OPTIMUM</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">LGSTORE2 THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">LGSTORE2 DUALSPSCHED</td>
    <td align="right">TYPE3_HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">TYPE3_CLGSETP_SCH_NO_OPTIMUM</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">SMSTORE5 THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">SMSTORE5 DUALSPSCHED</td>
    <td align="right">TYPE3_HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">TYPE3_CLGSETP_SCH_NO_OPTIMUM</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">SMSTORE6 THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">SMSTORE6 DUALSPSCHED</td>
    <td align="right">TYPE3_HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">TYPE3_CLGSETP_SCH_NO_OPTIMUM</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">SMSTORE7 THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">SMSTORE7 DUALSPSCHED</td>
    <td align="right">TYPE3_HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">TYPE3_CLGSETP_SCH_NO_OPTIMUM</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">SMSTORE8 THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">SMSTORE8 DUALSPSCHED</td>
    <td align="right">TYPE3_HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">TYPE3_CLGSETP_SCH_NO_OPTIMUM</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACTopology::EntireFacility></a>
<p>Report:<b> HVAC Topology</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    16:02:23</b></p>
<b>Air Loop Supply Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Supply Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Splitter Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_1:1_OA</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_1:1_OA</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">PSZ-AC_1:1_OAMIXING BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_DX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_DX</td>
    <td align="right">FAN:SYSTEMMODEL</td>
    <td align="right">PSZ-AC_1:1_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_2:2_OA</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_2:2_OA</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">PSZ-AC_2:2_OAMIXING BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_DX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_DX</td>
    <td align="right">FAN:SYSTEMMODEL</td>
    <td align="right">PSZ-AC_2:2_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_3:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_3:3_OA</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_3:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_3:3_OA</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">PSZ-AC_3:3_OAMIXING BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_3:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_DX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_3:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_DX</td>
    <td align="right">FAN:SYSTEMMODEL</td>
    <td align="right">PSZ-AC_3:3_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_3:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_3:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_4:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_4:4_OA</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_4:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_4:4_OA</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">PSZ-AC_4:4_OAMIXING BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_4:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_DX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_4:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_DX</td>
    <td align="right">FAN:SYSTEMMODEL</td>
    <td align="right">PSZ-AC_4:4_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_4:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_4:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_5:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_5:5_OA</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_5:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_5:5_OA</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">PSZ-AC_5:5_OAMIXING BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_5:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_DX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_5:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_DX</td>
    <td align="right">FAN:SYSTEMMODEL</td>
    <td align="right">PSZ-AC_5:5_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_5:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_5:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_6:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_6:6_OA</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_6:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_6:6_OA</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">PSZ-AC_6:6_OAMIXING BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_6:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_DX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_6:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_DX</td>
    <td align="right">FAN:SYSTEMMODEL</td>
    <td align="right">PSZ-AC_6:6_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_6:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_6:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_7:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_7:7_OA</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_7:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_7:7_OA</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">PSZ-AC_7:7_OAMIXING BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_7:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_DX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_7:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_DX</td>
    <td align="right">FAN:SYSTEMMODEL</td>
    <td align="right">PSZ-AC_7:7_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_7:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_7:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_8:8 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_8:8_OA</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_8:8 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_8:8_OA</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">PSZ-AC_8:8_OAMIXING BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_8:8 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_DX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_8:8 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_DX</td>
    <td align="right">FAN:SYSTEMMODEL</td>
    <td align="right">PSZ-AC_8:8_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_8:8 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_8:8 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_9:9 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_9:9_OA</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_9:9 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_9:9_OA</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">PSZ-AC_9:9_OAMIXING BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_9:9 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_DX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_9:9 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_DX</td>
    <td align="right">FAN:SYSTEMMODEL</td>
    <td align="right">PSZ-AC_9:9_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_9:9 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_9:9 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_10:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_10:10_OA</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_10:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_10:10_OA</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">PSZ-AC_10:10_OAMIXING BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_10:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_DX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_10:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_DX</td>
    <td align="right">FAN:SYSTEMMODEL</td>
    <td align="right">PSZ-AC_10:10_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_10:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_10:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Loop Demand Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Demand Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Supply Path Component Type</td>
    <td align="right">Supply Path Component Name</td>
    <td align="right">Terminal Unit Type</td>
    <td align="right">Terminal Unit Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Return Path Component Type</td>
    <td align="right">Return Path Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_1:1 SUPPLY AIR SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_1:1 SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">LGSTORE1 DIRECT AIR</td>
    <td align="right">LGSTORE1</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_1:1 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_1:1 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_2:2 SUPPLY AIR SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_2:2 SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">SMSTORE1 DIRECT AIR</td>
    <td align="right">SMSTORE1</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_2:2 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_2:2 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">PSZ-AC_3:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_3:3 SUPPLY AIR SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">PSZ-AC_3:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_3:3 SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">SMSTORE2 DIRECT AIR</td>
    <td align="right">SMSTORE2</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_3:3 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">PSZ-AC_3:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_3:3 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">PSZ-AC_4:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_4:4 SUPPLY AIR SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">PSZ-AC_4:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_4:4 SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">SMSTORE3 DIRECT AIR</td>
    <td align="right">SMSTORE3</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_4:4 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">PSZ-AC_4:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_4:4 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">PSZ-AC_5:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_5:5 SUPPLY AIR SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">PSZ-AC_5:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_5:5 SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">SMSTORE4 DIRECT AIR</td>
    <td align="right">SMSTORE4</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_5:5 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">PSZ-AC_5:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_5:5 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">PSZ-AC_6:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_6:6 SUPPLY AIR SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">PSZ-AC_6:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_6:6 SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">LGSTORE2 DIRECT AIR</td>
    <td align="right">LGSTORE2</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_6:6 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">PSZ-AC_6:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_6:6 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">PSZ-AC_7:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_7:7 SUPPLY AIR SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">PSZ-AC_7:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_7:7 SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">SMSTORE5 DIRECT AIR</td>
    <td align="right">SMSTORE5</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_7:7 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">PSZ-AC_7:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_7:7 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">PSZ-AC_8:8 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_8:8 SUPPLY AIR SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">PSZ-AC_8:8 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_8:8 SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">SMSTORE6 DIRECT AIR</td>
    <td align="right">SMSTORE6</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_8:8 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">PSZ-AC_8:8 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_8:8 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">PSZ-AC_9:9 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_9:9 SUPPLY AIR SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">PSZ-AC_9:9 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_9:9 SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">SMSTORE7 DIRECT AIR</td>
    <td align="right">SMSTORE7</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_9:9 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">PSZ-AC_9:9 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_9:9 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">PSZ-AC_10:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_10:10 SUPPLY AIR SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">PSZ-AC_10:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_10:10 SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">SMSTORE8 DIRECT AIR</td>
    <td align="right">SMSTORE8</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_10:10 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">PSZ-AC_10:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_10:10 RETURN AIR MIXER</td>
  </tr>
</table>
<br><br>
<b>Zone Equipment Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Zone Equipment Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LGSTORE1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">LGSTORE1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">LGSTORE1 DIRECT AIR ADU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">LGSTORE1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">LGSTORE1 DIRECT AIR ADU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">LGSTORE1 DIRECT AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SMSTORE1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SMSTORE1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SMSTORE1 DIRECT AIR ADU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SMSTORE1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SMSTORE1 DIRECT AIR ADU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">SMSTORE1 DIRECT AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SMSTORE2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SMSTORE2</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SMSTORE2 DIRECT AIR ADU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SMSTORE2</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SMSTORE2 DIRECT AIR ADU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">SMSTORE2 DIRECT AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SMSTORE3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">SMSTORE3</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SMSTORE3 DIRECT AIR ADU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">SMSTORE3</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SMSTORE3 DIRECT AIR ADU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">SMSTORE3 DIRECT AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SMSTORE4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SMSTORE4</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SMSTORE4 DIRECT AIR ADU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SMSTORE4</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SMSTORE4 DIRECT AIR ADU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">SMSTORE4 DIRECT AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">LGSTORE2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">LGSTORE2</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">LGSTORE2 DIRECT AIR ADU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">LGSTORE2</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">LGSTORE2 DIRECT AIR ADU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">LGSTORE2 DIRECT AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">SMSTORE5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">SMSTORE5</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SMSTORE5 DIRECT AIR ADU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">SMSTORE5</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SMSTORE5 DIRECT AIR ADU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">SMSTORE5 DIRECT AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">SMSTORE6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">SMSTORE6</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SMSTORE6 DIRECT AIR ADU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">SMSTORE6</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SMSTORE6 DIRECT AIR ADU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">SMSTORE6 DIRECT AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">SMSTORE7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">SMSTORE7</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SMSTORE7 DIRECT AIR ADU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">SMSTORE7</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SMSTORE7 DIRECT AIR ADU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">SMSTORE7 DIRECT AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">SMSTORE8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">SMSTORE8</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SMSTORE8 DIRECT AIR ADU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">SMSTORE8</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SMSTORE8 DIRECT AIR ADU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">SMSTORE8 DIRECT AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Plant Loop Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Loop Type</td>
    <td align="right">Loop Name</td>
    <td align="right">Side</td>
    <td align="right">Splitter Name</td>
    <td align="right">Branch Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    16:02:23</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">      10.38</td>
    <td align="right">      30.00</td>
    <td align="right">    1805.20</td>
    <td align="right">      0.900</td>
    <td align="right">      0.237</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">       5.19</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">      0.841</td>
    <td align="right">      0.250</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">       4.57</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">      1.011</td>
    <td align="right">      0.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">       4.57</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">      1.009</td>
    <td align="right">      0.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">       4.57</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">      1.000</td>
    <td align="right">      0.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">      14.23</td>
    <td align="right">      30.00</td>
    <td align="right">    1805.20</td>
    <td align="right">      0.889</td>
    <td align="right">      0.313</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">       7.12</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">      0.833</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">       7.12</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">      0.833</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">       7.12</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">      0.833</td>
    <td align="right">      0.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">       7.12</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">      0.833</td>
    <td align="right">      0.372</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers</div>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">      10.38</td>
    <td align="right">      30.00</td>
    <td align="right">    1805.20</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">       5.19</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">       4.57</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">      0.801</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">       4.57</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">      0.801</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">       4.57</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">      0.801</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">      14.23</td>
    <td align="right">      30.00</td>
    <td align="right">    1805.20</td>
    <td align="right">      0.801</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">       7.12</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">      0.801</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">       7.12</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">      0.801</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">       7.12</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">      0.801</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">       7.12</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">      0.801</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    16:02:23</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">      10.38</td>
    <td align="right">      30.00</td>
    <td align="right">    1805.20</td>
    <td align="right">     348.39</td>
    <td align="right">     0.4115</td>
    <td align="right">      0.411</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">       5.19</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">     174.19</td>
    <td align="right">     0.2057</td>
    <td align="right">      0.206</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">       4.57</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">     174.19</td>
    <td align="right">     0.2057</td>
    <td align="right">      0.206</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">       4.57</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">     174.19</td>
    <td align="right">     0.2057</td>
    <td align="right">      0.206</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">       4.57</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">     174.19</td>
    <td align="right">     0.2057</td>
    <td align="right">      0.206</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">      14.23</td>
    <td align="right">      30.00</td>
    <td align="right">    1805.20</td>
    <td align="right">     348.39</td>
    <td align="right">     0.4115</td>
    <td align="right">      0.411</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">       7.12</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">     174.19</td>
    <td align="right">     0.2057</td>
    <td align="right">      0.206</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">       7.12</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">     174.19</td>
    <td align="right">     0.2057</td>
    <td align="right">      0.206</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">       7.12</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">     174.19</td>
    <td align="right">     0.2057</td>
    <td align="right">      0.206</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">       7.12</td>
    <td align="right">      15.00</td>
    <td align="right">     902.60</td>
    <td align="right">     174.19</td>
    <td align="right">     0.2057</td>
    <td align="right">      0.206</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">      71.97</td>
    <td align="right">     179.98</td>
    <td align="right">   10831.20</td>
    <td align="right">    2090.32</td>
    <td align="right">     2.4687</td>
    <td align="right">      2.469</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right"> 2363617.43</td>
    <td align="right">       0.00</td>
    <td align="right"> 2363617.43</td>
    <td align="right">  728458.99</td>
    <td align="right"> 3092076.42</td>
    <td align="right"> 3270560.76</td>
    <td align="right">     791.25</td>
    <td align="right">    1234.00</td>
    <td align="right">     182.75</td>
    <td align="right">       3.50</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right"> 1106415.46</td>
    <td align="right">       0.00</td>
    <td align="right"> 1106415.46</td>
    <td align="right">  358759.87</td>
    <td align="right"> 1465175.33</td>
    <td align="right"> 1635280.38</td>
    <td align="right">    1114.75</td>
    <td align="right">     923.75</td>
    <td align="right">     169.50</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right"> 1035048.87</td>
    <td align="right">       0.00</td>
    <td align="right"> 1035048.87</td>
    <td align="right">  369234.85</td>
    <td align="right"> 1404283.72</td>
    <td align="right"> 1635280.38</td>
    <td align="right">    1084.75</td>
    <td align="right">     987.25</td>
    <td align="right">     136.00</td>
    <td align="right">      22.75</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right"> 1033685.31</td>
    <td align="right">       0.00</td>
    <td align="right"> 1033685.31</td>
    <td align="right">  369234.85</td>
    <td align="right"> 1402920.17</td>
    <td align="right"> 1635280.38</td>
    <td align="right">    1084.75</td>
    <td align="right">     989.00</td>
    <td align="right">     134.25</td>
    <td align="right">      22.50</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right"> 1022974.01</td>
    <td align="right">       0.00</td>
    <td align="right"> 1022974.01</td>
    <td align="right">  369234.85</td>
    <td align="right"> 1392208.86</td>
    <td align="right"> 1635280.38</td>
    <td align="right">    1085.25</td>
    <td align="right">     996.75</td>
    <td align="right">     126.00</td>
    <td align="right">      22.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right"> 1630466.41</td>
    <td align="right">       0.00</td>
    <td align="right"> 1630466.41</td>
    <td align="right">  681192.32</td>
    <td align="right"> 2311658.72</td>
    <td align="right"> 3270560.76</td>
    <td align="right">    1185.50</td>
    <td align="right">     933.50</td>
    <td align="right">      89.00</td>
    <td align="right">      14.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">  749503.51</td>
    <td align="right">       0.00</td>
    <td align="right">  749503.51</td>
    <td align="right">  372532.06</td>
    <td align="right"> 1122035.57</td>
    <td align="right"> 1635280.38</td>
    <td align="right">    1196.00</td>
    <td align="right">    1012.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">  749503.51</td>
    <td align="right">       0.00</td>
    <td align="right">  749503.51</td>
    <td align="right">  372532.06</td>
    <td align="right"> 1122035.57</td>
    <td align="right"> 1635280.38</td>
    <td align="right">    1196.00</td>
    <td align="right">    1012.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">  749503.51</td>
    <td align="right">       0.00</td>
    <td align="right">  749503.51</td>
    <td align="right">  372532.06</td>
    <td align="right"> 1122035.57</td>
    <td align="right"> 1635280.38</td>
    <td align="right">    1196.00</td>
    <td align="right">    1012.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">  749503.51</td>
    <td align="right">       0.00</td>
    <td align="right">  749503.51</td>
    <td align="right">  467748.92</td>
    <td align="right"> 1217252.43</td>
    <td align="right"> 1635280.38</td>
    <td align="right">    1196.00</td>
    <td align="right">    1012.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">11190221.52</td>
    <td align="right">       0.00</td>
    <td align="right">11190221.52</td>
    <td align="right"> 4461460.84</td>
    <td align="right">15651682.35</td>
    <td align="right">19623364.55</td>
    <td align="right">    1196.00</td>
    <td align="right">    1384.25</td>
    <td align="right">     231.00</td>
    <td align="right">      38.25</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">     0.4441</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4441</td>
    <td align="right">     0.1171</td>
    <td align="right">     0.5612</td>
    <td align="right">     0.4115</td>
    <td align="right">      58.75</td>
    <td align="right">    1234.00</td>
    <td align="right">     179.25</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">     0.2070</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2070</td>
    <td align="right">     0.0617</td>
    <td align="right">     0.2687</td>
    <td align="right">     0.2057</td>
    <td align="right">     382.50</td>
    <td align="right">     923.75</td>
    <td align="right">     165.75</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">     0.2491</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2491</td>
    <td align="right">     0.0806</td>
    <td align="right">     0.3296</td>
    <td align="right">     0.2057</td>
    <td align="right">       0.00</td>
    <td align="right">     987.25</td>
    <td align="right">     116.75</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">     0.2487</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2487</td>
    <td align="right">     0.0806</td>
    <td align="right">     0.3293</td>
    <td align="right">     0.2057</td>
    <td align="right">       0.00</td>
    <td align="right">     989.00</td>
    <td align="right">     115.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">     0.2465</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2465</td>
    <td align="right">     0.0806</td>
    <td align="right">     0.3271</td>
    <td align="right">     0.2057</td>
    <td align="right">       0.00</td>
    <td align="right">     996.75</td>
    <td align="right">     107.25</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">     0.4391</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4391</td>
    <td align="right">     0.1549</td>
    <td align="right">     0.5940</td>
    <td align="right">     0.4115</td>
    <td align="right">       0.00</td>
    <td align="right">     933.50</td>
    <td align="right">      78.50</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">     0.2057</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2057</td>
    <td align="right">     0.0859</td>
    <td align="right">     0.2916</td>
    <td align="right">     0.2057</td>
    <td align="right">       0.00</td>
    <td align="right">    1012.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">     0.2057</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2057</td>
    <td align="right">     0.0859</td>
    <td align="right">     0.2916</td>
    <td align="right">     0.2057</td>
    <td align="right">       0.00</td>
    <td align="right">    1012.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">     0.2057</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2057</td>
    <td align="right">     0.0859</td>
    <td align="right">     0.2916</td>
    <td align="right">     0.2057</td>
    <td align="right">       0.00</td>
    <td align="right">    1012.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">     0.2057</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2057</td>
    <td align="right">     0.0919</td>
    <td align="right">     0.2976</td>
    <td align="right">     0.2057</td>
    <td align="right">       0.00</td>
    <td align="right">    1012.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     2.6574</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.6574</td>
    <td align="right">     0.9251</td>
    <td align="right">     3.5824</td>
    <td align="right">     2.4687</td>
    <td align="right">     407.25</td>
    <td align="right">    1384.25</td>
    <td align="right">     215.50</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right"> 2363703.79</td>
    <td align="right">       0.00</td>
    <td align="right"> 2363703.79</td>
    <td align="right"> 3270560.76</td>
    <td align="right">     791.25</td>
    <td align="right">    1234.00</td>
    <td align="right">     182.75</td>
    <td align="right">       3.50</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right"> 1106415.46</td>
    <td align="right">       0.00</td>
    <td align="right"> 1106415.46</td>
    <td align="right"> 1635280.38</td>
    <td align="right">    1114.75</td>
    <td align="right">     923.75</td>
    <td align="right">     169.50</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right"> 1035048.87</td>
    <td align="right">       0.00</td>
    <td align="right"> 1035048.87</td>
    <td align="right"> 1635280.38</td>
    <td align="right">    1084.75</td>
    <td align="right">     987.25</td>
    <td align="right">     136.00</td>
    <td align="right">      22.75</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right"> 1033685.31</td>
    <td align="right">       0.00</td>
    <td align="right"> 1033685.31</td>
    <td align="right"> 1635280.38</td>
    <td align="right">    1084.75</td>
    <td align="right">     989.00</td>
    <td align="right">     134.25</td>
    <td align="right">      22.50</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right"> 1022974.01</td>
    <td align="right">       0.00</td>
    <td align="right"> 1022974.01</td>
    <td align="right"> 1635280.38</td>
    <td align="right">    1085.25</td>
    <td align="right">     996.75</td>
    <td align="right">     126.00</td>
    <td align="right">      22.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right"> 1630534.88</td>
    <td align="right">       0.00</td>
    <td align="right"> 1630534.88</td>
    <td align="right"> 3270560.76</td>
    <td align="right">    1185.50</td>
    <td align="right">     933.50</td>
    <td align="right">      89.00</td>
    <td align="right">      14.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">  749503.51</td>
    <td align="right">       0.00</td>
    <td align="right">  749503.51</td>
    <td align="right"> 1635280.38</td>
    <td align="right">    1196.00</td>
    <td align="right">    1012.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">  749503.51</td>
    <td align="right">       0.00</td>
    <td align="right">  749503.51</td>
    <td align="right"> 1635280.38</td>
    <td align="right">    1196.00</td>
    <td align="right">    1012.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">  749503.51</td>
    <td align="right">       0.00</td>
    <td align="right">  749503.51</td>
    <td align="right"> 1635280.38</td>
    <td align="right">    1196.00</td>
    <td align="right">    1012.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">  749503.51</td>
    <td align="right">       0.00</td>
    <td align="right">  749503.51</td>
    <td align="right"> 1635280.38</td>
    <td align="right">    1196.00</td>
    <td align="right">    1012.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">     0.4441</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4441</td>
    <td align="right">     0.4115</td>
    <td align="right">      58.75</td>
    <td align="right">    1234.00</td>
    <td align="right">     179.25</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">     0.2070</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2070</td>
    <td align="right">     0.2057</td>
    <td align="right">     382.50</td>
    <td align="right">     923.75</td>
    <td align="right">     165.75</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">     0.2491</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2491</td>
    <td align="right">     0.2057</td>
    <td align="right">       0.00</td>
    <td align="right">     987.25</td>
    <td align="right">     116.75</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">     0.2487</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2487</td>
    <td align="right">     0.2057</td>
    <td align="right">       0.00</td>
    <td align="right">     989.00</td>
    <td align="right">     115.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">     0.2465</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2465</td>
    <td align="right">     0.2057</td>
    <td align="right">       0.00</td>
    <td align="right">     996.75</td>
    <td align="right">     107.25</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">     0.4391</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4391</td>
    <td align="right">     0.4115</td>
    <td align="right">       0.00</td>
    <td align="right">     933.50</td>
    <td align="right">      78.50</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">     0.2057</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2057</td>
    <td align="right">     0.2057</td>
    <td align="right">       0.00</td>
    <td align="right">    1012.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">     0.2057</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2057</td>
    <td align="right">     0.2057</td>
    <td align="right">       0.00</td>
    <td align="right">    1012.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">     0.2057</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2057</td>
    <td align="right">     0.2057</td>
    <td align="right">       0.00</td>
    <td align="right">    1012.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">     0.2057</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2057</td>
    <td align="right">     0.2057</td>
    <td align="right">       0.00</td>
    <td align="right">    1012.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">       0.00</td>
    <td align="right">    1382.50</td>
    <td align="right">      38.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">       0.00</td>
    <td align="right">    1138.75</td>
    <td align="right">      86.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">       0.00</td>
    <td align="right">    1076.00</td>
    <td align="right">      50.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">       0.00</td>
    <td align="right">    1077.00</td>
    <td align="right">      49.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">       0.00</td>
    <td align="right">    1080.50</td>
    <td align="right">      45.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">       0.00</td>
    <td align="right">    1004.50</td>
    <td align="right">      21.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">       0.00</td>
    <td align="right">    1012.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">       0.00</td>
    <td align="right">    1012.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">       0.00</td>
    <td align="right">    1012.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">       0.00</td>
    <td align="right">    1012.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4585</td>
    <td align="right">     0.5809</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2464</td>
    <td align="right">     0.2970</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2438</td>
    <td align="right">     0.3996</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2436</td>
    <td align="right">     0.3980</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2411</td>
    <td align="right">     0.4171</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4373</td>
    <td align="right">     0.5889</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2057</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2057</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2057</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2057</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    16:02:23</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          40</td>
    <td align="right">          22</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          10</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          10</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          10</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          36</td>
    <td align="right">          36</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         804</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         880</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2789</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         184</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         458</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         128</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         256</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    16:02:23</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     238.94</td>
    <td align="right">    2102.83</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">   96264.46</td>
    <td align="right">18-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     133.13</td>
    <td align="right">     891.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   33831.79</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LGSTORE1</td>
    <td align="right">      30.75</td>
    <td align="right">     148.64</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    6390.76</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">     133.13</td>
    <td align="right">     891.83</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   33831.79</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     100.92</td>
    <td align="right">     450.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   25772.29</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LGSTORE1</td>
    <td align="right">      24.14</td>
    <td align="right">      75.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5047.51</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">     100.92</td>
    <td align="right">     450.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   25772.29</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">     100.92</td>
    <td align="right">     450.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   25772.29</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:LGSTORE1</td>
    <td align="right">      24.14</td>
    <td align="right">      75.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    5047.51</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">     100.92</td>
    <td align="right">     450.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">   25772.29</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SMSTORE1</td>
    <td align="right">      17.63</td>
    <td align="right">      74.32</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    3670.12</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SMSTORE1</td>
    <td align="right">      14.32</td>
    <td align="right">      37.50</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2998.49</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:SMSTORE1</td>
    <td align="right">      14.32</td>
    <td align="right">      37.50</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    2998.49</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SMSTORE2</td>
    <td align="right">      12.68</td>
    <td align="right">      74.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    3408.34</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SMSTORE2</td>
    <td align="right">      10.06</td>
    <td align="right">      37.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2736.71</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:SMSTORE2</td>
    <td align="right">      10.06</td>
    <td align="right">      37.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2736.71</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SMSTORE3</td>
    <td align="right">      12.68</td>
    <td align="right">      74.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    3408.34</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SMSTORE3</td>
    <td align="right">      10.06</td>
    <td align="right">      37.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2736.71</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:SMSTORE3</td>
    <td align="right">      10.06</td>
    <td align="right">      37.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2736.71</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SMSTORE4</td>
    <td align="right">      12.68</td>
    <td align="right">      74.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    3408.34</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SMSTORE4</td>
    <td align="right">      10.06</td>
    <td align="right">      37.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2736.71</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:SMSTORE4</td>
    <td align="right">      10.06</td>
    <td align="right">      37.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2736.71</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LGSTORE2</td>
    <td align="right">      15.57</td>
    <td align="right">     148.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    4515.30</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LGSTORE2</td>
    <td align="right">      10.76</td>
    <td align="right">      75.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    3172.05</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:LGSTORE2</td>
    <td align="right">      10.76</td>
    <td align="right">      75.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    3172.05</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SMSTORE5</td>
    <td align="right">       7.79</td>
    <td align="right">      74.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2257.65</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SMSTORE5</td>
    <td align="right">       5.38</td>
    <td align="right">      37.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1586.02</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:SMSTORE5</td>
    <td align="right">       5.38</td>
    <td align="right">      37.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1586.02</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SMSTORE6</td>
    <td align="right">       7.79</td>
    <td align="right">      74.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2257.65</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SMSTORE6</td>
    <td align="right">       5.38</td>
    <td align="right">      37.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1586.02</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:SMSTORE6</td>
    <td align="right">       5.38</td>
    <td align="right">      37.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1586.02</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SMSTORE7</td>
    <td align="right">       7.79</td>
    <td align="right">      74.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2257.65</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SMSTORE7</td>
    <td align="right">       5.38</td>
    <td align="right">      37.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1586.02</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:SMSTORE7</td>
    <td align="right">       5.38</td>
    <td align="right">      37.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1586.02</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SMSTORE8</td>
    <td align="right">       7.79</td>
    <td align="right">      74.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    2257.65</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SMSTORE8</td>
    <td align="right">       5.38</td>
    <td align="right">      37.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1586.02</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:SMSTORE8</td>
    <td align="right">       5.38</td>
    <td align="right">      37.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1586.02</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      32.21</td>
    <td align="right">     441.83</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    8059.50</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LGSTORE1</td>
    <td align="right">       6.61</td>
    <td align="right">      73.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1343.25</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      32.21</td>
    <td align="right">     441.83</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    8059.50</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      32.21</td>
    <td align="right">     441.83</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    8059.50</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:LGSTORE1</td>
    <td align="right">       6.61</td>
    <td align="right">      73.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1343.25</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      32.21</td>
    <td align="right">     441.83</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    8059.50</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SMSTORE1</td>
    <td align="right">       3.30</td>
    <td align="right">      36.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     671.63</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:SMSTORE1</td>
    <td align="right">       3.30</td>
    <td align="right">      36.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     671.63</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SMSTORE2</td>
    <td align="right">       2.62</td>
    <td align="right">      36.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     671.63</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:SMSTORE2</td>
    <td align="right">       2.62</td>
    <td align="right">      36.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     671.63</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SMSTORE3</td>
    <td align="right">       2.62</td>
    <td align="right">      36.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     671.63</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:SMSTORE3</td>
    <td align="right">       2.62</td>
    <td align="right">      36.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     671.63</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SMSTORE4</td>
    <td align="right">       2.62</td>
    <td align="right">      36.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     671.63</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:SMSTORE4</td>
    <td align="right">       2.62</td>
    <td align="right">      36.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     671.63</td>
    <td align="right">01-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LGSTORE2</td>
    <td align="right">       4.82</td>
    <td align="right">      73.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1343.25</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:LGSTORE2</td>
    <td align="right">       4.82</td>
    <td align="right">      73.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    1343.25</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SMSTORE5</td>
    <td align="right">       2.41</td>
    <td align="right">      36.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     671.63</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:SMSTORE5</td>
    <td align="right">       2.41</td>
    <td align="right">      36.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     671.63</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SMSTORE6</td>
    <td align="right">       2.41</td>
    <td align="right">      36.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     671.63</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:SMSTORE6</td>
    <td align="right">       2.41</td>
    <td align="right">      36.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     671.63</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SMSTORE7</td>
    <td align="right">       2.41</td>
    <td align="right">      36.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     671.63</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:SMSTORE7</td>
    <td align="right">       2.41</td>
    <td align="right">      36.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     671.63</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SMSTORE8</td>
    <td align="right">       2.41</td>
    <td align="right">      36.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     671.63</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:SMSTORE8</td>
    <td align="right">       2.41</td>
    <td align="right">      36.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     671.63</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     238.94</td>
    <td align="right">    2102.83</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">   96264.46</td>
    <td align="right">18-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     238.94</td>
    <td align="right">    2102.83</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">   96264.46</td>
    <td align="right">18-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     238.94</td>
    <td align="right">    2102.83</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">   96264.46</td>
    <td align="right">18-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">     238.94</td>
    <td align="right">    2102.83</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">   96264.46</td>
    <td align="right">18-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     238.94</td>
    <td align="right">    2102.83</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">   96264.46</td>
    <td align="right">18-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     238.94</td>
    <td align="right">    2102.83</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">   96264.46</td>
    <td align="right">18-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     238.94</td>
    <td align="right">    2102.83</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">   96264.46</td>
    <td align="right">18-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">     238.94</td>
    <td align="right">    2102.83</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">   96264.46</td>
    <td align="right">18-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      74.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   55922.92</td>
    <td align="right">19-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      33.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   44492.26</td>
    <td align="right">19-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">      33.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   44492.26</td>
    <td align="right">19-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      41.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   11441.48</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      41.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   11441.48</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      14.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    5459.01</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      14.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    5459.01</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      16.36</td>
    <td align="right">    1211.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    9740.65</td>
    <td align="right">20-JAN-13:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      16.36</td>
    <td align="right">    1211.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    9740.65</td>
    <td align="right">20-JAN-13:45</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">      16.36</td>
    <td align="right">    1211.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    9740.65</td>
    <td align="right">20-JAN-13:45</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">     196.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  268641.30</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">     196.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  268641.30</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">     196.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  268641.30</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">     196.46</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  268641.30</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      21.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      21.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      21.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">      21.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      21.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      21.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      21.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">      21.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     456.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  377763.71</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     147.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  160164.25</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LGSTORE1</td>
    <td align="right">      27.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   29969.44</td>
    <td align="right">07-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      57.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  160164.25</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LGSTORE1</td>
    <td align="right">       8.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   29969.44</td>
    <td align="right">07-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">      57.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  160164.25</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LGSTORE1</td>
    <td align="right">       8.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   29969.44</td>
    <td align="right">07-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      89.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   82355.01</td>
    <td align="right">19-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LGSTORE1</td>
    <td align="right">      19.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   15084.40</td>
    <td align="right">27-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">      89.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   82355.01</td>
    <td align="right">19-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LGSTORE1</td>
    <td align="right">      19.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   15084.40</td>
    <td align="right">27-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SMSTORE1</td>
    <td align="right">      13.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   14296.73</td>
    <td align="right">11-APR-20:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SMSTORE1</td>
    <td align="right">       2.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   11832.66</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SMSTORE1</td>
    <td align="right">       2.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   11832.66</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SMSTORE1</td>
    <td align="right">      11.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   14296.73</td>
    <td align="right">11-APR-20:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SMSTORE1</td>
    <td align="right">      11.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   14296.73</td>
    <td align="right">11-APR-20:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SMSTORE2</td>
    <td align="right">      11.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   12379.39</td>
    <td align="right">27-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SMSTORE2</td>
    <td align="right">       3.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   12379.39</td>
    <td align="right">27-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SMSTORE2</td>
    <td align="right">       3.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   12379.39</td>
    <td align="right">27-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SMSTORE2</td>
    <td align="right">       8.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    7441.02</td>
    <td align="right">18-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SMSTORE2</td>
    <td align="right">       8.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    7441.02</td>
    <td align="right">18-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SMSTORE3</td>
    <td align="right">      11.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   12995.34</td>
    <td align="right">27-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SMSTORE3</td>
    <td align="right">       3.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   12995.34</td>
    <td align="right">27-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SMSTORE3</td>
    <td align="right">       3.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   12995.34</td>
    <td align="right">27-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SMSTORE3</td>
    <td align="right">       8.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    7458.41</td>
    <td align="right">18-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SMSTORE3</td>
    <td align="right">       8.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    7458.41</td>
    <td align="right">18-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SMSTORE4</td>
    <td align="right">      11.92</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   13767.70</td>
    <td align="right">27-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SMSTORE4</td>
    <td align="right">       4.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   13767.70</td>
    <td align="right">27-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SMSTORE4</td>
    <td align="right">       4.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   13767.70</td>
    <td align="right">27-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SMSTORE4</td>
    <td align="right">       7.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    7315.67</td>
    <td align="right">17-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SMSTORE4</td>
    <td align="right">       7.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    7315.67</td>
    <td align="right">17-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LGSTORE2</td>
    <td align="right">      21.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   32170.58</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LGSTORE2</td>
    <td align="right">       9.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   32170.58</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LGSTORE2</td>
    <td align="right">       9.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   32170.58</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LGSTORE2</td>
    <td align="right">      12.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   12792.41</td>
    <td align="right">19-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LGSTORE2</td>
    <td align="right">      12.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   12792.41</td>
    <td align="right">19-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SMSTORE5</td>
    <td align="right">      11.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   16295.26</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SMSTORE5</td>
    <td align="right">       5.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   16295.26</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SMSTORE5</td>
    <td align="right">       5.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   16295.26</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SMSTORE5</td>
    <td align="right">       6.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    6650.43</td>
    <td align="right">19-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SMSTORE5</td>
    <td align="right">       6.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    6650.43</td>
    <td align="right">19-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SMSTORE6</td>
    <td align="right">      11.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   16493.71</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SMSTORE6</td>
    <td align="right">       5.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   16493.71</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SMSTORE6</td>
    <td align="right">       5.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   16493.71</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SMSTORE6</td>
    <td align="right">       5.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    6593.23</td>
    <td align="right">19-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SMSTORE6</td>
    <td align="right">       5.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    6593.23</td>
    <td align="right">19-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SMSTORE7</td>
    <td align="right">      11.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   17181.25</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SMSTORE7</td>
    <td align="right">       6.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   17181.25</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SMSTORE7</td>
    <td align="right">       6.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   17181.25</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SMSTORE7</td>
    <td align="right">       5.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    6523.58</td>
    <td align="right">19-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SMSTORE7</td>
    <td align="right">       5.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    6523.58</td>
    <td align="right">19-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SMSTORE8</td>
    <td align="right">      14.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   19151.77</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SMSTORE8</td>
    <td align="right">       9.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   19151.77</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SMSTORE8</td>
    <td align="right">       9.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   19151.77</td>
    <td align="right">09-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SMSTORE8</td>
    <td align="right">       5.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    6785.91</td>
    <td align="right">18-JUL-12:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SMSTORE8</td>
    <td align="right">       5.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    6785.91</td>
    <td align="right">18-JUL-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     309.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  217599.46</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     159.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  217599.46</td>
    <td align="right">27-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     150.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  194817.32</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    16:02:23</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.172</td>
    <td align="right">    -19.607</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.432</td>
    <td align="right">     24.141</td>
    <td align="right">      6.607</td>
    <td align="right">      5.311</td>
    <td align="right">      0.000</td>
    <td align="right">      1.139</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.587</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.847</td>
    <td align="right">    -15.761</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.817</td>
    <td align="right">    -11.031</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.695</td>
    <td align="right">     14.322</td>
    <td align="right">      3.304</td>
    <td align="right">      2.635</td>
    <td align="right">      0.000</td>
    <td align="right">      0.607</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.352</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.334</td>
    <td align="right">     -7.662</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.538</td>
    <td align="right">     -8.132</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.019</td>
    <td align="right">     10.060</td>
    <td align="right">      2.618</td>
    <td align="right">      2.629</td>
    <td align="right">      0.000</td>
    <td align="right">      0.594</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.334</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.483</td>
    <td align="right">     -5.508</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.840</td>
    <td align="right">     -8.013</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.020</td>
    <td align="right">     10.060</td>
    <td align="right">      2.618</td>
    <td align="right">      2.632</td>
    <td align="right">      0.000</td>
    <td align="right">      0.594</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.320</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.468</td>
    <td align="right">     -5.961</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.333</td>
    <td align="right">     -7.583</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.021</td>
    <td align="right">     10.060</td>
    <td align="right">      2.618</td>
    <td align="right">      2.637</td>
    <td align="right">      0.000</td>
    <td align="right">      0.594</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.305</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.448</td>
    <td align="right">     -6.927</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.334</td>
    <td align="right">    -12.117</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.511</td>
    <td align="right">     10.760</td>
    <td align="right">      4.815</td>
    <td align="right">      5.306</td>
    <td align="right">      0.000</td>
    <td align="right">      1.077</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.521</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.972</td>
    <td align="right">    -10.194</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.328</td>
    <td align="right">     -6.037</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.753</td>
    <td align="right">      5.380</td>
    <td align="right">      2.408</td>
    <td align="right">      2.650</td>
    <td align="right">      0.000</td>
    <td align="right">      0.597</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.263</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.451</td>
    <td align="right">     -5.365</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.450</td>
    <td align="right">     -5.912</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.754</td>
    <td align="right">      5.380</td>
    <td align="right">      2.408</td>
    <td align="right">      2.652</td>
    <td align="right">      0.000</td>
    <td align="right">      0.598</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.259</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.446</td>
    <td align="right">     -5.624</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.044</td>
    <td align="right">     -5.612</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.755</td>
    <td align="right">      5.380</td>
    <td align="right">      2.408</td>
    <td align="right">      2.658</td>
    <td align="right">      0.000</td>
    <td align="right">      0.599</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.242</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.426</td>
    <td align="right">     -6.563</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.100</td>
    <td align="right">     -5.234</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.757</td>
    <td align="right">      5.380</td>
    <td align="right">      2.408</td>
    <td align="right">      2.676</td>
    <td align="right">      0.000</td>
    <td align="right">      0.649</td>
    <td align="right">      0.012</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.178</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.796</td>
    <td align="right">     -8.762</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     57.955</td>
    <td align="right">    -89.280</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.718</td>
    <td align="right">    100.921</td>
    <td align="right">     32.211</td>
    <td align="right">     31.785</td>
    <td align="right">      0.000</td>
    <td align="right">      7.048</td>
    <td align="right">      0.043</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.360</td>
    <td align="right">      0.000</td>
    <td align="right">    -65.672</td>
    <td align="right">    -78.326</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">27-JAN-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15083.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     123.30</td>
    <td align="right">    2656.58</td>
    <td align="right">     746.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14157.74</td>
    <td align="right">       0.00</td>
    <td align="right">   -1446.70</td>
    <td align="right">       0.00</td>
    <td align="right">   -1153.40</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">11-APR-20:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -14301.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     315.18</td>
    <td align="right">    2998.49</td>
    <td align="right">     671.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10414.81</td>
    <td align="right">       0.00</td>
    <td align="right">     -96.96</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">18-JUL-12:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7441.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     420.23</td>
    <td align="right">    2736.71</td>
    <td align="right">     671.63</td>
    <td align="right">    1555.43</td>
    <td align="right">       0.00</td>
    <td align="right">    1489.53</td>
    <td align="right">     567.49</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">18-JUL-12:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7458.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     420.23</td>
    <td align="right">    2736.71</td>
    <td align="right">     671.63</td>
    <td align="right">    1555.34</td>
    <td align="right">       0.00</td>
    <td align="right">    1489.53</td>
    <td align="right">     584.98</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">18-JUL-12:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7315.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     420.23</td>
    <td align="right">    2736.71</td>
    <td align="right">     671.63</td>
    <td align="right">    1555.84</td>
    <td align="right">       0.00</td>
    <td align="right">    1489.53</td>
    <td align="right">     441.50</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">19-JUL-14:45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12792.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1449.73</td>
    <td align="right">    3172.05</td>
