<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Primary School Low-Energy Dual Duct and Fan Coil JUL ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
  2025-05-25
  15:58:41
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 25.1.0-68a4a7c774, YMD=2025.05.25 15:58</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Primary School Low-Energy Dual Duct and Fan Coil</b></p>
<p>Environment: <b>JUL ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</b></p>
<p>Simulation Timestamp: <b>2025-05-25
  15:58:41</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:58:41</b></p>
<b>Values gathered over        96.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">       20.73</td>
    <td align="right">        6.20</td>
    <td align="right">        6.20</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">       20.73</td>
    <td align="right">        6.20</td>
    <td align="right">        6.20</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">       31.37</td>
    <td align="right">        9.38</td>
    <td align="right">        9.38</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">       31.37</td>
    <td align="right">        9.38</td>
    <td align="right">        9.38</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     3343.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3343.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       16.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        2.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.39</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        4.27</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.39</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Note: Natural gas appears to be the principal heating source based on energy usage.</div>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">       16.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        2.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SHW_default</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">       16.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">        2.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.39</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.20</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        1.28</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.20</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        1.28</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">       4.271</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">       4.271</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">       4.271</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">       4.271</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        2.39</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        2.39</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        2.39</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">       11.67</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:58:41</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 25.1.0-68a4a7c774, YMD=2025.05.25 15:58</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">JUL</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       41.98</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -87.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      201.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">       96.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1488.00</td>
    <td align="right">      416.00</td>
    <td align="right">      328.00</td>
    <td align="right">      416.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1488.00</td>
    <td align="right">      416.00</td>
    <td align="right">      328.00</td>
    <td align="right">      416.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      360.74</td>
    <td align="right">      146.37</td>
    <td align="right">       34.56</td>
    <td align="right">      146.37</td>
    <td align="right">       33.45</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       24.24</td>
    <td align="right">       35.18</td>
    <td align="right">       10.54</td>
    <td align="right">       35.18</td>
    <td align="right">       10.20</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       24.24</td>
    <td align="right">       35.18</td>
    <td align="right">       10.54</td>
    <td align="right">       35.18</td>
    <td align="right">       10.20</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1488.00</td>
    <td align="right">      416.00</td>
    <td align="right">      328.00</td>
    <td align="right">      416.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1488.00</td>
    <td align="right">      416.00</td>
    <td align="right">      328.00</td>
    <td align="right">      416.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      360.74</td>
    <td align="right">      146.37</td>
    <td align="right">       34.56</td>
    <td align="right">      146.37</td>
    <td align="right">       33.45</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       24.24</td>
    <td align="right">       35.18</td>
    <td align="right">       10.54</td>
    <td align="right">       35.18</td>
    <td align="right">       10.20</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       24.24</td>
    <td align="right">       35.18</td>
    <td align="right">       10.54</td>
    <td align="right">       35.18</td>
    <td align="right">       10.20</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     3343.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.80</td>
    <td align="right">       18.80</td>
    <td align="right">      8.6100</td>
    <td align="right">        2.86</td>
    <td align="right">      9.0400</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.18</td>
    <td align="right">       74.18</td>
    <td align="right">      8.6100</td>
    <td align="right">        2.86</td>
    <td align="right">      9.0400</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">      4.3100</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.80</td>
    <td align="right">       18.80</td>
    <td align="right">      8.6100</td>
    <td align="right">        2.86</td>
    <td align="right">      9.0400</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.18</td>
    <td align="right">       74.18</td>
    <td align="right">      8.6100</td>
    <td align="right">        2.86</td>
    <td align="right">      9.0400</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">      546.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2184.00</td>
    <td align="right">        1.00</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.26</td>
    <td align="right">       12.26</td>
    <td align="right">      4.3100</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">      171.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      684.00</td>
    <td align="right">        1.00</td>
    <td align="right">       76.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.80</td>
    <td align="right">       26.80</td>
    <td align="right">      7.5300</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">      252.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1008.00</td>
    <td align="right">        1.00</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.26</td>
    <td align="right">       12.26</td>
    <td align="right">      4.3100</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS</td>
    <td align="right">      190.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      760.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">      5.3800</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">      441.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1764.00</td>
    <td align="right">        1.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.76</td>
    <td align="right">       68.76</td>
    <td align="right">      6.4600</td>
    <td align="right">       20.00</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">      399.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1596.00</td>
    <td align="right">        1.00</td>
    <td align="right">      244.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.64</td>
    <td align="right">       44.64</td>
    <td align="right">      8.6100</td>
    <td align="right">        4.00</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3343.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13372.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1488.00</td>
    <td align="right">        0.00</td>
    <td align="right">      360.74</td>
    <td align="right">      360.74</td>
    <td align="right">      6.8141</td>
    <td align="right">        6.37</td>
    <td align="right">      3.9268</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3343.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13372.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1488.00</td>
    <td align="right">        0.00</td>
    <td align="right">      360.74</td>
    <td align="right">      360.74</td>
    <td align="right">      6.8141</td>
    <td align="right">        6.37</td>
    <td align="right">      3.9268</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">GENERAL</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">      8.6100</td>
    <td align="right">        2.86</td>
    <td align="right">      9.0400</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">GENERAL</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">      8.6100</td>
    <td align="right">        2.86</td>
    <td align="right">      9.0400</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">GENERAL</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">      4.3100</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">GENERAL</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">      8.6100</td>
    <td align="right">        2.86</td>
    <td align="right">      9.0400</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">GENERAL</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">      8.6100</td>
    <td align="right">        2.86</td>
    <td align="right">      9.0400</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">      546.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">      4.3100</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">      171.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">LOBBY</td>
    <td align="right">GENERAL</td>
    <td align="right">LOBBY</td>
    <td align="right">      7.5300</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">      252.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">MECH</td>
    <td align="right">      4.3100</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS</td>
    <td align="right">      190.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BATHROOMS</td>
    <td align="right">GENERAL</td>
    <td align="right">BATHROOMS</td>
    <td align="right">      5.3800</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">      441.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">OFFICES</td>
    <td align="right">GENERAL</td>
    <td align="right">OFFICES</td>
    <td align="right">      6.4600</td>
    <td align="right">       20.00</td>
    <td align="right">      3.2300</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">      399.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">GENERAL</td>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">      8.6100</td>
    <td align="right">        4.00</td>
    <td align="right">      3.2300</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3343.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.8141</td>
    <td align="right">        6.37</td>
    <td align="right">      3.9268</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3343.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.8141</td>
    <td align="right">        6.37</td>
    <td align="right">      3.9268</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">     3343.00</td>
    <td align="right">     3343.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8141</td>
    <td align="right">        6.37</td>
    <td align="right">      3.9268</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3343.00</td>
    <td align="right">     3343.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:58:41</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">08-JUL-11:09</td>
    <td align="right">08-JAN-08:49</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">08-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   282023.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    35710.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    11389.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     7876.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1903.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       36.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">    15324.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    56917.21</td>
    <td align="right">   297348.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">   282023.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    35710.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    11389.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     7876.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     1576.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">      107.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      220.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       36.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SHW_default</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">    15324.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:58:41</b></p>
<b>Values gathered over        96.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       17.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        1.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        7.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        2.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       13.53</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        5.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        2.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        4.05</td>
    <td align="right">        5.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        5.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        2.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        4.05</td>
    <td align="right">        5.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:58:41</b></p>
<b>AirTerminal:DualDuct:VAV:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:DualDuct:VAV:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Recirculated Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">    0.223903</td>
    <td align="right">    0.223903</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">        1.08</td>
    <td align="right">        1.08</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">    0.058560</td>
    <td align="right">    0.058560</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">    0.223903</td>
    <td align="right">    0.223903</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">        1.08</td>
    <td align="right">        1.08</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR DUAL DUCT BOX COMPONENT</td>
    <td align="right">        1.28</td>
    <td align="right">    0.166530</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">LOBBY DUAL DUCT BOX COMPONENT</td>
    <td align="right">    0.495694</td>
    <td align="right">    0.052155</td>
    <td align="right">    0.443539</td>
  </tr>
  <tr>
    <td align="right">MECH DUAL DUCT BOX COMPONENT</td>
    <td align="right">    0.639266</td>
    <td align="right">    0.076860</td>
    <td align="right">    0.562406</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS DUAL DUCT BOX COMPONENT</td>
    <td align="right">    0.870335</td>
    <td align="right">    0.386080</td>
    <td align="right">    0.484255</td>
  </tr>
  <tr>
    <td align="right">OFFICES DUAL DUCT BOX COMPONENT</td>
    <td align="right">        1.51</td>
    <td align="right">    0.186543</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER DUAL DUCT BOX COMPONENT</td>
    <td align="right">        2.03</td>
    <td align="right">    0.714110</td>
    <td align="right">        1.32</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>ZoneHVAC:FourPipeFanCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:FourPipeFanCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">    0.669104</td>
    <td align="right">    0.000165</td>
    <td align="right">    0.000356</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">        2.52</td>
    <td align="right">    0.000576</td>
    <td align="right">    0.001394</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1 FAN COIL</td>
    <td align="right">    0.422141</td>
    <td align="right">    0.000132</td>
    <td align="right">    0.000173</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">    0.681643</td>
    <td align="right">    0.000166</td>
    <td align="right">    0.000361</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">        2.54</td>
    <td align="right">    0.000578</td>
    <td align="right">    0.001403</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL FAN</td>
    <td align="right">    0.669104</td>
    <td align="right">      100.37</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL FAN</td>
    <td align="right">        2.52</td>
    <td align="right">      377.76</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1 FAN COIL FAN</td>
    <td align="right">    0.422141</td>
    <td align="right">       63.32</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL FAN</td>
    <td align="right">    0.681643</td>
    <td align="right">      102.25</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL FAN</td>
    <td align="right">        2.54</td>
    <td align="right">      380.92</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">       23.42</td>
    <td align="right">        6.67</td>
    <td align="right">    0.009702</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.669104</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">       23.42</td>
    <td align="right">        6.67</td>
    <td align="right">    0.009904</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.001394</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1 FAN COIL COOL COIL</td>
    <td align="right">       23.42</td>
    <td align="right">        6.67</td>
    <td align="right">    0.008564</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000173</td>
    <td align="right">    0.422141</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">       23.42</td>
    <td align="right">        6.67</td>
    <td align="right">    0.009680</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.000361</td>
    <td align="right">    0.681643</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">       23.42</td>
    <td align="right">        6.67</td>
    <td align="right">    0.009893</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008500</td>
    <td align="right">    0.001403</td>
    <td align="right">        2.54</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">     7533.67</td>
    <td align="right">    0.000165</td>
    <td align="right">      172.19</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">    26292.12</td>
    <td align="right">    0.000576</td>
    <td align="right">      600.90</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">     6020.75</td>
    <td align="right">    0.000132</td>
    <td align="right">      137.59</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">     7564.90</td>
    <td align="right">    0.000166</td>
    <td align="right">      172.90</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">    26376.71</td>
    <td align="right">    0.000578</td>
    <td align="right">      602.83</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1_OA_HEATC 1</td>
    <td align="right">   190753.89</td>
    <td align="right">    0.004177</td>
    <td align="right">     3058.47</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER_OA_HEATC 1</td>
    <td align="right">   226765.47</td>
    <td align="right">    0.004965</td>
    <td align="right">     4655.05</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR BASEBOARD HEATER</td>
    <td align="right">    0.000404</td>
    <td align="right">      444.29</td>
  </tr>
  <tr>
    <td align="right">LOBBY BASEBOARD HEATER</td>
    <td align="right">    0.000210</td>
    <td align="right">      230.32</td>
  </tr>
  <tr>
    <td align="right">MECH BASEBOARD HEATER</td>
    <td align="right">    0.000270</td>
    <td align="right">      296.89</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS BASEBOARD HEATER</td>
    <td align="right">    0.000192</td>
    <td align="right">      211.10</td>
  </tr>
  <tr>
    <td align="right">OFFICES BASEBOARD HEATER</td>
    <td align="right">    0.000599</td>
    <td align="right">      657.72</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER BASEBOARD HEATER</td>
    <td align="right">    0.000528</td>
    <td align="right">      580.45</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:ZoneExhaust</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ZoneExhaust-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS EXHAUST FAN 1</td>
    <td align="right">      107.25</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1</td>
    <td align="right">        2.66</td>
    <td align="right">        2.66</td>
    <td align="right">        2.66</td>
    <td align="right">        2.66</td>
    <td align="right">        2.66</td>
    <td align="right">        2.66</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        2.66</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">        6.83</td>
    <td align="right">        1.58</td>
    <td align="right">        6.83</td>
    <td align="right">        6.83</td>
    <td align="right">        6.83</td>
    <td align="right">        6.83</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        6.83</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1_OA_CONTROLLER</td>
    <td align="right">        2.66</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER_OA_CONTROLLER</td>
    <td align="right">        6.83</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Cooling:Water:DetailedGeometry</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water:DetailedGeometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Number of Tubes per Row</td>
    <td align="right">Design Size Fin Diameter [m]</td>
    <td align="right">Design Size Minimum Airflow Area [m2]</td>
    <td align="right">Design Size Fin Surface Area [m2]</td>
    <td align="right">Design Size Total Tube Inside Area [m2]</td>
    <td align="right">Design Size Tube Outside Surface Area [m2]</td>
    <td align="right">Design Size Coil Depth [m]</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1_OA_COOLC 1</td>
    <td align="right">   117053.39</td>
    <td align="right">    0.004181</td>
    <td align="right">       58.00</td>
    <td align="right">        1.05</td>
    <td align="right">        1.38</td>
    <td align="right">      245.90</td>
    <td align="right">       22.13</td>
    <td align="right">       22.69</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER_OA_COOLC 1</td>
    <td align="right">   165367.90</td>
    <td align="right">    0.005907</td>
    <td align="right">       82.00</td>
    <td align="right">        2.69</td>
    <td align="right">        3.53</td>
    <td align="right">      630.34</td>
    <td align="right">       31.28</td>
    <td align="right">       32.07</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER_RC_COOLC 1</td>
    <td align="right">   165367.90</td>
    <td align="right">    0.005907</td>
    <td align="right">       82.00</td>
    <td align="right">        2.69</td>
    <td align="right">        3.53</td>
    <td align="right">      630.34</td>
    <td align="right">       31.28</td>
    <td align="right">       32.07</td>
    <td align="right">    0.156000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1_OA_FAN</td>
    <td align="right">        2.66</td>
    <td align="right">     3860.84</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER_OA_FAN</td>
    <td align="right">        6.83</td>
    <td align="right">     9896.74</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER_RC_FAN</td>
    <td align="right">        6.83</td>
    <td align="right">     9896.74</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1_OA_COOLC 1_CONTROLLER</td>
    <td align="right">    0.004181</td>
    <td align="right">    0.000114</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1_OA_HEATC 1_CONTROLLER</td>
    <td align="right">    0.004177</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER_OA_COOLC 1_CONTROLLER</td>
    <td align="right">    0.005907</td>
    <td align="right">    0.000081</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER_OA_HEATC 1_CONTROLLER</td>
    <td align="right">    0.004965</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER_RC_COOLC 1_CONTROLLER</td>
    <td align="right">    0.005907</td>
    <td align="right">    0.000081</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000059</td>
    <td align="right">    0.007133</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     1247.59</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.012961</td>
    <td align="right">        1.56</td>
    <td align="right">       82.20</td>
    <td align="right">       71.10</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   603865.20</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1</td>
    <td align="right">    0.019681</td>
    <td align="right">        2.36</td>
    <td align="right">        6.67</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   551026.60</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000059</td>
    <td align="right">    0.000076</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.012961</td>
    <td align="right">     2207.42</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">    0.019681</td>
    <td align="right">     4190.09</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000059</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">   591951.94</td>
    <td align="right">    0.012961</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate  [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">    0.019681</td>
    <td align="right">   551026.60</td>
    <td align="right">       62.82</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:58:41</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_6</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_6</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_7</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_7</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_8</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_8</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_9</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_9</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_10</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_10</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_11</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_11</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_12</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_12</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_13</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_13</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_14</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_14</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_15</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_15</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_16</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_16</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_17</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_17</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_18</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_18</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_19</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_19</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | LOBBY_WALL_1 | BATH_WALL_5 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_WALL_1:SHADING_SOUTH_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | OFFICES_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-LOBBY_WALL_1:SHADING_SOUTH_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | OFFICES_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_WALL_1:SHADING_SOUTH_2</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | OFFICES_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-LOBBY_WALL_1:SHADING_SOUTH_2</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | OFFICES_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_WALL_1:SHADING_SOUTH_3</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | OFFICES_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-LOBBY_WALL_1:SHADING_SOUTH_3</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | OFFICES_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_WALL_1:SHADING_SOUTH_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | OFFICES_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-LOBBY_WALL_1:SHADING_SOUTH_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | OFFICES_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_WALL_1:SHADING_SOUTH_5</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | OFFICES_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-LOBBY_WALL_1:SHADING_SOUTH_5</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | OFFICES_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_WALL_1:SHADING_SOUTH_6</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | OFFICES_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-LOBBY_WALL_1:SHADING_SOUTH_6</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | OFFICES_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_WALL_1:SHADING_SOUTH_7</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | OFFICES_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-LOBBY_WALL_1:SHADING_SOUTH_7</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | OFFICES_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_WALL_1:SHADING_SOUTH_8</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | OFFICES_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-LOBBY_WALL_1:SHADING_SOUTH_8</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | OFFICES_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_WALL_1:SHADING_SOUTH_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | MECH_WALL_3 | BATH_WALL_3 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OFFICES_WALL_1:SHADING_SOUTH_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | MECH_WALL_3 | BATH_WALL_3 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_WALL_1:SHADING_SOUTH_2</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | MECH_WALL_3 | BATH_WALL_3 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OFFICES_WALL_1:SHADING_SOUTH_2</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | MECH_WALL_3 | BATH_WALL_3 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_WALL_1:SHADING_SOUTH_3</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | MECH_WALL_3 | BATH_WALL_3 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OFFICES_WALL_1:SHADING_SOUTH_3</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | MECH_WALL_3 | BATH_WALL_3 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_WALL_1:SHADING_SOUTH_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | MECH_WALL_3 | BATH_WALL_3 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OFFICES_WALL_1:SHADING_SOUTH_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | MECH_WALL_3 | BATH_WALL_3 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_WALL_1:SHADING_SOUTH_5</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | MECH_WALL_3 | BATH_WALL_3 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OFFICES_WALL_1:SHADING_SOUTH_5</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | MECH_WALL_3 | BATH_WALL_3 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_WALL_1:SHADING_SOUTH_6</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | MECH_WALL_3 | BATH_WALL_3 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OFFICES_WALL_1:SHADING_SOUTH_6</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | MECH_WALL_3 | BATH_WALL_3 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_WALL_1:SHADING_SOUTH_7</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | MECH_WALL_3 | BATH_WALL_3 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OFFICES_WALL_1:SHADING_SOUTH_7</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | MECH_WALL_3 | BATH_WALL_3 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_WALL_1:SHADING_SOUTH_8</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | MECH_WALL_3 | BATH_WALL_3 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OFFICES_WALL_1:SHADING_SOUTH_8</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | MECH_WALL_3 | BATH_WALL_3 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_WALL_1:SHADING_SOUTH_9</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | MECH_WALL_3 | BATH_WALL_3 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OFFICES_WALL_1:SHADING_SOUTH_9</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1 | MULT_CLASS_1_POD_1_WALL_1 | LOBBY_WALL_1 | MECH_WALL_3 | BATH_WALL_3 | OFFICES_WALL_1 | LIBRARY_MEDIA_CENTER_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_6 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_7 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_8 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_9 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_10 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_11 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_12 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_13 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_14 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_15 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_16 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_17 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_18 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_19 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_1 | LOBBY_WALL_1:SHADING_SOUTH_2 | LOBBY_WALL_1:SHADING_SOUTH_3 | LOBBY_WALL_1:SHADING_SOUTH_4 | LOBBY_WALL_1:SHADING_SOUTH_5 | LOBBY_WALL_1:SHADING_SOUTH_6 | LOBBY_WALL_1:SHADING_SOUTH_7 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_1 | OFFICES_WALL_1:SHADING_SOUTH_2 | OFFICES_WALL_1:SHADING_SOUTH_3 | OFFICES_WALL_1:SHADING_SOUTH_4 | OFFICES_WALL_1:SHADING_SOUTH_5 | OFFICES_WALL_1:SHADING_SOUTH_6 | OFFICES_WALL_1:SHADING_SOUTH_7 | OFFICES_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_6 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_7 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_8 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_9 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_10 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_11 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_12 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_13 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_14 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_15 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_16 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_17 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_18 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_19 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_1 | LOBBY_WALL_1:SHADING_SOUTH_2 | LOBBY_WALL_1:SHADING_SOUTH_3 | LOBBY_WALL_1:SHADING_SOUTH_4 | LOBBY_WALL_1:SHADING_SOUTH_5 | LOBBY_WALL_1:SHADING_SOUTH_6 | LOBBY_WALL_1:SHADING_SOUTH_7 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_1 | OFFICES_WALL_1:SHADING_SOUTH_2 | OFFICES_WALL_1:SHADING_SOUTH_3 | OFFICES_WALL_1:SHADING_SOUTH_4 | OFFICES_WALL_1:SHADING_SOUTH_5 | OFFICES_WALL_1:SHADING_SOUTH_6 | OFFICES_WALL_1:SHADING_SOUTH_7 | OFFICES_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_3</td>
    <td align="right">MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | BATH_WALL_5 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">MAIN_CORRIDOR_WALL_4 | MAIN_CORRIDOR_WALL_5 | BATH_WALL_5 | LIBRARY_MEDIA_CENTER_WALL_4 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_6 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_7 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_8 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_9 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_10 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_11 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_12 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_13 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_14 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_15 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_16 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_17 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_18 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_19 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | CORNER_CLASS_2_POD_1_WALL_3 | MULT_CLASS_2_POD_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_WALL_5</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_6 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_7 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_8 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_9 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_10 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_11 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_12 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_13 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_14 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_15 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_16 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_17 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_18 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_19 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | CORNER_CLASS_2_POD_1_WALL_3 | MULT_CLASS_2_POD_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_6 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_7 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_8 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_9 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_10 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_11 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_12 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_13 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_14 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_15 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_16 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_17 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_18 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_19 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_1 | LOBBY_WALL_1:SHADING_SOUTH_2 | LOBBY_WALL_1:SHADING_SOUTH_3 | LOBBY_WALL_1:SHADING_SOUTH_4 | LOBBY_WALL_1:SHADING_SOUTH_5 | LOBBY_WALL_1:SHADING_SOUTH_6 | LOBBY_WALL_1:SHADING_SOUTH_7 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_1 | OFFICES_WALL_1:SHADING_SOUTH_2 | OFFICES_WALL_1:SHADING_SOUTH_3 | OFFICES_WALL_1:SHADING_SOUTH_4 | OFFICES_WALL_1:SHADING_SOUTH_5 | OFFICES_WALL_1:SHADING_SOUTH_6 | OFFICES_WALL_1:SHADING_SOUTH_7 | OFFICES_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 |</td>
  </tr>
  <tr>
    <td align="right">MECH_WALL_3</td>
    <td align="right">OFFICES_WALL_1:SHADING_SOUTH_1 | OFFICES_WALL_1:SHADING_SOUTH_2 | OFFICES_WALL_1:SHADING_SOUTH_3 | OFFICES_WALL_1:SHADING_SOUTH_4 | OFFICES_WALL_1:SHADING_SOUTH_5 | OFFICES_WALL_1:SHADING_SOUTH_6 | OFFICES_WALL_1:SHADING_SOUTH_7 | OFFICES_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | OFFICES_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">BATH_WALL_3</td>
    <td align="right">OFFICES_WALL_1:SHADING_SOUTH_1 | OFFICES_WALL_1:SHADING_SOUTH_2 | OFFICES_WALL_1:SHADING_SOUTH_3 | OFFICES_WALL_1:SHADING_SOUTH_4 | OFFICES_WALL_1:SHADING_SOUTH_5 | OFFICES_WALL_1:SHADING_SOUTH_6 | OFFICES_WALL_1:SHADING_SOUTH_7 | OFFICES_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | OFFICES_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">BATH_WALL_5</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_6 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_7 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_8 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_9 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_10 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_11 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_12 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_13 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_14 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_15 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_16 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_17 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_18 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_19 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | CORNER_CLASS_2_POD_1_WALL_3 | MULT_CLASS_2_POD_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_6 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_7 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_8 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_9 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_10 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_11 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_12 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_13 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_14 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_15 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_16 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_17 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_18 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_19 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | LOBBY_WALL_1:SHADING_SOUTH_1 | LOBBY_WALL_1:SHADING_SOUTH_2 | LOBBY_WALL_1:SHADING_SOUTH_3 | LOBBY_WALL_1:SHADING_SOUTH_4 | LOBBY_WALL_1:SHADING_SOUTH_5 | LOBBY_WALL_1:SHADING_SOUTH_6 | LOBBY_WALL_1:SHADING_SOUTH_7 | LOBBY_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_1 | OFFICES_WALL_1:SHADING_SOUTH_2 | OFFICES_WALL_1:SHADING_SOUTH_3 | OFFICES_WALL_1:SHADING_SOUTH_4 | OFFICES_WALL_1:SHADING_SOUTH_5 | OFFICES_WALL_1:SHADING_SOUTH_6 | OFFICES_WALL_1:SHADING_SOUTH_7 | OFFICES_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_WALL_3</td>
    <td align="right">MECH_WALL_3 | BATH_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">OFFICES_WALL_1:SHADING_SOUTH_1 | OFFICES_WALL_1:SHADING_SOUTH_2 | OFFICES_WALL_1:SHADING_SOUTH_3 | OFFICES_WALL_1:SHADING_SOUTH_4 | OFFICES_WALL_1:SHADING_SOUTH_5 | OFFICES_WALL_1:SHADING_SOUTH_6 | OFFICES_WALL_1:SHADING_SOUTH_7 | OFFICES_WALL_1:SHADING_SOUTH_8 | OFFICES_WALL_1:SHADING_SOUTH_9 | OFFICES_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4 | CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_6 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_7 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_8 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_9 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_10 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_11 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_12 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_13 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_14 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_15 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_16 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_17 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_18 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_19 | MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20 | CORNER_CLASS_2_POD_1_WALL_3 | MULT_CLASS_2_POD_1_WALL_3 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1_WINDOW_1 | CORNER_CLASS_1_POD_1_WALL_1_WINDOW_2 | CORNER_CLASS_1_POD_1_WALL_1_WINDOW_3 | CORNER_CLASS_1_POD_1_WALL_1_WINDOW_4 | CORNER_CLASS_1_POD_1_WALL_1_WINDOW_5 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_4_WINDOW_1 | CORNER_CLASS_1_POD_1_WALL_4_WINDOW_2 | CORNER_CLASS_1_POD_1_WALL_4_WINDOW_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_1 | MULT_CLASS_1_POD_1_WALL_1_WINDOW_2 | MULT_CLASS_1_POD_1_WALL_1_WINDOW_3 | MULT_CLASS_1_POD_1_WALL_1_WINDOW_4 | MULT_CLASS_1_POD_1_WALL_1_WINDOW_5 | MULT_CLASS_1_POD_1_WALL_1_WINDOW_6 | MULT_CLASS_1_POD_1_WALL_1_WINDOW_7 | MULT_CLASS_1_POD_1_WALL_1_WINDOW_8 | MULT_CLASS_1_POD_1_WALL_1_WINDOW_9 | MULT_CLASS_1_POD_1_WALL_1_WINDOW_10 | MULT_CLASS_1_POD_1_WALL_1_WINDOW_11 | MULT_CLASS_1_POD_1_WALL_1_WINDOW_12 | MULT_CLASS_1_POD_1_WALL_1_WINDOW_13 | MULT_CLASS_1_POD_1_WALL_1_WINDOW_14 | MULT_CLASS_1_POD_1_WALL_1_WINDOW_15 | MULT_CLASS_1_POD_1_WALL_1_WINDOW_16 | MULT_CLASS_1_POD_1_WALL_1_WINDOW_17 | MULT_CLASS_1_POD_1_WALL_1_WINDOW_18 | MULT_CLASS_1_POD_1_WALL_1_WINDOW_19 | MULT_CLASS_1_POD_1_WALL_1_WINDOW_20 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_3_WINDOW_1 | CORNER_CLASS_2_POD_1_WALL_3_WINDOW_2 | CORNER_CLASS_2_POD_1_WALL_3_WINDOW_3 | CORNER_CLASS_2_POD_1_WALL_3_WINDOW_4 | CORNER_CLASS_2_POD_1_WALL_3_WINDOW_5 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_4_WINDOW_1 | CORNER_CLASS_2_POD_1_WALL_4_WINDOW_2 | CORNER_CLASS_2_POD_1_WALL_4_WINDOW_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_1 | MULT_CLASS_2_POD_1_WALL_3_WINDOW_2 | MULT_CLASS_2_POD_1_WALL_3_WINDOW_3 | MULT_CLASS_2_POD_1_WALL_3_WINDOW_4 | MULT_CLASS_2_POD_1_WALL_3_WINDOW_5 | MULT_CLASS_2_POD_1_WALL_3_WINDOW_6 | MULT_CLASS_2_POD_1_WALL_3_WINDOW_7 | MULT_CLASS_2_POD_1_WALL_3_WINDOW_8 | MULT_CLASS_2_POD_1_WALL_3_WINDOW_9 | MULT_CLASS_2_POD_1_WALL_3_WINDOW_10 | MULT_CLASS_2_POD_1_WALL_3_WINDOW_11 | MULT_CLASS_2_POD_1_WALL_3_WINDOW_12 | MULT_CLASS_2_POD_1_WALL_3_WINDOW_13 | MULT_CLASS_2_POD_1_WALL_3_WINDOW_14 | MULT_CLASS_2_POD_1_WALL_3_WINDOW_15 | MULT_CLASS_2_POD_1_WALL_3_WINDOW_16 | MULT_CLASS_2_POD_1_WALL_3_WINDOW_17 | MULT_CLASS_2_POD_1_WALL_3_WINDOW_18 | MULT_CLASS_2_POD_1_WALL_3_WINDOW_19 | MULT_CLASS_2_POD_1_WALL_3_WINDOW_20 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_WALL_4</td>
    <td align="right">MAIN_CORRIDOR_WALL_4_WINDOW_1 | MAIN_CORRIDOR_WALL_4_WINDOW_2 | MAIN_CORRIDOR_WALL_4_WINDOW_3 | MAIN_CORRIDOR_WALL_4_WINDOW_4 | MAIN_CORRIDOR_WALL_4_WINDOW_5 | MAIN_CORRIDOR_WALL_4_WINDOW_6 | MAIN_CORRIDOR_WALL_4_WINDOW_7 | MAIN_CORRIDOR_WALL_4_WINDOW_8 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_WALL_5</td>
    <td align="right">MAIN_CORRIDOR_WALL_5_WINDOW_1 | MAIN_CORRIDOR_WALL_5_WINDOW_2 | MAIN_CORRIDOR_WALL_5_WINDOW_3 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">LOBBY_WALL_1_WINDOW_1 | LOBBY_WALL_1_WINDOW_2 | LOBBY_WALL_1_WINDOW_3 | LOBBY_WALL_1_WINDOW_4 | LOBBY_WALL_1_WINDOW_5 | LOBBY_WALL_1_WINDOW_6 | LOBBY_WALL_1_WINDOW_7 | LOBBY_WALL_1_WINDOW_8 |</td>
  </tr>
  <tr>
    <td align="right">MECH_WALL_3</td>
    <td align="right">MECH_WALL_3_WINDOW_1 | MECH_WALL_3_WINDOW_2 | MECH_WALL_3_WINDOW_3 | MECH_WALL_3_WINDOW_4 | MECH_WALL_3_WINDOW_5 | MECH_WALL_3_WINDOW_6 | MECH_WALL_3_WINDOW_7 | MECH_WALL_3_WINDOW_8 | MECH_WALL_3_WINDOW_9 | MECH_WALL_3_WINDOW_10 | MECH_WALL_3_WINDOW_11 |</td>
  </tr>
  <tr>
    <td align="right">BATH_WALL_3</td>
    <td align="right">BATH_WALL_3_WINDOW_1 | BATH_WALL_3_WINDOW_2 | BATH_WALL_3_WINDOW_3 | BATH_WALL_3_WINDOW_4 |</td>
  </tr>
  <tr>
    <td align="right">BATH_WALL_5</td>
    <td align="right">BATH_WALL_5_WINDOW_1 | BATH_WALL_5_WINDOW_2 | BATH_WALL_5_WINDOW_3 | BATH_WALL_5_WINDOW_4 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_WALL_1</td>
    <td align="right">OFFICES_WALL_1_WINDOW_1 | OFFICES_WALL_1_WINDOW_2 | OFFICES_WALL_1_WINDOW_3 | OFFICES_WALL_1_WINDOW_4 | OFFICES_WALL_1_WINDOW_5 | OFFICES_WALL_1_WINDOW_6 | OFFICES_WALL_1_WINDOW_7 | OFFICES_WALL_1_WINDOW_8 | OFFICES_WALL_1_WINDOW_9 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_WALL_2</td>
    <td align="right">OFFICES_WALL_2_WINDOW_1 | OFFICES_WALL_2_WINDOW_2 | OFFICES_WALL_2_WINDOW_3 | OFFICES_WALL_2_WINDOW_4 | OFFICES_WALL_2_WINDOW_5 | OFFICES_WALL_2_WINDOW_6 | OFFICES_WALL_2_WINDOW_7 | OFFICES_WALL_2_WINDOW_8 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_WALL_3</td>
    <td align="right">OFFICES_WALL_3_WINDOW_1 | OFFICES_WALL_3_WINDOW_2 | OFFICES_WALL_3_WINDOW_3 | OFFICES_WALL_3_WINDOW_4 | OFFICES_WALL_3_WINDOW_5 | OFFICES_WALL_3_WINDOW_6 | OFFICES_WALL_3_WINDOW_7 | OFFICES_WALL_3_WINDOW_8 | OFFICES_WALL_3_WINDOW_9 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 | LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_2 | LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_3 | LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_4 | LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_5 | LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_6 | LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_7 | LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_8 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 | LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_2 | LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_3 | LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_4 | LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_5 | LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_6 | LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_7 | LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_8 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_1 | LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_2 | LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_3 | LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_4 | LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_5 | LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_6 | LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_7 | LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_8 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:58:41</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:58:41</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-1.89</td>
    <td align="right">-3.06</td>
    <td align="right">-0.99</td>
    <td align="right">2.23</td>
    <td align="right">10.68</td>
    <td align="right">17.20</td>
    <td align="right">21.60</td>
    <td align="right">22.94</td>
    <td align="right">20.66</td>
    <td align="right">15.60</td>
    <td align="right">8.83</td>
    <td align="right">2.56</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
    <td align="right">41.98</td>
    <td align="right">-87.92</td>
    <td align="right">-6.00</td>
    <td align="right">201.00</td>
    <td align="right">98934</td>
    <td align="right">1.1759</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">9.69</td>
    <td align="right">28.10</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Primary School Low-Energy Dual Duct and Fan Coil</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AnalyticalSolution</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">7</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">84</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">11</td>
    <td align="right">231</td>
    <td align="right">145</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">61.20</td>
    <td align="right">18.80</td>
    <td align="right">6</td>
    <td align="right">8</td>
    <td align="right">10</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">137.82</td>
    <td align="right">74.18</td>
    <td align="right">6</td>
    <td align="right">20</td>
    <td align="right">40</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">-32.00</td>
    <td align="right">10.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">768.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">192.00</td>
    <td align="right">12.00</td>
    <td align="right">10.89</td>
    <td align="right">1.11</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">16.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">61.20</td>
    <td align="right">18.80</td>
    <td align="right">6</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">16.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">137.82</td>
    <td align="right">74.18</td>
    <td align="right">6</td>
    <td align="right">20</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">6.50</td>
    <td align="right">30.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">13.00</td>
    <td align="right">9.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">2184.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">546.00</td>
    <td align="right">120.00</td>
    <td align="right">107.74</td>
    <td align="right">12.26</td>
    <td align="right">9</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">LOBBY</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">684.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">171.00</td>
    <td align="right">76.00</td>
    <td align="right">49.20</td>
    <td align="right">26.80</td>
    <td align="right">7</td>
    <td align="right">8</td>
    <td align="right">16</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">MECH</td>
    <td align="right">0.0</td>
    <td align="right">13.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">30.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">19.00</td>
    <td align="right">9.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1008.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">252.00</td>
    <td align="right">120.00</td>
    <td align="right">107.74</td>
    <td align="right">12.26</td>
    <td align="right">7</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BATHROOMS</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">56.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">51.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">760.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">190.00</td>
    <td align="right">80.00</td>
    <td align="right">71.08</td>
    <td align="right">8.92</td>
    <td align="right">7</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">OFFICES</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">10.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">0.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1764.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">441.00</td>
    <td align="right">252.00</td>
    <td align="right">183.24</td>
    <td align="right">68.76</td>
    <td align="right">7</td>
    <td align="right">26</td>
    <td align="right">18</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">71.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">61.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1596.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">399.00</td>
    <td align="right">244.00</td>
    <td align="right">199.36</td>
    <td align="right">44.64</td>
    <td align="right">6</td>
    <td align="right">24</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">34.7</td>
    <td align="right">2.857</td>
    <td align="right">0.350</td>
    <td align="right">8.610</td>
    <td align="right">9.040</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.650</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">477.00</td>
    <td align="right">167.0</td>
    <td align="right">2.857</td>
    <td align="right">0.350</td>
    <td align="right">8.610</td>
    <td align="right">9.040</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.650</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">192.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.310</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.310</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">34.7</td>
    <td align="right">2.857</td>
    <td align="right">0.350</td>
    <td align="right">8.610</td>
    <td align="right">9.040</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.650</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">477.00</td>
    <td align="right">167.0</td>
    <td align="right">2.857</td>
    <td align="right">0.350</td>
    <td align="right">8.610</td>
    <td align="right">9.040</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.650</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.310</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.310</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">LOBBY</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">7.530</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.530</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">MECH</td>
    <td align="right">252.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.310</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.310</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BATHROOMS</td>
    <td align="right">190.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.380</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.380</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">OFFICES</td>
    <td align="right">441.00</td>
    <td align="right">22.1</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">6.460</td>
    <td align="right">3.230</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.690</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">399.00</td>
    <td align="right">99.8</td>
    <td align="right">4.000</td>
    <td align="right">0.250</td>
    <td align="right">8.610</td>
    <td align="right">3.230</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.840</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Minimum Number of People for All Day Types</td>
    <td align="right">Maximum Number of People for All Day Types</td>
    <td align="right">Minimum Number of People for Weekdays</td>
    <td align="right">Maximum Number of People for Weekdays</td>
    <td align="right">Minimum Number of People for Weekends/Holidays</td>
    <td align="right">Maximum Number of People for Weekends /Holidays</td>
    <td align="right">Minimum Number of People for Summer Design Days</td>
    <td align="right">Maximum Number of People for Summer Design Days</td>
    <td align="right">Minimum Number of People for Winter Design Days</td>
    <td align="right">Maximum Number of People for Winter Design Days</td>
    <td align="right">MRT Calculation Type</td>
    <td align="right">Work Efficiency</td>
    <td align="right">Clothing Insulation Calculation Method</td>
    <td align="right">Clothing Insulation Calculation Method Schedule</td>
    <td align="right">Clothing</td>
    <td align="right">Air Velocity</td>
    <td align="right">Fanger Calculation</td>
    <td align="right">Pierce Calculation</td>
    <td align="right">KSU Calculation</td>
    <td align="right">Cooling Effect Calculation</td>
    <td align="right">Ankle Draft Calculation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORNER_CLASS_1_POD_1 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">34.7</td>
    <td align="right">34.7</td>
    <td align="right">0.350</td>
    <td align="right">2.857</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">34.7</td>
    <td align="right">0.0</td>
    <td align="right">10.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">34.7</td>
    <td align="right">34.7</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">MULT_CLASS_1_POD_1 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">477.00</td>
    <td align="right">167.0</td>
    <td align="right">167.0</td>
    <td align="right">0.350</td>
    <td align="right">2.857</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">167.0</td>
    <td align="right">0.0</td>
    <td align="right">50.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">167.0</td>
    <td align="right">167.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORNER_CLASS_2_POD_1 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">34.7</td>
    <td align="right">34.7</td>
    <td align="right">0.350</td>
    <td align="right">2.857</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">34.7</td>
    <td align="right">0.0</td>
    <td align="right">10.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">34.7</td>
    <td align="right">34.7</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">MULT_CLASS_2_POD_1 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">477.00</td>
    <td align="right">167.0</td>
    <td align="right">167.0</td>
    <td align="right">0.350</td>
    <td align="right">2.857</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">167.0</td>
    <td align="right">0.0</td>
    <td align="right">50.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">167.0</td>
    <td align="right">167.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">OFFICES PEOPLE</td>
    <td align="right">OFF_OCC_SCH</td>
    <td align="right">OFFICES</td>
    <td align="right">441.00</td>
    <td align="right">22.1</td>
    <td align="right">22.1</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">22.1</td>
    <td align="right">0.0</td>
    <td align="right">16.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">22.1</td>
    <td align="right">22.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">MEDIA_CENTER PEOPLE</td>
    <td align="right">LIB_OCC_SCH</td>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">399.00</td>
    <td align="right">99.8</td>
    <td align="right">99.8</td>
    <td align="right">0.250</td>
    <td align="right">4.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">99.8</td>
    <td align="right">0.0</td>
    <td align="right">59.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">99.8</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use</td>
    <td align="right">Minimum Lighting Level for All Day Types {W}</td>
    <td align="right">Maximum Lighting Level for All Day Types {W}</td>
    <td align="right">Minimum Lighting Level for Weekdays {W}</td>
    <td align="right">Maximum Lighting Level for Weekdays {W}</td>
    <td align="right">Minimum Lighting Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Lighting Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Minimum Lighting Level for Winter Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORNER_CLASS_1_POD_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">34.7</td>
    <td align="right">852.390</td>
    <td align="right">8.610</td>
    <td align="right">24.600</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">852.390</td>
    <td align="right">170.478</td>
    <td align="right">767.2</td>
    <td align="right">170.478</td>
    <td align="right">170.478</td>
    <td align="right">852.390</td>
    <td align="right">852.390</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">MULT_CLASS_1_POD_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">477.00</td>
    <td align="right">167.0</td>
    <td align="right">4106.970</td>
    <td align="right">8.610</td>
    <td align="right">24.600</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4106.970</td>
    <td align="right">821.394</td>
    <td align="right">3696.3</td>
    <td align="right">821.394</td>
    <td align="right">821.394</td>
    <td align="right">4106.970</td>
    <td align="right">4106.970</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORRIDOR_POD_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">192.00</td>
    <td align="right">0.0</td>
    <td align="right">827.520</td>
    <td align="right">4.310</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">827.520</td>
    <td align="right">165.504</td>
    <td align="right">744.8</td>
    <td align="right">165.504</td>
    <td align="right">165.504</td>
    <td align="right">827.520</td>
    <td align="right">827.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORNER_CLASS_2_POD_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">34.7</td>
    <td align="right">852.390</td>
    <td align="right">8.610</td>
    <td align="right">24.600</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">852.390</td>
    <td align="right">170.478</td>
    <td align="right">767.2</td>
    <td align="right">170.478</td>
    <td align="right">170.478</td>
    <td align="right">852.390</td>
    <td align="right">852.390</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">MULT_CLASS_2_POD_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">477.00</td>
    <td align="right">167.0</td>
    <td align="right">4106.970</td>
    <td align="right">8.610</td>
    <td align="right">24.600</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4106.970</td>
    <td align="right">821.394</td>
    <td align="right">3696.3</td>
    <td align="right">821.394</td>
    <td align="right">821.394</td>
    <td align="right">4106.970</td>
    <td align="right">4106.970</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">MAIN_CORRIDOR_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">2353.260</td>
    <td align="right">4.310</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2353.260</td>
    <td align="right">470.652</td>
    <td align="right">2117.9</td>
    <td align="right">470.652</td>
    <td align="right">470.652</td>
    <td align="right">2353.260</td>
    <td align="right">2353.260</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">LOBBY_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">LOBBY</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">1287.630</td>
    <td align="right">7.530</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1287.630</td>
    <td align="right">257.526</td>
    <td align="right">1158.9</td>
    <td align="right">257.526</td>
    <td align="right">257.526</td>
    <td align="right">1287.630</td>
    <td align="right">1287.630</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">MECH_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">MECH</td>
    <td align="right">252.00</td>
    <td align="right">0.0</td>
    <td align="right">1086.120</td>
    <td align="right">4.310</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1086.120</td>
    <td align="right">217.224</td>
    <td align="right">977.5</td>
    <td align="right">217.224</td>
    <td align="right">217.224</td>
    <td align="right">1086.120</td>
    <td align="right">1086.120</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BATHROOMS_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">BATHROOMS</td>
    <td align="right">190.00</td>
    <td align="right">0.0</td>
    <td align="right">1022.200</td>
    <td align="right">5.380</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1022.200</td>
    <td align="right">204.440</td>
    <td align="right">920.0</td>
    <td align="right">204.440</td>
    <td align="right">204.440</td>
    <td align="right">1022.200</td>
    <td align="right">1022.200</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">OFFICES_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">OFFICES</td>
    <td align="right">441.00</td>
    <td align="right">22.1</td>
    <td align="right">2848.860</td>
    <td align="right">6.460</td>
    <td align="right">129.200</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2848.860</td>
    <td align="right">569.772</td>
    <td align="right">2564.0</td>
    <td align="right">569.772</td>
    <td align="right">569.772</td>
    <td align="right">2848.860</td>
    <td align="right">2848.860</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">MEDIA_CENTER_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">399.00</td>
    <td align="right">99.8</td>
    <td align="right">3435.390</td>
    <td align="right">8.610</td>
    <td align="right">34.440</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.200</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3435.390</td>
    <td align="right">687.078</td>
    <td align="right">3091.9</td>
    <td align="right">687.078</td>
    <td align="right">687.078</td>
    <td align="right">3435.390</td>
    <td align="right">3435.390</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {W}</td>
    <td align="right">Maximum Equipment Level for All Day Types {W}</td>
    <td align="right">Minimum Equipment Level for Weekdays {W}</td>
    <td align="right">Maximum Equipment Level for Weekdays {W}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORNER_CLASS_1_POD_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">34.7</td>
    <td align="right">894.960</td>
    <td align="right">9.040</td>
    <td align="right">25.829</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">536.976</td>
    <td align="right">134.244</td>
    <td align="right">536.976</td>
    <td align="right">134.244</td>
    <td align="right">134.244</td>
    <td align="right">134.244</td>
    <td align="right">536.976</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">MULT_CLASS_1_POD_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">477.00</td>
    <td align="right">167.0</td>
    <td align="right">4312.080</td>
    <td align="right">9.040</td>
    <td align="right">25.829</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2587.248</td>
    <td align="right">646.812</td>
    <td align="right">2587.248</td>
    <td align="right">646.812</td>
    <td align="right">646.812</td>
    <td align="right">646.812</td>
    <td align="right">2587.248</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORNER_CLASS_2_POD_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">34.7</td>
    <td align="right">894.960</td>
    <td align="right">9.040</td>
    <td align="right">25.829</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">536.976</td>
    <td align="right">134.244</td>
    <td align="right">536.976</td>
    <td align="right">134.244</td>
    <td align="right">134.244</td>
    <td align="right">134.244</td>
    <td align="right">536.976</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">MULT_CLASS_2_POD_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">477.00</td>
    <td align="right">167.0</td>
    <td align="right">4312.080</td>
    <td align="right">9.040</td>
    <td align="right">25.829</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2587.248</td>
    <td align="right">646.812</td>
    <td align="right">2587.248</td>
    <td align="right">646.812</td>
    <td align="right">646.812</td>
    <td align="right">646.812</td>
    <td align="right">2587.248</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">OFFICES_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">OFFICES</td>
    <td align="right">441.00</td>
    <td align="right">22.1</td>
    <td align="right">1424.430</td>
    <td align="right">3.230</td>
    <td align="right">64.600</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">854.658</td>
    <td align="right">213.665</td>
    <td align="right">854.658</td>
    <td align="right">213.665</td>
    <td align="right">213.665</td>
    <td align="right">213.665</td>
    <td align="right">854.658</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">MEDIA_CENTER_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">399.00</td>
    <td align="right">99.8</td>
    <td align="right">1288.770</td>
    <td align="right">3.230</td>
    <td align="right">12.920</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">773.262</td>
    <td align="right">193.316</td>
    <td align="right">773.262</td>
    <td align="right">193.316</td>
    <td align="right">193.316</td>
    <td align="right">193.316</td>
    <td align="right">773.262</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>Construction CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Construction CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">#CTFs</td>
    <td align="right">Time Step {hours}</td>
    <td align="right">ThermalConductance {w/m2-K}</td>
    <td align="right">OuterThermalAbsorptance</td>
    <td align="right">InnerThermalAbsorptance</td>
    <td align="right">OuterSolarAbsorptance</td>
    <td align="right">InnerSolarAbsorptance</td>
    <td align="right">Roughness</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">0.167</td>
    <td align="right">0.8000</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">8</td>
    <td align="right">3</td>
    <td align="right">9</td>
    <td align="right">0.167</td>
    <td align="right">0.3831</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">VeryRough</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">0.167</td>
    <td align="right">6.299</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">10</td>
    <td align="right">3</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.7869</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.920</td>
    <td align="right">Rough</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ASHRAE 90.1-1999_TABLE B-2_UNHEATED_EXT-SLAB</td>
    <td align="right">11</td>
    <td align="right">2</td>
    <td align="right">8</td>
    <td align="right">0.167</td>
    <td align="right">2.692</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Rough</td>
  </tr>
</table>
<br><br>
<b>Material CTF Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material CTF Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Conductivity {w/m-K}</td>
    <td align="right">Density {kg/m3}</td>
    <td align="right">Specific Heat {J/kg-K}</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Std Wood 6inch</td>
    <td align="right">0.1500</td>
    <td align="right">0.120</td>
    <td align="right">540.000</td>
    <td align="right">1210.000</td>
    <td align="right">1.250</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Roof Membrane</td>
    <td align="right">0.0095</td>
    <td align="right">0.160</td>
    <td align="right">1121.290</td>
    <td align="right">1460.000</td>
    <td align="right">0.5938E-01</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Roof Insulation</td>
    <td align="right">0.1250</td>
    <td align="right">0.049</td>
    <td align="right">265.000</td>
    <td align="right">836.800</td>
    <td align="right">2.551</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Metal Decking</td>
    <td align="right">0.0015</td>
    <td align="right">45.006</td>
    <td align="right">7680.000</td>
    <td align="right">418.400</td>
    <td align="right">0.3333E-04</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">GP01 1/2 GYPSUM</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">GP01 1/2 GYPSUM</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">MAT-SHEATH</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.3626</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Wall Insulation [1]</td>
    <td align="right">0.0373</td>
    <td align="right">0.045</td>
    <td align="right">265.000</td>
    <td align="right">836.800</td>
    <td align="right">0.8289</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">1/2IN Gypsum</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">784.900</td>
    <td align="right">830.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">MAT-CC05 8 HW CONCRETE</td>
    <td align="right">0.2032</td>
    <td align="right">1.311</td>
    <td align="right">2240.000</td>
    <td align="right">836.800</td>
    <td align="right">0.1550</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.2165</td>
  </tr>
</table>
<br><br>
<b>CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time</td>
    <td align="right">Outside</td>
    <td align="right">Cross</td>
    <td align="right">Inside</td>
    <td align="right">Flux (except final one)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">-0.27580628E-02</td>
    <td align="right">0.97439125E-12</td>
    <td align="right">-0.27580628E-02</td>
    <td align="right">0.28516790E-03</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">8</td>
    <td align="right">0.73590997E-01</td>
    <td align="right">0.21837543E-08</td>
    <td align="right">0.73590997E-01</td>
    <td align="right">-0.77836043E-02</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">7</td>
    <td align="right">-0.82599318</td>
    <td align="right">0.23162835E-06</td>
    <td align="right">-0.82599318</td>
    <td align="right">0.89703933E-01</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">6</td>
    <td align="right">5.1113916</td>
    <td align="right">0.48671053E-05</td>
    <td align="right">5.1113916</td>
    <td align="right">-0.57224845</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">5</td>
    <td align="right">-19.214933</td>
    <td align="right">0.30163627E-04</td>
    <td align="right">-19.214933</td>
    <td align="right">2.2266322</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">45.557404</td>
    <td align="right">0.63181060E-04</td>
    <td align="right">45.557404</td>
    <td align="right">-5.4853312</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">-68.275533</td>
    <td align="right">0.44785456E-04</td>
    <td align="right">-68.275533</td>
    <td align="right">8.5710568</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">62.555368</td>
    <td align="right">0.93952058E-05</td>
    <td align="right">62.555368</td>
    <td align="right">-8.2111738</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">-31.904423</td>
    <td align="right">0.39200004E-06</td>
    <td align="right">-31.904423</td>
    <td align="right">4.3886678</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">6.9260389</td>
    <td align="right">0.77047546E-09</td>
    <td align="right">6.9260389</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">9</td>
    <td align="right">-0.58793688E-07</td>
    <td align="right">-0.22242040E-10</td>
    <td align="right">-0.55588515E-06</td>
    <td align="right">-0.43579218E-16</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">8</td>
    <td align="right">0.74006497E-02</td>
    <td align="right">-0.23606567E-10</td>
    <td align="right">0.18745506E-01</td>
    <td align="right">-0.49055729E-07</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">7</td>
    <td align="right">-0.26820360</td>
    <td align="right">0.97851908E-08</td>
    <td align="right">-0.40321063</td>
    <td align="right">0.16541744E-02</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">6</td>
    <td align="right">3.2778300</td>
    <td align="right">0.19604833E-05</td>
    <td align="right">3.6308485</td>
    <td align="right">-0.33413320E-01</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">5</td>
    <td align="right">-19.692141</td>
    <td align="right">0.48561591E-04</td>
    <td align="right">-17.823772</td>
    <td align="right">0.27706075</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">4</td>
    <td align="right">66.160742</td>
    <td align="right">0.27910252E-03</td>
    <td align="right">52.065421</td>
    <td align="right">-1.2175240</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">3</td>
    <td align="right">-129.85295</td>
    <td align="right">0.44591903E-03</td>
    <td align="right">-92.601914</td>
    <td align="right">3.0520345</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">2</td>
    <td align="right">147.29932</td>
    <td align="right">0.18929372E-03</td>
    <td align="right">97.987292</td>
    <td align="right">-4.3545891</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">1</td>
    <td align="right">-89.191059</td>
    <td align="right">0.15521762E-04</td>
    <td align="right">-56.502932</td>
    <td align="right">3.2722178</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">0</td>
    <td align="right">22.260038</td>
    <td align="right">0.41012696E-07</td>
    <td align="right">13.630503</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">4</td>
    <td align="right">0.68458728E-09</td>
    <td align="right">0.26079551E-09</td>
    <td align="right">0.68458728E-09</td>
    <td align="right">-0.34507121E-18</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">3</td>
    <td align="right">-0.72180374E-03</td>
    <td align="right">0.24295686E-03</td>
    <td align="right">-0.72180374E-03</td>
    <td align="right">0.69691454E-09</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">2</td>
    <td align="right">0.83054762</td>
    <td align="right">0.27682775</td>
    <td align="right">0.83054762</td>
    <td align="right">-0.35168967E-03</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">1</td>
    <td align="right">-12.650482</td>
    <td align="right">3.3590720</td>
    <td align="right">-12.650482</td>
    <td align="right">0.19281313</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">0</td>
    <td align="right">16.907513</td>
    <td align="right">1.4507143</td>
    <td align="right">16.907513</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">7</td>
    <td align="right">-0.23398648E-14</td>
    <td align="right">0.83927856E-15</td>
    <td align="right">-0.45075340E-12</td>
    <td align="right">0.51653561E-16</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">6</td>
    <td align="right">0.23258402E-09</td>
    <td align="right">0.96517179E-10</td>
    <td align="right">0.21625867E-07</td>
    <td align="right">-0.16863751E-12</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">5</td>
    <td align="right">-0.15452483E-05</td>
    <td align="right">0.87901316E-06</td>
    <td align="right">-0.93421939E-04</td>
    <td align="right">0.10256272E-07</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">4</td>
    <td align="right">0.69234013E-03</td>
    <td align="right">0.45215358E-03</td>
    <td align="right">0.25831743E-01</td>
    <td align="right">-0.41347609E-04</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">3</td>
    <td align="right">-0.44189177E-01</td>
    <td align="right">0.19536291E-01</td>
    <td align="right">-1.2011031</td>
    <td align="right">0.84821212E-02</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">2</td>
    <td align="right">0.61340935</td>
    <td align="right">0.10309873</td>
    <td align="right">10.629469</td>
    <td align="right">-0.18860255</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">1</td>
    <td align="right">-2.2039156</td>
    <td align="right">0.69973498E-01</td>
    <td align="right">-22.842093</td>
    <td align="right">0.93125170</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">0</td>
    <td align="right">1.8298636</td>
    <td align="right">0.27974198E-02</td>
    <td align="right">13.583847</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">8</td>
    <td align="right">0.55324230E-15</td>
    <td align="right">-0.59816218E-15</td>
    <td align="right">0.40939724E-08</td>
    <td align="right">-0.94554551E-17</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">7</td>
    <td align="right">-0.64690055E-01</td>
    <td align="right">0.83191697E-07</td>
    <td align="right">-0.58897477E-02</td>
    <td align="right">0.11803781E-02</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">6</td>
    <td align="right">1.4626880</td>
    <td align="right">0.18105107E-05</td>
    <td align="right">0.13428666</td>
    <td align="right">-0.27434713E-01</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">5</td>
    <td align="right">-13.023100</td>
    <td align="right">0.83414654E-04</td>
    <td align="right">-1.2155579</td>
    <td align="right">0.25291142</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">4</td>
    <td align="right">58.859336</td>
    <td align="right">0.44947421E-03</td>
    <td align="right">5.6371686</td>
    <td align="right">-1.1932848</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">3</td>
    <td align="right">-145.74391</td>
    <td align="right">0.13227509E-02</td>
    <td align="right">-14.453132</td>
    <td align="right">3.1097113</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">2</td>
    <td align="right">198.65053</td>
    <td align="right">0.32627967E-03</td>
    <td align="right">20.549992</td>
    <td align="right">-4.4904063</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">1</td>
    <td align="right">-139.15405</td>
    <td align="right">0.28787215E-03</td>
    <td align="right">-15.089652</td>
    <td align="right">3.3464288</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">0</td>
    <td align="right">39.015611</td>
    <td align="right">-0.63120348E-04</td>
    <td align="right">4.4451910</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WindowConstruction</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowConstruction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">Roughness</td>
    <td align="right">Conductance {W/m2-K}</td>
    <td align="right">Conductance (Before Adjusted) {W/m2-K}</td>
    <td align="right">Convection Coefficient Adjustment Ratio</td>
    <td align="right">SHGC</td>
    <td align="right">Solar Transmittance at Normal Incidence</td>
    <td align="right">Visible Transmittance at Normal Incidence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">3.241</td>
    <td align="right">3.241</td>
    <td align="right">1.000</td>
    <td align="right">0.391</td>
    <td align="right">0.305</td>
    <td align="right">0.497</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">3.241</td>
    <td align="right">3.241</td>
    <td align="right">1.000</td>
    <td align="right">0.391</td>
    <td align="right">0.305</td>
    <td align="right">0.497</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">3.241</td>
    <td align="right">3.241</td>
    <td align="right">1.000</td>
    <td align="right">0.491</td>
    <td align="right">0.410</td>
    <td align="right">0.624</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">5</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">3.241</td>
    <td align="right">3.241</td>
    <td align="right">1.000</td>
    <td align="right">0.391</td>
    <td align="right">0.305</td>
    <td align="right">0.497</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">DAYLIGHT_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">3.241</td>
    <td align="right">3.241</td>
    <td align="right">1.000</td>
    <td align="right">0.391</td>
    <td align="right">0.305</td>
    <td align="right">0.497</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">DAYLIGHT_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">3.241</td>
    <td align="right">3.241</td>
    <td align="right">1.000</td>
    <td align="right">0.491</td>
    <td align="right">0.410</td>
    <td align="right">0.624</td>
  </tr>
</table>
<br><br>
<b>WindowMaterial:Glazing</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowMaterial:Glazing-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Optical Data Type</td>
    <td align="right">Spectral Data Set Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Solar Transmittance</td>
    <td align="right">Front Solar Reflectance</td>
    <td align="right">Back Solar Reflectance</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Front Visible Reflectance</td>
    <td align="right">Back Visible Reflectance</td>
    <td align="right">Infrared Transmittance</td>
    <td align="right">Front Thermal Emissivity</td>
    <td align="right">Back Thermal Emissivity</td>
    <td align="right">Conductivity {W/m-K}</td>
    <td align="right">Dirt Factor</td>
    <td align="right">Solar Diffusing</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SOUTH</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">2.00000E-003</td>
    <td align="right">0.30403</td>
    <td align="right">0.46623</td>
    <td align="right">0.46623</td>
    <td align="right">0.49500</td>
    <td align="right">0.13079</td>
    <td align="right">0.16089</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">1.43801E-002</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">EAST</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">2.00000E-003</td>
    <td align="right">0.30403</td>
    <td align="right">0.46623</td>
    <td align="right">0.46623</td>
    <td align="right">0.49500</td>
    <td align="right">0.13079</td>
    <td align="right">0.16089</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">1.43801E-002</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">NORTH</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">2.00000E-003</td>
    <td align="right">0.40797</td>
    <td align="right">0.37249</td>
    <td align="right">0.37249</td>
    <td align="right">0.62200</td>
    <td align="right">0.13109</td>
    <td align="right">0.15077</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">1.43801E-002</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">WEST</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">2.00000E-003</td>
    <td align="right">0.30403</td>
    <td align="right">0.46623</td>
    <td align="right">0.46623</td>
    <td align="right">0.49500</td>
    <td align="right">0.13079</td>
    <td align="right">0.16089</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">1.43801E-002</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SOUTH</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">2.00000E-003</td>
    <td align="right">0.30403</td>
    <td align="right">0.46623</td>
    <td align="right">0.46623</td>
    <td align="right">0.49500</td>
    <td align="right">0.13079</td>
    <td align="right">0.16089</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">1.43801E-002</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">NORTH</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">2.00000E-003</td>
    <td align="right">0.40797</td>
    <td align="right">0.37249</td>
    <td align="right">0.37249</td>
    <td align="right">0.62200</td>
    <td align="right">0.13109</td>
    <td align="right">0.15077</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">1.43801E-002</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">1.0000</td>
    <td align="right">845000.0</td>
    <td align="right">0.780</td>
    <td align="right">0.6542</td>
  </tr>
</table>
<br><br>
<b>Surface Convection Parameters</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Convection Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Outside Model Assignment</td>
    <td align="right">Outside Area [m2]</td>
    <td align="right">Outside Perimeter [m]</td>
    <td align="right">Outside Height [m]</td>
    <td align="right">Inside Model Assignment</td>
    <td align="right">Inside Height [m]</td>
    <td align="right">Inside Perimeter Envelope [m]</td>
    <td align="right">Inside Hydraulic Diameter [m]</td>
    <td align="right">Window Wall Ratio</td>
    <td align="right">Window Location</td>
    <td align="right">Near Radiant {Yes/No}</td>
    <td align="right">Has Active HVAC {Yes/No}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1_WINDOW_3</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1_WINDOW_4</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1_WINDOW_5</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_3</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_4</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_4_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_4_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_4_WINDOW_3</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CORNER_CLASS_1_POD_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">CORNER_CLASS_1_POD_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">3343.00</td>
    <td align="right">372.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORNER_CLASS_1_POD_1 INTERNAL MASS</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_3</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_4</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_5</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_6</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_7</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_8</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_9</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_10</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_11</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_12</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_13</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_14</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_15</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_16</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_17</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_18</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_19</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_20</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_3</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_4</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">MULT_CLASS_1_POD_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">MULT_CLASS_1_POD_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">3343.00</td>
    <td align="right">372.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">MULT_CLASS_1_POD_1 INTERNAL MASS</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">CORRIDOR_POD_1_WALL_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">3.00</td>
    <td align="right">5.73</td>
    <td align="right">9.29E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">CORRIDOR_POD_1_WALL_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">3.00</td>
    <td align="right">5.73</td>
    <td align="right">9.29E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">CORRIDOR_POD_1_WALL_3</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">3.00</td>
    <td align="right">5.73</td>
    <td align="right">9.29E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">CORRIDOR_POD_1_WALL_4</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">3.00</td>
    <td align="right">5.73</td>
    <td align="right">9.29E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">CORRIDOR_POD_1_WALL_5</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">3.00</td>
    <td align="right">5.73</td>
    <td align="right">9.29E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">CORRIDOR_POD_1_WALL_6</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">3.00</td>
    <td align="right">5.73</td>
    <td align="right">9.29E-002</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">CORRIDOR_POD_1_WALL_6_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">3.00</td>
    <td align="right">5.73</td>
    <td align="right">9.29E-002</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">CORRIDOR_POD_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">3.00</td>
    <td align="right">5.73</td>
    <td align="right">9.29E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">CORRIDOR_POD_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">3343.00</td>
    <td align="right">372.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">3.00</td>
    <td align="right">5.73</td>
    <td align="right">9.29E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">CORRIDOR_POD_1 INTERNAL MASS</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">3.00</td>
    <td align="right">5.73</td>
    <td align="right">9.29E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_3</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_3_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_3_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_3_WINDOW_3</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_3_WINDOW_4</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_3_WINDOW_5</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_4</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_4_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_4_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_4_WINDOW_3</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">CORNER_CLASS_2_POD_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">CORNER_CLASS_2_POD_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">3343.00</td>
    <td align="right">372.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">CORNER_CLASS_2_POD_1 INTERNAL MASS</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">9.90</td>
    <td align="right">0.24</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_3</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_4</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_5</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_6</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_7</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_8</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_9</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_10</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_11</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_12</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_13</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_14</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_15</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_16</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_17</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_18</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_19</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_20</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_4</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">MULT_CLASS_2_POD_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">MULT_CLASS_2_POD_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">3343.00</td>
    <td align="right">372.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">MULT_CLASS_2_POD_1 INTERNAL MASS</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">53.00</td>
    <td align="right">15.39</td>
    <td align="right">0.35</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">MAIN_CORRIDOR_WALL_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">MAIN_CORRIDOR_WALL_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">MAIN_CORRIDOR_WALL_3</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">MAIN_CORRIDOR_WALL_4</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">MAIN_CORRIDOR_WALL_4_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">MAIN_CORRIDOR_WALL_4_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">MAIN_CORRIDOR_WALL_4_WINDOW_3</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">MAIN_CORRIDOR_WALL_4_WINDOW_4</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">MAIN_CORRIDOR_WALL_4_WINDOW_5</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">MAIN_CORRIDOR_WALL_4_WINDOW_6</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">MAIN_CORRIDOR_WALL_4_WINDOW_7</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">MAIN_CORRIDOR_WALL_4_WINDOW_8</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">MAIN_CORRIDOR_WALL_5</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">MAIN_CORRIDOR_WALL_5_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">MAIN_CORRIDOR_WALL_5_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">MAIN_CORRIDOR_WALL_5_WINDOW_3</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">MAIN_CORRIDOR_WALL_6</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">MAIN_CORRIDOR_WALL_7</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">MAIN_CORRIDOR_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">MAIN_CORRIDOR_CEILING</td>
    <td align="right">0</td>
    <td align="right">3343.00</td>
    <td align="right">372.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">MAIN_CORRIDOR INTERNAL MASS</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">19.85</td>
    <td align="right">0.10</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">19.00</td>
    <td align="right">12.21</td>
    <td align="right">0.35</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">LOBBY_WALL_1_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">19.00</td>
    <td align="right">12.21</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">LOBBY_WALL_1_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">19.00</td>
    <td align="right">12.21</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">LOBBY_WALL_1_WINDOW_3</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">19.00</td>
    <td align="right">12.21</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">LOBBY_WALL_1_WINDOW_4</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">19.00</td>
    <td align="right">12.21</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">LOBBY_WALL_1_WINDOW_5</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">19.00</td>
    <td align="right">12.21</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">LOBBY_WALL_1_WINDOW_6</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">19.00</td>
    <td align="right">12.21</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">LOBBY_WALL_1_WINDOW_7</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">19.00</td>
    <td align="right">12.21</td>
    <td align="right">0.35</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">LOBBY_WALL_1_WINDOW_8</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">19.00</td>
    <td align="right">12.21</td>
    <td align="right">0.35</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">LOBBY_WALL_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">19.00</td>
    <td align="right">12.21</td>
    <td align="right">0.35</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">LOBBY_WALL_3</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">19.00</td>
    <td align="right">12.21</td>
    <td align="right">0.35</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">LOBBY_WALL_4</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">19.00</td>
    <td align="right">12.21</td>
    <td align="right">0.35</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">LOBBY_WALL_5</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">19.00</td>
    <td align="right">12.21</td>
    <td align="right">0.35</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">LOBBY_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">19.00</td>
    <td align="right">12.21</td>
    <td align="right">0.35</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">LOBBY_CEILING</td>
    <td align="right">0</td>
    <td align="right">3343.00</td>
    <td align="right">372.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">19.00</td>
    <td align="right">12.21</td>
    <td align="right">0.35</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">LOBBY INTERNAL MASS</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">19.00</td>
    <td align="right">12.21</td>
    <td align="right">0.35</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">MECH_WALL_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">10.50</td>
    <td align="right">0.10</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">MECH_WALL_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">10.50</td>
    <td align="right">0.10</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">MECH_WALL_3</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">10.50</td>
    <td align="right">0.10</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">MECH_WALL_3_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">10.50</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">MECH_WALL_3_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">10.50</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">MECH_WALL_3_WINDOW_3</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">10.50</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">MECH_WALL_3_WINDOW_4</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">10.50</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">MECH_WALL_3_WINDOW_5</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">10.50</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">MECH_WALL_3_WINDOW_6</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">10.50</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">MECH_WALL_3_WINDOW_7</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">10.50</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">MECH_WALL_3_WINDOW_8</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">10.50</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">MECH_WALL_3_WINDOW_9</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">10.50</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">MECH_WALL_3_WINDOW_10</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">10.50</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">MECH_WALL_3_WINDOW_11</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">10.50</td>
    <td align="right">0.10</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">MECH_WALL_4</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">10.50</td>
    <td align="right">0.10</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">MECH_WALL_8</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">10.50</td>
    <td align="right">0.10</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">MECH_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">10.50</td>
    <td align="right">0.10</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">MECH_CEILING</td>
    <td align="right">0</td>
    <td align="right">3343.00</td>
    <td align="right">372.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">10.50</td>
    <td align="right">0.10</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">MECH INTERNAL MASS</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">30.00</td>
    <td align="right">10.50</td>
    <td align="right">0.10</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">BATH_WALL_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">13.10</td>
    <td align="right">0.11</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">BATH_WALL_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">13.10</td>
    <td align="right">0.11</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">BATH_WALL_3</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">13.10</td>
    <td align="right">0.11</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">BATH_WALL_3_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">13.10</td>
    <td align="right">0.11</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">BATH_WALL_3_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">13.10</td>
    <td align="right">0.11</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">BATH_WALL_3_WINDOW_3</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">13.10</td>
    <td align="right">0.11</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">BATH_WALL_3_WINDOW_4</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">13.10</td>
    <td align="right">0.11</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">BATH_WALL_4</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">13.10</td>
    <td align="right">0.11</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">BATH_WALL_5</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">13.10</td>
    <td align="right">0.11</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">BATH_WALL_5_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">13.10</td>
    <td align="right">0.11</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">BATH_WALL_5_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">13.10</td>
    <td align="right">0.11</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">BATH_WALL_5_WINDOW_3</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">13.10</td>
    <td align="right">0.11</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">BATH_WALL_5_WINDOW_4</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">13.10</td>
    <td align="right">0.11</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">BATH_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">13.10</td>
    <td align="right">0.11</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">BATH_CEILING</td>
    <td align="right">0</td>
    <td align="right">3343.00</td>
    <td align="right">372.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">13.10</td>
    <td align="right">0.11</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">BATHROOMS INTERNAL MASS</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">20.00</td>
    <td align="right">13.10</td>
    <td align="right">0.11</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">OFFICES_WALL_1</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">OFFICES_WALL_1_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">OFFICES_WALL_1_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">OFFICES_WALL_1_WINDOW_3</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">OFFICES_WALL_1_WINDOW_4</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">OFFICES_WALL_1_WINDOW_5</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">OFFICES_WALL_1_WINDOW_6</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">OFFICES_WALL_1_WINDOW_7</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">OFFICES_WALL_1_WINDOW_8</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">OFFICES_WALL_1_WINDOW_9</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">216.00</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">OFFICES_WALL_2</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">OFFICES_WALL_2_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">OFFICES_WALL_2_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">OFFICES_WALL_2_WINDOW_3</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">OFFICES_WALL_2_WINDOW_4</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">OFFICES_WALL_2_WINDOW_5</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">OFFICES_WALL_2_WINDOW_6</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">OFFICES_WALL_2_WINDOW_7</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">OFFICES_WALL_2_WINDOW_8</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">OFFICES_WALL_3</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">OFFICES_WALL_3_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">OFFICES_WALL_3_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">OFFICES_WALL_3_WINDOW_3</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">OFFICES_WALL_3_WINDOW_4</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">OFFICES_WALL_3_WINDOW_5</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">OFFICES_WALL_3_WINDOW_6</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">OFFICES_WALL_3_WINDOW_7</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">OFFICES_WALL_3_WINDOW_8</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">OFFICES_WALL_3_WINDOW_9</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">OFFICES_WALL_4</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">OFFICES_WALL_5</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">OFFICES_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">OFFICES_CEILING</td>
    <td align="right">0</td>
    <td align="right">3343.00</td>
    <td align="right">372.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">OFFICES INTERNAL MASS</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
