    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">63.00</td>
    <td align="right">21.00</td>
    <td align="right">0.27</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_3</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_4</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_5</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_6</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_7</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_8</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">190.47</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_3</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_4</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_5</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_6</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_7</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_8</td>
    <td align="right">0</td>
    <td align="right">416.00</td>
    <td align="right">272.88</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_1</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_2</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_3</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_4</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_5</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_6</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_7</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_8</td>
    <td align="right">0</td>
    <td align="right">328.00</td>
    <td align="right">216.04</td>
    <td align="right">4.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">LIBRARY_MEDIA_CENTER_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">LIBRARY_MEDIA_CENTER_CEILING</td>
    <td align="right">0</td>
    <td align="right">3343.00</td>
    <td align="right">372.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">MEDIA_CENTER INTERNAL MASS</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">4.00</td>
    <td align="right">61.00</td>
    <td align="right">19.95</td>
    <td align="right">0.18</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORNER_CLASS_1_POD_1_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">34.7</td>
    <td align="right">2.416E-002</td>
    <td align="right">2.440E-004</td>
    <td align="right">1.350E-004</td>
    <td align="right">0.220</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">MULT_CLASS_1_POD_1_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">477.00</td>
    <td align="right">167.0</td>
    <td align="right">6.402E-002</td>
    <td align="right">1.342E-004</td>
    <td align="right">9.292E-005</td>
    <td align="right">0.121</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORRIDOR_POD_1_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">192.00</td>
    <td align="right">0.0</td>
    <td align="right">3.624E-003</td>
    <td align="right">1.888E-005</td>
    <td align="right">1.776E-005</td>
    <td align="right">1.699E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORNER_CLASS_2_POD_1_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">99.00</td>
    <td align="right">34.7</td>
    <td align="right">2.416E-002</td>
    <td align="right">2.440E-004</td>
    <td align="right">1.350E-004</td>
    <td align="right">0.220</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">MULT_CLASS_2_POD_1_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">477.00</td>
    <td align="right">167.0</td>
    <td align="right">6.402E-002</td>
    <td align="right">1.342E-004</td>
    <td align="right">9.292E-005</td>
    <td align="right">0.121</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">MAIN_CORRIDOR_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">546.00</td>
    <td align="right">0.0</td>
    <td align="right">3.624E-002</td>
    <td align="right">6.637E-005</td>
    <td align="right">5.441E-005</td>
    <td align="right">5.974E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">LOBBY_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">LOBBY</td>
    <td align="right">171.00</td>
    <td align="right">0.0</td>
    <td align="right">2.295E-002</td>
    <td align="right">1.342E-004</td>
    <td align="right">9.292E-005</td>
    <td align="right">0.121</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">MECH_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">MECH</td>
    <td align="right">252.00</td>
    <td align="right">0.0</td>
    <td align="right">3.624E-002</td>
    <td align="right">1.438E-004</td>
    <td align="right">9.742E-005</td>
    <td align="right">0.129</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BATHROOMS_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">BATHROOMS</td>
    <td align="right">190.00</td>
    <td align="right">0.0</td>
    <td align="right">2.416E-002</td>
    <td align="right">1.272E-004</td>
    <td align="right">8.948E-005</td>
    <td align="right">0.114</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">OFFICES_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">OFFICES</td>
    <td align="right">441.00</td>
    <td align="right">22.1</td>
    <td align="right">7.610E-002</td>
    <td align="right">1.726E-004</td>
    <td align="right">1.098E-004</td>
    <td align="right">0.155</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">MEDIA_CENTER_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">399.00</td>
    <td align="right">99.8</td>
    <td align="right">7.369E-002</td>
    <td align="right">1.847E-004</td>
    <td align="right">1.146E-004</td>
    <td align="right">0.166</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">LOBBY</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">MECH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BATHROOMS</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">OFFICES</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone CORNER_CLASS_1_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone MULT_CLASS_1_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone CORRIDOR_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone CORNER_CLASS_2_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone MULT_CLASS_2_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone MAIN_CORRIDOR</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone LOBBY</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone MECH</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone BATHROOMS</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone OFFICES</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone MEDIA_CENTER</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone CORNER_CLASS_1_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone MULT_CLASS_1_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone CORRIDOR_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone CORNER_CLASS_2_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone MULT_CLASS_2_POD_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone MAIN_CORRIDOR</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone LOBBY</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone MECH</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone BATHROOMS</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone OFFICES</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone MEDIA_CENTER</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">Cooling</td>
    <td align="right">6217.05664</td>
    <td align="right">7460.46797</td>
    <td align="right">0.55759</td>
    <td align="right">0.66910</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">31.98733</td>
    <td align="right">1.51578E-002</td>
    <td align="right">99.00000</td>
    <td align="right">34.65000</td>
    <td align="right">0.22390</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">Heating</td>
    <td align="right">6278.05762</td>
    <td align="right">7533.66915</td>
    <td align="right">0.28603</td>
    <td align="right">0.34323</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:10:00</td>
    <td align="right">-20.60000</td>
    <td align="right">6.12575E-004</td>
    <td align="right">99.00000</td>
    <td align="right">34.65000</td>
    <td align="right">0.22390</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">Cooling</td>
    <td align="right">23400.04414</td>
    <td align="right">28080.05297</td>
    <td align="right">2.09869</td>
    <td align="right">2.51843</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">33.09300</td>
    <td align="right">1.51598E-002</td>
    <td align="right">477.00000</td>
    <td align="right">166.95000</td>
    <td align="right">1.07881</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">Heating</td>
    <td align="right">21910.10084</td>
    <td align="right">26292.12101</td>
    <td align="right">0.99834</td>
    <td align="right">1.19800</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:20:00</td>
    <td align="right">-20.60000</td>
    <td align="right">6.12575E-004</td>
    <td align="right">477.00000</td>
    <td align="right">166.95000</td>
    <td align="right">1.07881</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">Cooling</td>
    <td align="right">3926.34923</td>
    <td align="right">4711.61907</td>
    <td align="right">0.35178</td>
    <td align="right">0.42214</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">31.16700</td>
    <td align="right">1.51563E-002</td>
    <td align="right">192.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.85600E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">Heating</td>
    <td align="right">5017.28872</td>
    <td align="right">6020.74647</td>
    <td align="right">0.22865</td>
    <td align="right">0.27438</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-20.60000</td>
    <td align="right">6.12575E-004</td>
    <td align="right">192.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.85600E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">Cooling</td>
    <td align="right">6333.60175</td>
    <td align="right">7600.32210</td>
    <td align="right">0.56804</td>
    <td align="right">0.68164</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">30.81033</td>
    <td align="right">1.51556E-002</td>
    <td align="right">99.00000</td>
    <td align="right">34.65000</td>
    <td align="right">0.22390</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">Heating</td>
    <td align="right">6304.08141</td>
    <td align="right">7564.89769</td>
    <td align="right">0.28721</td>
    <td align="right">0.34466</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-20.60000</td>
    <td align="right">6.12575E-004</td>
    <td align="right">99.00000</td>
    <td align="right">34.65000</td>
    <td align="right">0.22390</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">Cooling</td>
    <td align="right">23595.60151</td>
    <td align="right">28314.72181</td>
    <td align="right">2.11622</td>
    <td align="right">2.53946</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">30.09700</td>
    <td align="right">1.51543E-002</td>
    <td align="right">477.00000</td>
    <td align="right">166.95000</td>
    <td align="right">1.07881</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">Heating</td>
    <td align="right">21980.59244</td>
    <td align="right">26376.71093</td>
    <td align="right">1.00155</td>
    <td align="right">1.20186</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-20.60000</td>
    <td align="right">6.12575E-004</td>
    <td align="right">477.00000</td>
    <td align="right">166.95000</td>
    <td align="right">1.07881</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right">10385.39920</td>
    <td align="right">12462.47904</td>
    <td align="right">0.93054</td>
    <td align="right">1.11665</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">31.16700</td>
    <td align="right">1.51563E-002</td>
    <td align="right">546.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.16653</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right">15393.61547</td>
    <td align="right">18472.33856</td>
    <td align="right">0.70147</td>
    <td align="right">0.84176</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-20.60000</td>
    <td align="right">6.12575E-004</td>
    <td align="right">546.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.16653</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">LOBBY</td>
    <td align="right">Cooling</td>
    <td align="right">4124.88152</td>
    <td align="right">4949.85782</td>
    <td align="right">0.36962</td>
    <td align="right">0.44354</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">32.98600</td>
    <td align="right">1.51596E-002</td>
    <td align="right">171.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.21550E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">LOBBY</td>
    <td align="right">Heating</td>
    <td align="right">7979.72119</td>
    <td align="right">9575.66543</td>
    <td align="right">0.36360</td>
    <td align="right">0.43632</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">-20.60000</td>
    <td align="right">6.12575E-004</td>
    <td align="right">171.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.21550E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">MECH</td>
    <td align="right">Cooling</td>
    <td align="right">4562.68125</td>
    <td align="right">5475.21750</td>
    <td align="right">0.40885</td>
    <td align="right">0.49062</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">32.13000</td>
    <td align="right">1.51580E-002</td>
    <td align="right">252.00000</td>
    <td align="right">0.00000</td>
    <td align="right">7.68600E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">MECH</td>
    <td align="right">Heating</td>
    <td align="right">10285.81789</td>
    <td align="right">12342.98146</td>
    <td align="right">0.46867</td>
    <td align="right">0.56241</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-20.60000</td>
    <td align="right">6.12575E-004</td>
    <td align="right">252.00000</td>
    <td align="right">0.00000</td>
    <td align="right">7.68600E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BATHROOMS</td>
    <td align="right">Cooling</td>
    <td align="right">4503.56807</td>
    <td align="right">5404.28168</td>
    <td align="right">0.40355</td>
    <td align="right">0.48426</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">31.34533</td>
    <td align="right">1.51566E-002</td>
    <td align="right">190.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.38608</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BATHROOMS</td>
    <td align="right">Heating</td>
    <td align="right">7313.53952</td>
    <td align="right">8776.24743</td>
    <td align="right">0.33325</td>
    <td align="right">0.39989</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:20:00</td>
    <td align="right">-20.60000</td>
    <td align="right">6.12575E-004</td>
    <td align="right">190.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.38608</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">OFFICES</td>
    <td align="right">Cooling</td>
    <td align="right">12299.30469</td>
    <td align="right">14759.16562</td>
    <td align="right">1.10229</td>
    <td align="right">1.32274</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">32.87900</td>
    <td align="right">1.51594E-002</td>
    <td align="right">441.00000</td>
    <td align="right">22.05000</td>
    <td align="right">0.18654</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">OFFICES</td>
    <td align="right">Heating</td>
    <td align="right">22787.66888</td>
    <td align="right">27345.20265</td>
    <td align="right">1.03827</td>
    <td align="right">1.24593</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-20.60000</td>
    <td align="right">6.12575E-004</td>
    <td align="right">441.00000</td>
    <td align="right">22.05000</td>
    <td align="right">0.18654</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">Cooling</td>
    <td align="right">12246.30131</td>
    <td align="right">14695.56157</td>
    <td align="right">1.09740</td>
    <td align="right">1.31688</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">31.16700</td>
    <td align="right">1.51563E-002</td>
    <td align="right">399.00000</td>
    <td align="right">99.75000</td>
    <td align="right">0.71411</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">Heating</td>
    <td align="right">20109.99600</td>
    <td align="right">24131.99519</td>
    <td align="right">0.91626</td>
    <td align="right">1.09951</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:50:00</td>
    <td align="right">-20.60000</td>
    <td align="right">6.12575E-004</td>
    <td align="right">399.00000</td>
    <td align="right">99.75000</td>
    <td align="right">0.71411</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">58938.75</td>
    <td align="right">6.83078</td>
    <td align="right">2.66398</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">190753.89</td>
    <td align="right">3.36213</td>
    <td align="right">2.66398</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">80213.88</td>
    <td align="right">5.17469</td>
    <td align="right">5.17469</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">178256.91</td>
    <td align="right">4.58581</td>
    <td align="right">4.58581</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">CORNER_CLASS_1_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.22390</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">CORNER_CLASS_1_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.22390</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.66910</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.66910</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">100.36556</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.64948E-004</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.55970E-004</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.41516</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.67000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">9.70170E-003</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.55970E-004</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.66910</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7533.66915</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.64948E-004</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">172.18530</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">MULT_CLASS_1_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.07881</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">MULT_CLASS_1_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.07881</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.51843</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.51843</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">377.76387</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.75659E-004</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.39414E-003</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.41504</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.67000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">9.90355E-003</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.39414E-003</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">2.51843</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">26292.12101</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.75659E-004</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">600.90059</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">CORRIDOR_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.85600E-002</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">CORRIDOR_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.85600E-002</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42214</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.42214</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">63.32115</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.31823E-004</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.73444E-004</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.42480</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.67000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.56424E-003</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.73444E-004</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.42214</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6020.74647</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.31823E-004</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">137.58877</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">CORNER_CLASS_2_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.22390</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">CORNER_CLASS_2_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.22390</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.68164</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.68164</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">102.24652</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.65631E-004</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.61052E-004</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.41520</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.67000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">9.67987E-003</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.61052E-004</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.68164</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7564.89769</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.65631E-004</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">172.89889</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">MULT_CLASS_2_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.07881</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">MULT_CLASS_2_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.07881</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.53946</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.53946</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">380.91929</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.77511E-004</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.40280E-003</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">23.41510</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.67000</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">9.89251E-003</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">14.00000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.50000E-003</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.40280E-003</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">2.53946</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">26376.71093</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.77511E-004</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">602.83355</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">MAIN_CORRIDOR DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.28318</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">MAIN_CORRIDOR DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.16653</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">MAIN_CORRIDOR DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Recirculated Air Flow Rate [m3/s]</td>
    <td align="right">1.11665</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">MAIN_CORRIDOR BASEBOARD HEATER</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.04447E-004</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">MAIN_CORRIDOR BASEBOARD HEATER</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">444.29409</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">LOBBY DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.49569</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">LOBBY DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.21550E-002</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">LOBBY DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Recirculated Air Flow Rate [m3/s]</td>
    <td align="right">0.44354</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">LOBBY BASEBOARD HEATER</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.09657E-004</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">LOBBY BASEBOARD HEATER</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">230.31501</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">MECH DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.63927</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">MECH DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.68600E-002</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">MECH DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Recirculated Air Flow Rate [m3/s]</td>
    <td align="right">0.56241</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">MECH BASEBOARD HEATER</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.70246E-004</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">MECH BASEBOARD HEATER</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">296.88937</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">BATHROOMS DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.87034</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">BATHROOMS DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.38608</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">BATHROOMS DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Recirculated Air Flow Rate [m3/s]</td>
    <td align="right">0.48426</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">BATHROOMS BASEBOARD HEATER</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.92154E-004</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">BATHROOMS BASEBOARD HEATER</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">211.09531</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">BATHROOMS EXHAUST FAN 1</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">107.25000</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">OFFICES DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.50929</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">OFFICES DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.18654</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">OFFICES DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Recirculated Air Flow Rate [m3/s]</td>
    <td align="right">1.32274</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">OFFICES BASEBOARD HEATER</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.98716E-004</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">OFFICES BASEBOARD HEATER</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">657.72016</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">MEDIA_CENTER DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.03099</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">MEDIA_CENTER DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.71411</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirTerminal:DualDuct:VAV:OutdoorAir</td>
    <td align="right">MEDIA_CENTER DUAL DUCT BOX COMPONENT</td>
    <td align="right">Maximum Recirculated Air Flow Rate [m3/s]</td>
    <td align="right">1.31688</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">MEDIA_CENTER BASEBOARD HEATER</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.28364E-004</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">MEDIA_CENTER BASEBOARD HEATER</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">580.44633</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.66398</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.66398</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.66398</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.66398</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.66398</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.66398</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">6.82875</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.58228</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">6.82875</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.82875</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.82875</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">6.82875</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.66398</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.82875</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">DOAS_POD_1_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.66398</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DOAS_POD_1_OA_COOLC 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">117053.38820</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DOAS_POD_1_OA_COOLC 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.18088E-003</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DOAS_POD_1_OA_COOLC 1</td>
    <td align="right">Design Size Number of Tubes per Row</td>
    <td align="right">58.00000</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DOAS_POD_1_OA_COOLC 1</td>
    <td align="right">Design Size Fin Diameter [m]</td>
    <td align="right">1.04940</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DOAS_POD_1_OA_COOLC 1</td>
    <td align="right">Design Size Minimum Airflow Area [m2]</td>
    <td align="right">1.37832</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DOAS_POD_1_OA_COOLC 1</td>
    <td align="right">Design Size Fin Surface Area [m2]</td>
    <td align="right">245.90393</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DOAS_POD_1_OA_COOLC 1</td>
    <td align="right">Design Size Total Tube Inside Area [m2]</td>
    <td align="right">22.12584</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DOAS_POD_1_OA_COOLC 1</td>
    <td align="right">Design Size Tube Outside Surface Area [m2]</td>
    <td align="right">22.68612</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DOAS_POD_1_OA_COOLC 1</td>
    <td align="right">Design Size Coil Depth [m]</td>
    <td align="right">0.15600</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">DOAS_POD_1_OA_HEATC 1</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">190753.88644</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">DOAS_POD_1_OA_HEATC 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.17651E-003</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">DOAS_POD_1_OA_HEATC 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3058.47017</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">DOAS_POD_1_OA_FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.66398</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">DOAS_POD_1_OA_FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">3860.84174</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">DOAS_POD_1_OA_COOLC 1_CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.18088E-003</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">DOAS_POD_1_OA_COOLC 1_CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.13897E-004</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">DOAS_POD_1_OA_HEATC 1_CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.17651E-003</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">DUALDUCT_OTHER_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.82875</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DUALDUCT_OTHER_OA_COOLC 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">165367.90015</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DUALDUCT_OTHER_OA_COOLC 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.90656E-003</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DUALDUCT_OTHER_OA_COOLC 1</td>
    <td align="right">Design Size Number of Tubes per Row</td>
    <td align="right">82.00000</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DUALDUCT_OTHER_OA_COOLC 1</td>
    <td align="right">Design Size Fin Diameter [m]</td>
    <td align="right">2.68999</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DUALDUCT_OTHER_OA_COOLC 1</td>
    <td align="right">Design Size Minimum Airflow Area [m2]</td>
    <td align="right">3.53312</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DUALDUCT_OTHER_OA_COOLC 1</td>
    <td align="right">Design Size Fin Surface Area [m2]</td>
    <td align="right">630.34120</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DUALDUCT_OTHER_OA_COOLC 1</td>
    <td align="right">Design Size Total Tube Inside Area [m2]</td>
    <td align="right">31.28136</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DUALDUCT_OTHER_OA_COOLC 1</td>
    <td align="right">Design Size Tube Outside Surface Area [m2]</td>
    <td align="right">32.07348</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DUALDUCT_OTHER_OA_COOLC 1</td>
    <td align="right">Design Size Coil Depth [m]</td>
    <td align="right">0.15600</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">DUALDUCT_OTHER_OA_HEATC 1</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">226765.47317</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">DUALDUCT_OTHER_OA_HEATC 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.96497E-003</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">DUALDUCT_OTHER_OA_HEATC 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4655.04556</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">DUALDUCT_OTHER_OA_FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.82875</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">DUALDUCT_OTHER_OA_FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">9896.74122</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">DUALDUCT_OTHER_RC_FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.82875</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">DUALDUCT_OTHER_RC_FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">9896.74122</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DUALDUCT_OTHER_RC_COOLC 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">165367.90015</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DUALDUCT_OTHER_RC_COOLC 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.90656E-003</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DUALDUCT_OTHER_RC_COOLC 1</td>
    <td align="right">Design Size Number of Tubes per Row</td>
    <td align="right">82.00000</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DUALDUCT_OTHER_RC_COOLC 1</td>
    <td align="right">Design Size Fin Diameter [m]</td>
    <td align="right">2.68999</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DUALDUCT_OTHER_RC_COOLC 1</td>
    <td align="right">Design Size Minimum Airflow Area [m2]</td>
    <td align="right">3.53312</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DUALDUCT_OTHER_RC_COOLC 1</td>
    <td align="right">Design Size Fin Surface Area [m2]</td>
    <td align="right">630.34120</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DUALDUCT_OTHER_RC_COOLC 1</td>
    <td align="right">Design Size Total Tube Inside Area [m2]</td>
    <td align="right">31.28136</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DUALDUCT_OTHER_RC_COOLC 1</td>
    <td align="right">Design Size Tube Outside Surface Area [m2]</td>
    <td align="right">32.07348</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DUALDUCT_OTHER_RC_COOLC 1</td>
    <td align="right">Design Size Coil Depth [m]</td>
    <td align="right">0.15600</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">DUALDUCT_OTHER_OA_COOLC 1_CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">5.90656E-003</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">DUALDUCT_OTHER_OA_COOLC 1_CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">8.06206E-005</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">DUALDUCT_OTHER_OA_HEATC 1_CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.96497E-003</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">DUALDUCT_OTHER_RC_COOLC 1_CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">5.90656E-003</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">DUALDUCT_OTHER_RC_COOLC 1_CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">8.06206E-005</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.94444E-005</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">7.13333E-003</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">1247.59082</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.94444E-005</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">7.62108E-005</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.94444E-005</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.29606E-002</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.55528</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">82.20000</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">71.10000</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">603865.20344</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.29606E-002</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2207.42433</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">591951.93557</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.29606E-002</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.96814E-002</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">2.36177</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">6.67000</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">551026.59964</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.96814E-002</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">4190.09011</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">1.96814E-002</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">551026.59964</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate  [m3/s]</td>
    <td align="right">62.81703</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">12720.21</td>
    <td align="right">9538.72</td>
    <td align="right">3181.49</td>
    <td align="right">0.75</td>
    <td align="right">1314.94</td>
    <td align="right">13.34</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">49034.11</td>
    <td align="right">36483.21</td>
    <td align="right">12550.90</td>
    <td align="right">0.74</td>
    <td align="right">5083.15</td>
    <td align="right">51.56</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL COOL COIL</td>
    <td align="right">6819.92</td>
    <td align="right">5402.21</td>
    <td align="right">1417.71</td>
    <td align="right">0.79</td>
    <td align="right">701.98</td>
    <td align="right">7.12</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">12924.69</td>
    <td align="right">9700.50</td>
    <td align="right">3224.18</td>
    <td align="right">0.75</td>
    <td align="right">1335.79</td>
    <td align="right">13.55</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">49382.15</td>
    <td align="right">36757.31</td>
    <td align="right">12624.83</td>
    <td align="right">0.74</td>
    <td align="right">5118.59</td>
    <td align="right">51.92</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DOAS_POD_1_OA_COOLC 1</td>
    <td align="right">94460.32</td>
    <td align="right">58962.56</td>
    <td align="right">35497.76</td>
    <td align="right">0.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DUALDUCT_OTHER_OA_COOLC 1</td>
    <td align="right">187602.98</td>
    <td align="right">126744.12</td>
    <td align="right">60858.86</td>
    <td align="right">0.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">DUALDUCT_OTHER_RC_COOLC 1</td>
    <td align="right">187602.98</td>
    <td align="right">126744.12</td>
    <td align="right">60858.86</td>
    <td align="right">0.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">8181.96</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">28554.46</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">6538.46</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">8215.87</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">28646.32</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">DOAS_POD_1_OA_HEATC 1</td>
    <td align="right">122288.52</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">DUALDUCT_OTHER_OA_HEATC 1</td>
    <td align="right">211954.83</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">4.74</td>
    <td align="right">16.26</td>
  </tr>
</table>
<br><br>
<b>Zone Surfaces</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right"># Surfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">15</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">27</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">15</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">27</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">21</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">LOBBY</td>
    <td align="right">16</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">MECH</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BATHROOMS</td>
    <td align="right">16</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">OFFICES</td>
    <td align="right">34</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">31</td>
  </tr>
</table>
<br><br>
<b>Shading Surfaces</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Shading Surfaces</td>
    <td align="right"># Surfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Number of Shading Surfaces</td>
    <td align="right">84</td>
  </tr>
</table>
<br><br>
<b>HeatTransfer Surface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HeatTransfer Surface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Base Surface</td>
    <td align="right">Heat Transfer Algorithm</td>
    <td align="right">Construction</td>
    <td align="right">Nominal U (w/o film coefs) {W/m2-K}</td>
    <td align="right">Nominal U (with film coefs) {W/m2-K}</td>
    <td align="right">Solar Diffusing</td>
    <td align="right">Area (Net) {m2}</td>
    <td align="right">Area (Gross) {m2}</td>
    <td align="right">Area (Sunlit Calc) {m2}</td>
    <td align="right">Azimuth {deg}</td>
    <td align="right">Tilt {deg}</td>
    <td align="right">~Width {m}</td>
    <td align="right">~Height {m}</td>
    <td align="right">Reveal {m}</td>
    <td align="right">ExtBoundCondition</td>
    <td align="right">ExtConvCoeffCalc</td>
    <td align="right">IntConvCoeffCalc</td>
    <td align="right">SunExposure</td>
    <td align="right">WindExposure</td>
    <td align="right">ViewFactorToGround</td>
    <td align="right">ViewFactorToSky</td>
    <td align="right">ViewFactorToGround-IR</td>
    <td align="right">ViewFactorToSky-IR</td>
    <td align="right">#Sides</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">0.787</td>
    <td align="right">0.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.54</td>
    <td align="right">44.00</td>
    <td align="right">28.54</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">11.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.52</td>
    <td align="right">0.48</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1_WINDOW_1</td>
    <td align="right">Window</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1_WINDOW_2</td>
    <td align="right">Window</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1_WINDOW_3</td>
    <td align="right">Window</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1_WINDOW_4</td>
    <td align="right">Window</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.65</td>
    <td align="right">0.35</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1_WINDOW_5</td>
    <td align="right">Window</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">DAYLIGHT_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">11.00</td>
    <td align="right">11.00</td>
    <td align="right">11.00</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">10.90</td>
    <td align="right">1.01</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.69</td>
    <td align="right">0.31</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_2</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_4</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_3</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">44.00</td>
    <td align="right">44.00</td>
    <td align="right">44.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">11.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">CORRIDOR_POD_1_WALL_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_4</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">0.787</td>
    <td align="right">0.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.66</td>
    <td align="right">36.00</td>
    <td align="right">32.66</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_4_WINDOW_1</td>
    <td align="right">Window</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_4_WINDOW_2</td>
    <td align="right">Window</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_4_WINDOW_3</td>
    <td align="right">Window</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CORNER_CLASS_1_POD_1_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">ASHRAE 90.1-1999_TABLE B-2_UNHEATED_EXT-SLAB</td>
    <td align="right">2.692</td>
    <td align="right">1.627</td>
    <td align="right">&nbsp;</td>
    <td align="right">99.00</td>
    <td align="right">99.00</td>
    <td align="right">99.00</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">9.00</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">CORNER_CLASS_1_POD_1_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">0.383</td>
    <td align="right">0.357</td>
    <td align="right">&nbsp;</td>
    <td align="right">99.00</td>
    <td align="right">99.00</td>
    <td align="right">99.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORNER_CLASS_1_POD_1 INTERNAL MASS</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">198.00</td>
    <td align="right">198.00</td>
    <td align="right">198.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">198.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">CORNER_CLASS_1_POD_1 INTERNAL MASS</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">0.787</td>
    <td align="right">0.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">137.82</td>
    <td align="right">212.00</td>
    <td align="right">137.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">53.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.52</td>
    <td align="right">0.48</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_1</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.65</td>
    <td align="right">0.35</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_2</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_3</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_4</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_5</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_6</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_7</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_8</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_9</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_10</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_11</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_12</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_13</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_14</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_15</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_16</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_17</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_18</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_19</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.65</td>
    <td align="right">0.35</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1_WINDOW_20</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">DAYLIGHT_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">53.00</td>
    <td align="right">53.00</td>
    <td align="right">53.00</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">52.90</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.69</td>
    <td align="right">0.31</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_2</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">LOBBY_WALL_5</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_3</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">212.00</td>
    <td align="right">212.00</td>
    <td align="right">212.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">53.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">CORRIDOR_POD_1_WALL_2</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_4</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_2</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">MULT_CLASS_1_POD_1_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">ASHRAE 90.1-1999_TABLE B-2_UNHEATED_EXT-SLAB</td>
    <td align="right">2.692</td>
    <td align="right">1.627</td>
    <td align="right">&nbsp;</td>
    <td align="right">477.00</td>
    <td align="right">477.00</td>
    <td align="right">477.00</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">9.00</td>
    <td align="right">53.00</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">MULT_CLASS_1_POD_1_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">0.383</td>
    <td align="right">0.357</td>
    <td align="right">&nbsp;</td>
    <td align="right">477.00</td>
    <td align="right">477.00</td>
    <td align="right">477.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">53.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">MULT_CLASS_1_POD_1 INTERNAL MASS</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">954.00</td>
    <td align="right">954.00</td>
    <td align="right">954.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">954.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">MULT_CLASS_1_POD_1 INTERNAL MASS</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">CORRIDOR_POD_1_WALL_1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">44.00</td>
    <td align="right">44.00</td>
    <td align="right">44.00</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">11.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_3</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">CORRIDOR_POD_1_WALL_2</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">212.00</td>
    <td align="right">212.00</td>
    <td align="right">212.00</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">53.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_3</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">CORRIDOR_POD_1_WALL_3</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.00</td>
    <td align="right">12.00</td>
    <td align="right">12.00</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">3.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">MAIN_CORRIDOR_WALL_7</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">CORRIDOR_POD_1_WALL_4</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">212.00</td>
    <td align="right">212.00</td>
    <td align="right">212.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">53.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">CORRIDOR_POD_1_WALL_5</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">44.00</td>
    <td align="right">44.00</td>
    <td align="right">44.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">11.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">CORRIDOR_POD_1_WALL_6</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">0.787</td>
    <td align="right">0.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.89</td>
    <td align="right">12.00</td>
    <td align="right">10.89</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">3.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">CORRIDOR_POD_1_WALL_6_WINDOW_1</td>
    <td align="right">Window</td>
    <td align="right">CORRIDOR_POD_1_WALL_6</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">CORRIDOR_POD_1_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">ASHRAE 90.1-1999_TABLE B-2_UNHEATED_EXT-SLAB</td>
    <td align="right">2.692</td>
    <td align="right">1.627</td>
    <td align="right">&nbsp;</td>
    <td align="right">192.00</td>
    <td align="right">192.00</td>
    <td align="right">192.00</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">3.00</td>
    <td align="right">64.00</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">CORRIDOR_POD_1_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">0.383</td>
    <td align="right">0.357</td>
    <td align="right">&nbsp;</td>
    <td align="right">192.00</td>
    <td align="right">192.00</td>
    <td align="right">192.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">64.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">CORRIDOR_POD_1 INTERNAL MASS</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">384.00</td>
    <td align="right">384.00</td>
    <td align="right">384.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">384.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">CORRIDOR_POD_1 INTERNAL MASS</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">44.00</td>
    <td align="right">44.00</td>
    <td align="right">44.00</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">11.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">CORRIDOR_POD_1_WALL_5</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_2</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_4</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">0.787</td>
    <td align="right">0.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.54</td>
    <td align="right">44.00</td>
    <td align="right">28.54</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">11.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_3_WINDOW_1</td>
    <td align="right">Window</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_3_WINDOW_2</td>
    <td align="right">Window</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_3_WINDOW_3</td>
    <td align="right">Window</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_3_WINDOW_4</td>
    <td align="right">Window</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_3_WINDOW_5</td>
    <td align="right">Window</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">DAYLIGHT_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">11.00</td>
    <td align="right">11.00</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">10.90</td>
    <td align="right">1.01</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_4</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">0.787</td>
    <td align="right">0.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.66</td>
    <td align="right">36.00</td>
    <td align="right">32.66</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_4_WINDOW_1</td>
    <td align="right">Window</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_4_WINDOW_2</td>
    <td align="right">Window</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_4_WINDOW_3</td>
    <td align="right">Window</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">CORNER_CLASS_2_POD_1_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">ASHRAE 90.1-1999_TABLE B-2_UNHEATED_EXT-SLAB</td>
    <td align="right">2.692</td>
    <td align="right">1.627</td>
    <td align="right">&nbsp;</td>
    <td align="right">99.00</td>
    <td align="right">99.00</td>
    <td align="right">99.00</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">9.00</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">CORNER_CLASS_2_POD_1_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">0.383</td>
    <td align="right">0.357</td>
    <td align="right">&nbsp;</td>
    <td align="right">99.00</td>
    <td align="right">99.00</td>
    <td align="right">99.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">CORNER_CLASS_2_POD_1 INTERNAL MASS</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">198.00</td>
    <td align="right">198.00</td>
    <td align="right">198.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">198.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">CORNER_CLASS_2_POD_1 INTERNAL MASS</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">212.00</td>
    <td align="right">212.00</td>
    <td align="right">212.00</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">53.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">CORRIDOR_POD_1_WALL_4</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_2</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">MAIN_CORRIDOR_WALL_6</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">0.787</td>
    <td align="right">0.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">137.82</td>
    <td align="right">212.00</td>
    <td align="right">137.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">53.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.52</td>
    <td align="right">0.48</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_1</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.70</td>
    <td align="right">0.30</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_2</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.60</td>
    <td align="right">0.40</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_3</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.55</td>
    <td align="right">0.45</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_4</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.54</td>
    <td align="right">0.46</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_5</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.52</td>
    <td align="right">0.48</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_6</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.51</td>
    <td align="right">0.49</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_7</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_8</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_9</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_10</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_11</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_12</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_13</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_14</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_15</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_16</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_17</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_18</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_19</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3_WINDOW_20</td>
    <td align="right">Window</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">DAYLIGHT_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">53.00</td>
    <td align="right">53.00</td>
    <td align="right">53.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">52.90</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.51</td>
    <td align="right">0.49</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_4</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">CORNER_CLASS_2_POD_1_WALL_2</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">MULT_CLASS_2_POD_1_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">ASHRAE 90.1-1999_TABLE B-2_UNHEATED_EXT-SLAB</td>
    <td align="right">2.692</td>
    <td align="right">1.627</td>
    <td align="right">&nbsp;</td>
    <td align="right">477.00</td>
    <td align="right">477.00</td>
    <td align="right">477.00</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">9.00</td>
    <td align="right">53.00</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">MULT_CLASS_2_POD_1_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">0.383</td>
    <td align="right">0.357</td>
    <td align="right">&nbsp;</td>
    <td align="right">477.00</td>
    <td align="right">477.00</td>
    <td align="right">477.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">53.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">MULT_CLASS_2_POD_1 INTERNAL MASS</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">954.00</td>
    <td align="right">954.00</td>
    <td align="right">954.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">954.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">MULT_CLASS_2_POD_1 INTERNAL MASS</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">MAIN_CORRIDOR_WALL_1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">52.00</td>
    <td align="right">52.00</td>
    <td align="right">52.00</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">13.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">LOBBY_WALL_4</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">MAIN_CORRIDOR_WALL_2</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">168.00</td>
    <td align="right">168.00</td>
    <td align="right">168.00</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">42.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">MECH_WALL_8</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">MAIN_CORRIDOR_WALL_3</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">52.00</td>
    <td align="right">52.00</td>
    <td align="right">52.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">13.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">BATH_WALL_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">MAIN_CORRIDOR_WALL_4</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">0.787</td>
    <td align="right">0.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">75.08</td>
    <td align="right">84.00</td>
    <td align="right">75.08</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">21.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.51</td>
    <td align="right">0.49</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">MAIN_CORRIDOR_WALL_4_WINDOW_1</td>
    <td align="right">Window</td>
    <td align="right">MAIN_CORRIDOR_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">MAIN_CORRIDOR_WALL_4_WINDOW_2</td>
    <td align="right">Window</td>
    <td align="right">MAIN_CORRIDOR_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">MAIN_CORRIDOR_WALL_4_WINDOW_3</td>
    <td align="right">Window</td>
    <td align="right">MAIN_CORRIDOR_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">MAIN_CORRIDOR_WALL_4_WINDOW_4</td>
    <td align="right">Window</td>
    <td align="right">MAIN_CORRIDOR_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">MAIN_CORRIDOR_WALL_4_WINDOW_5</td>
    <td align="right">Window</td>
    <td align="right">MAIN_CORRIDOR_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">MAIN_CORRIDOR_WALL_4_WINDOW_6</td>
    <td align="right">Window</td>
    <td align="right">MAIN_CORRIDOR_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.51</td>
    <td align="right">0.49</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">MAIN_CORRIDOR_WALL_4_WINDOW_7</td>
    <td align="right">Window</td>
    <td align="right">MAIN_CORRIDOR_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.52</td>
    <td align="right">0.48</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">MAIN_CORRIDOR_WALL_4_WINDOW_8</td>
    <td align="right">Window</td>
    <td align="right">MAIN_CORRIDOR_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.54</td>
    <td align="right">0.46</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">MAIN_CORRIDOR_WALL_5</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">0.787</td>
    <td align="right">0.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.66</td>
    <td align="right">36.00</td>
    <td align="right">32.66</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.57</td>
    <td align="right">0.43</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">MAIN_CORRIDOR_WALL_5_WINDOW_1</td>
    <td align="right">Window</td>
    <td align="right">MAIN_CORRIDOR_WALL_5</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.54</td>
    <td align="right">0.46</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">MAIN_CORRIDOR_WALL_5_WINDOW_2</td>
    <td align="right">Window</td>
    <td align="right">MAIN_CORRIDOR_WALL_5</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.57</td>
    <td align="right">0.43</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">MAIN_CORRIDOR_WALL_5_WINDOW_3</td>
    <td align="right">Window</td>
    <td align="right">MAIN_CORRIDOR_WALL_5</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.70</td>
    <td align="right">0.30</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">MAIN_CORRIDOR_WALL_6</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">MULT_CLASS_2_POD_1_WALL_2</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">MAIN_CORRIDOR_WALL_7</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.00</td>
    <td align="right">12.00</td>
    <td align="right">12.00</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">3.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">CORRIDOR_POD_1_WALL_3</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">MAIN_CORRIDOR_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">ASHRAE 90.1-1999_TABLE B-2_UNHEATED_EXT-SLAB</td>
    <td align="right">2.692</td>
    <td align="right">1.627</td>
    <td align="right">&nbsp;</td>
    <td align="right">546.00</td>
    <td align="right">546.00</td>
    <td align="right">546.00</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">42.00</td>
    <td align="right">13.00</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">MAIN_CORRIDOR_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">0.383</td>
    <td align="right">0.357</td>
    <td align="right">&nbsp;</td>
    <td align="right">546.00</td>
    <td align="right">546.00</td>
    <td align="right">546.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">42.00</td>
    <td align="right">13.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">MAIN_CORRIDOR INTERNAL MASS</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">1092.00</td>
    <td align="right">1092.00</td>
    <td align="right">1092.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1092.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">MAIN_CORRIDOR INTERNAL MASS</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">0.787</td>
    <td align="right">0.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">49.20</td>
    <td align="right">76.00</td>
    <td align="right">49.20</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">19.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.52</td>
    <td align="right">0.48</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">LOBBY_WALL_1_WINDOW_1</td>
    <td align="right">Window</td>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.65</td>
    <td align="right">0.35</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">LOBBY_WALL_1_WINDOW_2</td>
    <td align="right">Window</td>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">LOBBY_WALL_1_WINDOW_3</td>
    <td align="right">Window</td>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">LOBBY_WALL_1_WINDOW_4</td>
    <td align="right">Window</td>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">LOBBY_WALL_1_WINDOW_5</td>
    <td align="right">Window</td>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">LOBBY_WALL_1_WINDOW_6</td>
    <td align="right">Window</td>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">LOBBY_WALL_1_WINDOW_7</td>
    <td align="right">Window</td>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.65</td>
    <td align="right">0.35</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">LOBBY_WALL_1_WINDOW_8</td>
    <td align="right">Window</td>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">DAYLIGHT_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">19.00</td>
    <td align="right">19.00</td>
    <td align="right">19.00</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">18.90</td>
    <td align="right">1.01</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.69</td>
    <td align="right">0.31</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">LOBBY_WALL_2</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">OFFICES_WALL_5</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">LOBBY_WALL_3</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">6.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">MECH_WALL_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">LOBBY_WALL_4</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">52.00</td>
    <td align="right">52.00</td>
    <td align="right">52.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">13.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">MAIN_CORRIDOR_WALL_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">LOBBY_WALL_5</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_2</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">LOBBY_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">ASHRAE 90.1-1999_TABLE B-2_UNHEATED_EXT-SLAB</td>
    <td align="right">2.692</td>
    <td align="right">1.627</td>
    <td align="right">&nbsp;</td>
    <td align="right">171.00</td>
    <td align="right">171.00</td>
    <td align="right">171.00</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">9.00</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">LOBBY_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">0.383</td>
    <td align="right">0.357</td>
    <td align="right">&nbsp;</td>
    <td align="right">171.00</td>
    <td align="right">171.00</td>
    <td align="right">171.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">LOBBY INTERNAL MASS</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">342.00</td>
    <td align="right">342.00</td>
    <td align="right">342.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">342.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">LOBBY INTERNAL MASS</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">MECH_WALL_1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">6.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">LOBBY_WALL_3</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">MECH_WALL_2</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">48.00</td>
    <td align="right">48.00</td>
    <td align="right">48.00</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">12.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">OFFICES_WALL_4</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">MECH_WALL_3</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">0.787</td>
    <td align="right">0.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">107.74</td>
    <td align="right">120.00</td>
    <td align="right">107.74</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">30.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.53</td>
    <td align="right">0.47</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">MECH_WALL_3_WINDOW_1</td>
    <td align="right">Window</td>
    <td align="right">MECH_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.70</td>
    <td align="right">0.30</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">MECH_WALL_3_WINDOW_2</td>
    <td align="right">Window</td>
    <td align="right">MECH_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.60</td>
    <td align="right">0.40</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">MECH_WALL_3_WINDOW_3</td>
    <td align="right">Window</td>
    <td align="right">MECH_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.55</td>
    <td align="right">0.45</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">MECH_WALL_3_WINDOW_4</td>
    <td align="right">Window</td>
    <td align="right">MECH_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.54</td>
    <td align="right">0.46</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">MECH_WALL_3_WINDOW_5</td>
    <td align="right">Window</td>
    <td align="right">MECH_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.52</td>
    <td align="right">0.48</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">MECH_WALL_3_WINDOW_6</td>
    <td align="right">Window</td>
    <td align="right">MECH_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.51</td>
    <td align="right">0.49</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">MECH_WALL_3_WINDOW_7</td>
    <td align="right">Window</td>
    <td align="right">MECH_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">MECH_WALL_3_WINDOW_8</td>
    <td align="right">Window</td>
    <td align="right">MECH_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">MECH_WALL_3_WINDOW_9</td>
    <td align="right">Window</td>
    <td align="right">MECH_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">MECH_WALL_3_WINDOW_10</td>
    <td align="right">Window</td>
    <td align="right">MECH_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">MECH_WALL_3_WINDOW_11</td>
    <td align="right">Window</td>
    <td align="right">MECH_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">MECH_WALL_4</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">6.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">BATH_WALL_2</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">MECH_WALL_8</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">168.00</td>
    <td align="right">168.00</td>
    <td align="right">168.00</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">42.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">MAIN_CORRIDOR_WALL_2</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">MECH_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">ASHRAE 90.1-1999_TABLE B-2_UNHEATED_EXT-SLAB</td>
    <td align="right">2.692</td>
    <td align="right">1.627</td>
    <td align="right">&nbsp;</td>
    <td align="right">252.00</td>
    <td align="right">252.00</td>
    <td align="right">252.00</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">42.00</td>
    <td align="right">6.00</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">MECH_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">0.383</td>
    <td align="right">0.357</td>
    <td align="right">&nbsp;</td>
    <td align="right">252.00</td>
    <td align="right">252.00</td>
    <td align="right">252.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">42.00</td>
    <td align="right">6.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">MECH INTERNAL MASS</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">504.00</td>
    <td align="right">504.00</td>
    <td align="right">504.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">504.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">MECH INTERNAL MASS</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">BATH_WALL_1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">52.00</td>
    <td align="right">52.00</td>
    <td align="right">52.00</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">13.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">MAIN_CORRIDOR_WALL_3</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">BATH_WALL_2</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">6.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">MECH_WALL_4</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">BATH_WALL_3</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">0.787</td>
    <td align="right">0.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">35.54</td>
    <td align="right">40.00</td>
    <td align="right">35.54</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">10.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">BATH_WALL_3_WINDOW_1</td>
    <td align="right">Window</td>
    <td align="right">BATH_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">BATH_WALL_3_WINDOW_2</td>
    <td align="right">Window</td>
    <td align="right">BATH_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">BATH_WALL_3_WINDOW_3</td>
    <td align="right">Window</td>
    <td align="right">BATH_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">BATH_WALL_3_WINDOW_4</td>
    <td align="right">Window</td>
    <td align="right">BATH_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">BATH_WALL_4</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">76.00</td>
    <td align="right">76.00</td>
    <td align="right">76.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">19.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">BATH_WALL_5</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">0.787</td>
    <td align="right">0.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">35.54</td>
    <td align="right">40.00</td>
    <td align="right">35.54</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">10.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">BATH_WALL_5_WINDOW_1</td>
    <td align="right">Window</td>
    <td align="right">BATH_WALL_5</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">BATH_WALL_5_WINDOW_2</td>
    <td align="right">Window</td>
    <td align="right">BATH_WALL_5</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">BATH_WALL_5_WINDOW_3</td>
    <td align="right">Window</td>
    <td align="right">BATH_WALL_5</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">BATH_WALL_5_WINDOW_4</td>
    <td align="right">Window</td>
    <td align="right">BATH_WALL_5</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">BATH_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">ASHRAE 90.1-1999_TABLE B-2_UNHEATED_EXT-SLAB</td>
    <td align="right">2.692</td>
    <td align="right">1.627</td>
    <td align="right">&nbsp;</td>
    <td align="right">190.00</td>
    <td align="right">190.00</td>
    <td align="right">190.00</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">10.00</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">BATH_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">0.383</td>
    <td align="right">0.357</td>
    <td align="right">&nbsp;</td>
    <td align="right">190.00</td>
    <td align="right">190.00</td>
    <td align="right">190.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">10.00</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">BATHROOMS INTERNAL MASS</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">380.00</td>
    <td align="right">380.00</td>
    <td align="right">380.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">380.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">BATHROOMS INTERNAL MASS</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">OFFICES_WALL_1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">0.787</td>
    <td align="right">0.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">54.08</td>
    <td align="right">84.00</td>
    <td align="right">54.08</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">21.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.52</td>
    <td align="right">0.48</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">OFFICES_WALL_1_WINDOW_1</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.66</td>
    <td align="right">0.34</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">OFFICES_WALL_1_WINDOW_2</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">OFFICES_WALL_1_WINDOW_3</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">OFFICES_WALL_1_WINDOW_4</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">OFFICES_WALL_1_WINDOW_5</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">OFFICES_WALL_1_WINDOW_6</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">OFFICES_WALL_1_WINDOW_7</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">OFFICES_WALL_1_WINDOW_8</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">OFFICES_WALL_1_WINDOW_9</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">DAYLIGHT_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">20.90</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.69</td>
    <td align="right">0.31</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">OFFICES_WALL_2</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">0.787</td>
    <td align="right">0.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">75.08</td>
    <td align="right">84.00</td>
    <td align="right">75.08</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">21.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">OFFICES_WALL_2_WINDOW_1</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_2</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">OFFICES_WALL_2_WINDOW_2</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_2</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">OFFICES_WALL_2_WINDOW_3</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_2</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">OFFICES_WALL_2_WINDOW_4</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_2</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">OFFICES_WALL_2_WINDOW_5</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_2</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">OFFICES_WALL_2_WINDOW_6</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_2</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">OFFICES_WALL_2_WINDOW_7</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_2</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">OFFICES_WALL_2_WINDOW_8</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_2</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">OFFICES_WALL_3</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">0.787</td>
    <td align="right">0.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">54.08</td>
    <td align="right">84.00</td>
    <td align="right">54.08</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">21.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.55</td>
    <td align="right">0.45</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">OFFICES_WALL_3_WINDOW_1</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">OFFICES_WALL_3_WINDOW_2</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">OFFICES_WALL_3_WINDOW_3</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.51</td>
    <td align="right">0.49</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">OFFICES_WALL_3_WINDOW_4</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.52</td>
    <td align="right">0.48</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">OFFICES_WALL_3_WINDOW_5</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.54</td>
    <td align="right">0.46</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">OFFICES_WALL_3_WINDOW_6</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.55</td>
    <td align="right">0.45</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">OFFICES_WALL_3_WINDOW_7</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.60</td>
    <td align="right">0.40</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">OFFICES_WALL_3_WINDOW_8</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.70</td>
    <td align="right">0.30</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">OFFICES_WALL_3_WINDOW_9</td>
    <td align="right">Window</td>
    <td align="right">OFFICES_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">DAYLIGHT_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">20.90</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.51</td>
    <td align="right">0.49</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">OFFICES_WALL_4</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">48.00</td>
    <td align="right">48.00</td>
    <td align="right">48.00</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">12.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">MECH_WALL_2</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">OFFICES_WALL_5</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">36.00</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">LOBBY_WALL_2</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">OFFICES_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">ASHRAE 90.1-1999_TABLE B-2_UNHEATED_EXT-SLAB</td>
    <td align="right">2.692</td>
    <td align="right">1.627</td>
    <td align="right">&nbsp;</td>
    <td align="right">441.00</td>
    <td align="right">441.00</td>
    <td align="right">441.00</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">OFFICES_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">0.383</td>
    <td align="right">0.357</td>
    <td align="right">&nbsp;</td>
    <td align="right">441.00</td>
    <td align="right">441.00</td>
    <td align="right">441.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">21.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">OFFICES INTERNAL MASS</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">882.00</td>
    <td align="right">882.00</td>
    <td align="right">882.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">882.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">OFFICES INTERNAL MASS</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">76.00</td>
    <td align="right">76.00</td>
    <td align="right">76.00</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">19.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">BATH_WALL_4</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">0.787</td>
    <td align="right">0.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">75.08</td>
    <td align="right">84.00</td>
    <td align="right">75.08</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">21.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_2</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_3</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_4</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_5</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_6</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_7</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_8</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_EAST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">0.787</td>
    <td align="right">0.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">49.20</td>
    <td align="right">76.00</td>
    <td align="right">49.20</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">19.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_2</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_3</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_4</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_5</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_6</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_7</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_8</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">DAYLIGHT_WINDOW_UVALUE_3.237_SHGC_0.490_VT_0.622</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">19.00</td>
    <td align="right">19.00</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">18.90</td>
    <td align="right">1.01</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">0.787</td>
    <td align="right">0.704</td>
    <td align="right">&nbsp;</td>
    <td align="right">75.08</td>
    <td align="right">84.00</td>
    <td align="right">75.08</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">21.00</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_1</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_2</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_3</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_4</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_5</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_6</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_7</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4_WINDOW_8</td>
    <td align="right">Window</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_4</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.390_VT_0.495_WEST</td>
    <td align="right">N/A</td>
    <td align="right">3.241</td>
    <td align="right">No</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">1.11</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">LIBRARY_MEDIA_CENTER_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">ASHRAE 90.1-1999_TABLE B-2_UNHEATED_EXT-SLAB</td>
    <td align="right">2.692</td>
    <td align="right">1.627</td>
    <td align="right">&nbsp;</td>
    <td align="right">399.00</td>
    <td align="right">399.00</td>
    <td align="right">399.00</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">21.00</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">LIBRARY_MEDIA_CENTER_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">0.383</td>
    <td align="right">0.357</td>
    <td align="right">&nbsp;</td>
    <td align="right">399.00</td>
    <td align="right">399.00</td>
    <td align="right">399.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">21.00</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">MEDIA_CENTER INTERNAL MASS</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">798.00</td>
    <td align="right">798.00</td>
    <td align="right">798.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">798.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">MEDIA_CENTER INTERNAL MASS</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Shading Surface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Surface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Base Surface</td>
    <td align="right">Heat Transfer Algorithm</td>
    <td align="right">Transmittance Schedule</td>
    <td align="right">Min Schedule Value</td>
    <td align="right">Max Schedule Value</td>
    <td align="right">Solar Diffusing</td>
    <td align="right">Area (Net) {m2}</td>
    <td align="right">Area (Gross) {m2}</td>
    <td align="right">Area (Sunlit Calc) {m2}</td>
    <td align="right">Azimuth {deg}</td>
    <td align="right">Tilt {deg}</td>
    <td align="right">~Width {m}</td>
    <td align="right">~Height {m}</td>
    <td align="right">Reveal {m}</td>
    <td align="right">ExtBoundCondition</td>
    <td align="right">ExtConvCoeffCalc</td>
    <td align="right">IntConvCoeffCalc</td>
    <td align="right">SunExposure</td>
    <td align="right">WindExposure</td>
    <td align="right">ViewFactorToGround</td>
    <td align="right">ViewFactorToSky</td>
    <td align="right">ViewFactorToGround-IR</td>
    <td align="right">ViewFactorToSky-IR</td>
    <td align="right">#Sides</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1</td>
    <td align="right">Shading</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1</td>
    <td align="right">Shading</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2</td>
    <td align="right">Shading</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2</td>
    <td align="right">Shading</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3</td>
    <td align="right">Shading</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3</td>
    <td align="right">Shading</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4</td>
    <td align="right">Shading</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4</td>
    <td align="right">Shading</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5</td>
    <td align="right">Shading</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">5.50</td>
    <td align="right">5.50</td>
    <td align="right">5.50</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">10.90</td>
    <td align="right">0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Mir-CORNER_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5</td>
    <td align="right">Shading</td>
    <td align="right">CORNER_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">5.50</td>
    <td align="right">5.50</td>
    <td align="right">5.50</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10.90</td>
    <td align="right">0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_1</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_2</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_3</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_4</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_5</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_6</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_6</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_7</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_7</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_8</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_8</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_9</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_9</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_10</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_10</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_11</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_11</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_12</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_12</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_13</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_13</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_14</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_14</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_15</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_15</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_16</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_16</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_17</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_17</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_18</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_18</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_19</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_19</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">26.50</td>
    <td align="right">26.50</td>
    <td align="right">26.50</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">52.90</td>
    <td align="right">0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Mir-MULT_CLASS_1_POD_1_WALL_1:SHADING_SOUTH_20</td>
    <td align="right">Shading</td>
    <td align="right">MULT_CLASS_1_POD_1_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">26.50</td>
    <td align="right">26.50</td>
    <td align="right">26.50</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">52.90</td>
    <td align="right">0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">LOBBY_WALL_1:SHADING_SOUTH_1</td>
    <td align="right">Shading</td>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Mir-LOBBY_WALL_1:SHADING_SOUTH_1</td>
    <td align="right">Shading</td>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">LOBBY_WALL_1:SHADING_SOUTH_2</td>
    <td align="right">Shading</td>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Mir-LOBBY_WALL_1:SHADING_SOUTH_2</td>
    <td align="right">Shading</td>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">LOBBY_WALL_1:SHADING_SOUTH_3</td>
    <td align="right">Shading</td>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Mir-LOBBY_WALL_1:SHADING_SOUTH_3</td>
    <td align="right">Shading</td>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">LOBBY_WALL_1:SHADING_SOUTH_4</td>
    <td align="right">Shading</td>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Mir-LOBBY_WALL_1:SHADING_SOUTH_4</td>
    <td align="right">Shading</td>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.56</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.91</td>
    <td align="right">0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">LOBBY_WALL_1:SHADING_SOUTH_5</td>
    <td align="right">Shading</td>
    <td align="right">LOBBY_WALL_1</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.56</td>
