    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/kg]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9966.408</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.669104</td>
    <td align="right"> 0.00035597</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.8750</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.669104</td>
    <td align="right"> 0.78678884</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">19.67938570</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">       6.67</td>
    <td align="right">  551026.60</td>
    <td align="right">     1.8087</td>
    <td align="right">   1.808664</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9966.41</td>
    <td align="right">    7998.36</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.78678884</td>
    <td align="right">   0.669104</td>
    <td align="right">      23.42</td>
    <td align="right">      16.95</td>
    <td align="right"> 0.00970170</td>
    <td align="right">    48214.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.38</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35547.0</td>
    <td align="right"> 0.35593405</td>
    <td align="right">       6.67</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    9966.41</td>
    <td align="right">      31.99</td>
    <td align="right"> 0.01515779</td>
    <td align="right">      23.49</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      23.29</td>
    <td align="right"> 0.00970170</td>
    <td align="right">      23.29</td>
    <td align="right"> 0.00970170</td>
    <td align="right">    53.1241</td>
    <td align="right">    7460.47</td>
    <td align="right">       0.00</td>
    <td align="right">   10141.68</td>
    <td align="right">    8232.06</td>
    <td align="right"> 0.78678884</td>
    <td align="right">      23.42</td>
    <td align="right">      17.20</td>
    <td align="right"> 0.00970170</td>
    <td align="right">    48214.2</td>
    <td align="right">      13.19</td>
    <td align="right">      12.50</td>
    <td align="right"> 0.00874064</td>
    <td align="right">    35324.2</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7533.669</td>
    <td align="right">   7533.669</td>
    <td align="right">   0.343235</td>
    <td align="right"> 0.00016495</td>
    <td align="right">    172.185</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.669104</td>
    <td align="right"> 0.78678884</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">12.95930865</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right">  603865.20</td>
    <td align="right">     1.2476</td>
    <td align="right">   1.272683</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7533.67</td>
    <td align="right">    7533.67</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.40360437</td>
    <td align="right">   0.343235</td>
    <td align="right">      21.69</td>
    <td align="right">      14.28</td>
    <td align="right"> 0.00734016</td>
    <td align="right">    40453.2</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.16493086</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">    7533.67</td>
    <td align="right">     -20.60</td>
    <td align="right"> 0.00061258</td>
    <td align="right">     -20.60</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.69</td>
    <td align="right"> 0.00734016</td>
    <td align="right">      21.69</td>
    <td align="right"> 0.00734016</td>
    <td align="right">    44.4514</td>
    <td align="right">    7533.67</td>
    <td align="right">       0.00</td>
    <td align="right">    8184.86</td>
    <td align="right">    8184.86</td>
    <td align="right"> 0.40360437</td>
    <td align="right">      16.60</td>
    <td align="right">      12.50</td>
    <td align="right"> 0.00734016</td>
    <td align="right">    35264.1</td>
    <td align="right">      36.51</td>
    <td align="right">      19.63</td>
    <td align="right"> 0.00734016</td>
    <td align="right">    55543.5</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  39032.887</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.518426</td>
    <td align="right"> 0.00139414</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.2502</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.518426</td>
    <td align="right"> 2.96137832</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">19.67938570</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">       6.67</td>
    <td align="right">  551026.60</td>
    <td align="right">     7.0837</td>
    <td align="right">   7.083534</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   39032.89</td>
    <td align="right">   30319.43</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.96137832</td>
    <td align="right">   2.518426</td>
    <td align="right">      23.42</td>
    <td align="right">      17.12</td>
    <td align="right"> 0.00990355</td>
    <td align="right">    48727.6</td>
    <td align="right">      14.00</td>
    <td align="right">      12.38</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35547.0</td>
    <td align="right"> 1.39399605</td>
    <td align="right">       6.67</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   39032.89</td>
    <td align="right">      33.09</td>
    <td align="right"> 0.01515983</td>
    <td align="right">      23.79</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      23.29</td>
    <td align="right"> 0.00990355</td>
    <td align="right">      23.29</td>
    <td align="right"> 0.00990355</td>
    <td align="right">    54.2123</td>
    <td align="right">   28080.05</td>
    <td align="right">       0.00</td>
    <td align="right">   39722.73</td>
    <td align="right">   31192.03</td>
    <td align="right"> 2.96137832</td>
    <td align="right">      23.42</td>
    <td align="right">      17.37</td>
    <td align="right"> 0.00990355</td>
    <td align="right">    48727.6</td>
    <td align="right">      13.12</td>
    <td align="right">      12.49</td>
    <td align="right"> 0.00876284</td>
    <td align="right">    35314.0</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  26292.121</td>
    <td align="right">  26292.121</td>
    <td align="right">   1.198003</td>
    <td align="right"> 0.00057566</td>
    <td align="right">    600.901</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.518426</td>
    <td align="right"> 2.96137832</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">12.95930865</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right">  603865.20</td>
    <td align="right">     4.3540</td>
    <td align="right">   4.441597</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   26292.12</td>
    <td align="right">   26292.12</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.40871282</td>
    <td align="right">   1.198003</td>
    <td align="right">      21.70</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00748801</td>
    <td align="right">    40830.9</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.57560030</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">   26292.12</td>
    <td align="right">     -20.60</td>
    <td align="right"> 0.00061258</td>
    <td align="right">     -20.60</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.70</td>
    <td align="right"> 0.00748801</td>
    <td align="right">      21.70</td>
    <td align="right"> 0.00748801</td>
    <td align="right">    45.3306</td>
    <td align="right">   26292.12</td>
    <td align="right">       0.00</td>
    <td align="right">   28565.68</td>
    <td align="right">   28565.68</td>
    <td align="right"> 1.40871282</td>
    <td align="right">      16.60</td>
    <td align="right">      12.65</td>
    <td align="right"> 0.00748801</td>
    <td align="right">    35638.5</td>
    <td align="right">      36.50</td>
    <td align="right">      19.74</td>
    <td align="right"> 0.00748801</td>
    <td align="right">    55916.3</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1 FAN COIL COOL COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4856.074</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.422141</td>
    <td align="right"> 0.00017344</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7605</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.422141</td>
    <td align="right"> 0.49638917</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">19.67938570</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">       6.67</td>
    <td align="right">  551026.60</td>
    <td align="right">     0.8813</td>
    <td align="right">   0.881261</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4856.07</td>
    <td align="right">    4793.08</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.49638917</td>
    <td align="right">   0.422141</td>
    <td align="right">      23.42</td>
    <td align="right">      16.00</td>
    <td align="right"> 0.00856424</td>
    <td align="right">    45329.8</td>
    <td align="right">      14.00</td>
    <td align="right">      12.38</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35547.0</td>
    <td align="right"> 0.17342676</td>
    <td align="right">       6.67</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4856.07</td>
    <td align="right">      31.17</td>
    <td align="right"> 0.01515628</td>
    <td align="right">      23.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      23.30</td>
    <td align="right"> 0.00856424</td>
    <td align="right">      23.30</td>
    <td align="right"> 0.00856424</td>
    <td align="right">    46.9536</td>
    <td align="right">    4711.62</td>
    <td align="right">       0.00</td>
    <td align="right">    4952.02</td>
    <td align="right">    4952.02</td>
    <td align="right"> 0.49638917</td>
    <td align="right">      23.42</td>
    <td align="right">      16.24</td>
    <td align="right"> 0.00856424</td>
    <td align="right">    45329.8</td>
    <td align="right">      13.65</td>
    <td align="right">      12.51</td>
    <td align="right"> 0.00856424</td>
    <td align="right">    35353.7</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6020.746</td>
    <td align="right">   6020.746</td>
    <td align="right">   0.274376</td>
    <td align="right"> 0.00013182</td>
    <td align="right">    137.589</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.422141</td>
    <td align="right"> 0.49638917</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">12.95930865</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right">  603865.20</td>
    <td align="right">     0.9970</td>
    <td align="right">   1.017101</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6020.75</td>
    <td align="right">    6020.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.32263507</td>
    <td align="right">   0.274376</td>
    <td align="right">      21.70</td>
    <td align="right">      14.76</td>
    <td align="right"> 0.00786650</td>
    <td align="right">    41795.6</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.13180920</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">    6020.75</td>
    <td align="right">     -20.60</td>
    <td align="right"> 0.00061258</td>
    <td align="right">     -20.60</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.70</td>
    <td align="right"> 0.00786650</td>
    <td align="right">      21.70</td>
    <td align="right"> 0.00786650</td>
    <td align="right">    47.5853</td>
    <td align="right">    6020.75</td>
    <td align="right">       0.00</td>
    <td align="right">    6541.67</td>
    <td align="right">    6541.67</td>
    <td align="right"> 0.32263507</td>
    <td align="right">      16.60</td>
    <td align="right">      13.02</td>
    <td align="right"> 0.00786650</td>
    <td align="right">    36596.7</td>
    <td align="right">      36.49</td>
    <td align="right">      20.02</td>
    <td align="right"> 0.00786650</td>
    <td align="right">    56872.5</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10108.691</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.681643</td>
    <td align="right"> 0.00036105</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.8344</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.681643</td>
    <td align="right"> 0.80153414</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">19.67938570</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">       6.67</td>
    <td align="right">  551026.60</td>
    <td align="right">     1.8345</td>
    <td align="right">   1.834485</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10108.69</td>
    <td align="right">    8141.76</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.80153414</td>
    <td align="right">   0.681643</td>
    <td align="right">      23.42</td>
    <td align="right">      16.94</td>
    <td align="right"> 0.00967987</td>
    <td align="right">    48158.6</td>
    <td align="right">      14.00</td>
    <td align="right">      12.38</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35547.0</td>
    <td align="right"> 0.36101546</td>
    <td align="right">       6.67</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   10108.69</td>
    <td align="right">      30.81</td>
    <td align="right"> 0.01515563</td>
    <td align="right">      23.17</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      23.29</td>
    <td align="right"> 0.00967987</td>
    <td align="right">      23.29</td>
    <td align="right"> 0.00967987</td>
    <td align="right">    53.0063</td>
    <td align="right">    7600.32</td>
    <td align="right">       0.00</td>
    <td align="right">   10286.83</td>
    <td align="right">    8380.35</td>
    <td align="right"> 0.80153414</td>
    <td align="right">      23.42</td>
    <td align="right">      17.18</td>
    <td align="right"> 0.00967987</td>
    <td align="right">    48158.6</td>
    <td align="right">      13.19</td>
    <td align="right">      12.50</td>
    <td align="right"> 0.00873804</td>
    <td align="right">    35324.7</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7564.898</td>
    <td align="right">   7564.898</td>
    <td align="right">   0.344657</td>
    <td align="right"> 0.00016563</td>
    <td align="right">    172.899</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.681643</td>
    <td align="right"> 0.80153414</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">12.95930865</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right">  603865.20</td>
    <td align="right">     1.2527</td>
    <td align="right">   1.277958</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7564.90</td>
    <td align="right">    7564.90</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.40527741</td>
    <td align="right">   0.344657</td>
    <td align="right">      21.69</td>
    <td align="right">      14.28</td>
    <td align="right"> 0.00734264</td>
    <td align="right">    40459.5</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.16561453</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">    7564.90</td>
    <td align="right">     -20.60</td>
    <td align="right"> 0.00061258</td>
    <td align="right">     -20.60</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.69</td>
    <td align="right"> 0.00734264</td>
    <td align="right">      21.69</td>
    <td align="right"> 0.00734264</td>
    <td align="right">    44.4662</td>
    <td align="right">    7564.90</td>
    <td align="right">       0.00</td>
    <td align="right">    8218.78</td>
    <td align="right">    8218.78</td>
    <td align="right"> 0.40527741</td>
    <td align="right">      16.60</td>
    <td align="right">      12.51</td>
    <td align="right"> 0.00734264</td>
    <td align="right">    35270.4</td>
    <td align="right">      36.51</td>
    <td align="right">      19.63</td>
    <td align="right"> 0.00734264</td>
    <td align="right">    55549.8</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  39275.278</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.539462</td>
    <td align="right"> 0.00140280</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.2297</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.539462</td>
    <td align="right"> 2.98611439</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">19.67938570</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">       6.67</td>
    <td align="right">  551026.60</td>
    <td align="right">     7.1277</td>
    <td align="right">   7.127523</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   39275.28</td>
    <td align="right">   30561.40</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.98611439</td>
    <td align="right">   2.539462</td>
    <td align="right">      23.42</td>
    <td align="right">      17.11</td>
    <td align="right"> 0.00989251</td>
    <td align="right">    48699.6</td>
    <td align="right">      14.00</td>
    <td align="right">      12.38</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35547.0</td>
    <td align="right"> 1.40265265</td>
    <td align="right">       6.67</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   39275.28</td>
    <td align="right">      30.10</td>
    <td align="right"> 0.01515431</td>
    <td align="right">      22.98</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      23.29</td>
    <td align="right"> 0.00989251</td>
    <td align="right">      23.29</td>
    <td align="right"> 0.00989251</td>
    <td align="right">    54.1526</td>
    <td align="right">   28314.72</td>
    <td align="right">       0.00</td>
    <td align="right">   39970.13</td>
    <td align="right">   31442.34</td>
    <td align="right"> 2.98611439</td>
    <td align="right">      23.42</td>
    <td align="right">      17.36</td>
    <td align="right"> 0.00989251</td>
    <td align="right">    48699.6</td>
    <td align="right">      13.12</td>
    <td align="right">      12.49</td>
    <td align="right"> 0.00876165</td>
    <td align="right">    35314.3</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  26376.711</td>
    <td align="right">  26376.711</td>
    <td align="right">   1.201857</td>
    <td align="right"> 0.00057751</td>
    <td align="right">    602.834</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   2.539462</td>
    <td align="right"> 2.98611439</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">12.95930865</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right">  603865.20</td>
    <td align="right">     4.3680</td>
    <td align="right">   4.455887</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   26376.71</td>
    <td align="right">   26376.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.41324506</td>
    <td align="right">   1.201857</td>
    <td align="right">      21.70</td>
    <td align="right">      14.42</td>
    <td align="right"> 0.00748954</td>
    <td align="right">    40834.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.57745218</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">   26376.71</td>
    <td align="right">     -20.60</td>
    <td align="right"> 0.00061258</td>
    <td align="right">     -20.60</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.70</td>
    <td align="right"> 0.00748954</td>
    <td align="right">      21.70</td>
    <td align="right"> 0.00748954</td>
    <td align="right">    45.3397</td>
    <td align="right">   26376.71</td>
    <td align="right">       0.00</td>
    <td align="right">   28657.58</td>
    <td align="right">   28657.58</td>
    <td align="right"> 1.41324506</td>
    <td align="right">      16.60</td>
    <td align="right">      12.65</td>
    <td align="right"> 0.00748954</td>
    <td align="right">    35642.3</td>
    <td align="right">      36.50</td>
    <td align="right">      19.74</td>
    <td align="right"> 0.00748954</td>
    <td align="right">    55920.2</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1_OA_COOLC 1</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">CORNER_CLASS_1_POD_1; MULT_CLASS_1_POD_1; CORRIDOR_POD_1; CORNER_CLASS_2_POD_1; MULT_CLASS_2_POD_1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 117053.388</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.663981</td>
    <td align="right"> 0.00418088</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1033.0160</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">DOAS_POD_1_OA_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   2.663981</td>
    <td align="right"> 3.13253420</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">19.67938570</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">       6.67</td>
    <td align="right">  551026.60</td>
    <td align="right">    21.2428</td>
    <td align="right">  21.242784</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">  117053.39</td>
    <td align="right">   64209.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.13253420</td>
    <td align="right">   2.663981</td>
    <td align="right">      31.52</td>
    <td align="right">      23.37</td>
    <td align="right"> 0.01515694</td>
    <td align="right">    70471.5</td>
    <td align="right">      11.61</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33104.5</td>
    <td align="right"> 4.18044932</td>
    <td align="right">       6.67</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">   3860.842</td>
    <td align="right">  113192.55</td>
    <td align="right">      31.52</td>
    <td align="right"> 0.01515694</td>
    <td align="right">      23.37</td>
    <td align="right"> 2.66398080</td>
    <td align="right">   100.0000</td>
    <td align="right">      23.29</td>
    <td align="right"> 0.00977458</td>
    <td align="right">      23.29</td>
    <td align="right"> 0.00980828</td>
    <td align="right">    53.6973</td>
    <td align="right">   61667.38</td>
    <td align="right">       0.00</td>
    <td align="right">  133653.52</td>
    <td align="right">   72117.45</td>
    <td align="right"> 3.13253420</td>
    <td align="right">      31.52</td>
    <td align="right">      23.66</td>
    <td align="right"> 0.01515694</td>
    <td align="right">    70471.5</td>
    <td align="right">       9.37</td>
    <td align="right">       9.36</td>
    <td align="right"> 0.00730222</td>
    <td align="right">    27805.2</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1_OA_HEATC 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">CORNER_CLASS_1_POD_1; MULT_CLASS_1_POD_1; CORRIDOR_POD_1; CORNER_CLASS_2_POD_1; MULT_CLASS_2_POD_1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 190753.886</td>
    <td align="right"> 190753.886</td>
    <td align="right">   2.663981</td>
    <td align="right"> 0.00417651</td>
    <td align="right">   3058.470</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">DOAS_POD_1_OA_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   2.663981</td>
    <td align="right"> 3.13253420</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">12.95930865</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right">  603865.20</td>
    <td align="right">    31.5888</td>
    <td align="right">  32.224557</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  190753.89</td>
    <td align="right">  190753.89</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.13253420</td>
    <td align="right">   2.663981</td>
    <td align="right">     -20.60</td>
    <td align="right">     -20.60</td>
    <td align="right"> 0.00061258</td>
    <td align="right">   -19191.1</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 4.17607975</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">  190753.89</td>
    <td align="right">     -20.60</td>
    <td align="right"> 0.00061258</td>
    <td align="right">     -20.60</td>
    <td align="right"> 2.66398080</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.70</td>
    <td align="right"> 0.00748945</td>
    <td align="right">      21.70</td>
    <td align="right"> 0.00748945</td>
    <td align="right">    45.3397</td>
    <td align="right">   61490.12</td>
    <td align="right">       0.00</td>
    <td align="right">  121845.46</td>
    <td align="right">  121845.46</td>
    <td align="right"> 3.13253420</td>
    <td align="right">      16.60</td>
    <td align="right">       4.88</td>
    <td align="right"> 0.00061258</td>
    <td align="right">    18231.3</td>
    <td align="right">      55.27</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00061258</td>
    <td align="right">    57128.0</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER_OA_COOLC 1</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">MAIN_CORRIDOR; LOBBY; MECH; BATHROOMS; OFFICES; MEDIA_CENTER;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 165367.900</td>
    <td align="right">   -999.000</td>
    <td align="right">   6.828751</td>
    <td align="right"> 0.00590656</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1025.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">DUALDUCT_OTHER_RC_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   6.828751</td>
    <td align="right"> 8.02982419</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">19.67938570</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">       6.67</td>
    <td align="right">  551026.60</td>
    <td align="right">    30.0109</td>
    <td align="right">  30.010874</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  165367.90</td>
    <td align="right">  118207.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 8.02982419</td>
    <td align="right">   6.828751</td>
    <td align="right">      25.92</td>
    <td align="right">      18.70</td>
    <td align="right"> 0.01084485</td>
    <td align="right">    53689.2</td>
    <td align="right">      11.60</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33094.9</td>
    <td align="right"> 5.90595570</td>
    <td align="right">       6.67</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">   9896.741</td>
    <td align="right">  155471.16</td>
    <td align="right">      31.87</td>
    <td align="right"> 0.01515757</td>
    <td align="right">      23.46</td>
    <td align="right"> 1.58227825</td>
    <td align="right">    23.1708</td>
    <td align="right">      23.30</td>
    <td align="right"> 0.00894531</td>
    <td align="right">      23.30</td>
    <td align="right"> 0.00895696</td>
    <td align="right">    49.0806</td>
    <td align="right">   47043.23</td>
    <td align="right">       0.00</td>
    <td align="right">  177508.45</td>
    <td align="right">  122884.82</td>
    <td align="right"> 8.02982419</td>
    <td align="right">      25.92</td>
    <td align="right">      18.96</td>
    <td align="right"> 0.01084485</td>
    <td align="right">    53689.2</td>
    <td align="right">      11.04</td>
    <td align="right">      10.98</td>
    <td align="right"> 0.00812484</td>
    <td align="right">    31583.0</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER_OA_HEATC 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">MAIN_CORRIDOR; LOBBY; MECH; BATHROOMS; OFFICES; MEDIA_CENTER;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 226765.473</td>
    <td align="right"> 226765.473</td>
    <td align="right">   6.828751</td>
    <td align="right"> 0.00496497</td>
    <td align="right">   4655.046</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">DUALDUCT_OTHER_RC_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   6.828751</td>
    <td align="right"> 8.02982419</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">12.95930865</td>
    <td align="right">      71.10</td>
    <td align="right">      82.20</td>
    <td align="right">      11.10</td>
    <td align="right">  603865.20</td>
    <td align="right">    37.5523</td>
    <td align="right">  38.308089</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  226765.47</td>
    <td align="right">  226765.47</td>
    <td align="right">     1.0000</td>
    <td align="right"> 8.02982419</td>
    <td align="right">   6.828751</td>
    <td align="right">      11.90</td>
    <td align="right">       8.72</td>
    <td align="right"> 0.00585948</td>
    <td align="right">    26737.5</td>
    <td align="right">      40.00</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 4.96446347</td>
    <td align="right">      60.00</td>
    <td align="right">      48.90</td>
    <td align="right">      11.10</td>
    <td align="right">      0.000</td>
    <td align="right">  226765.47</td>
    <td align="right">     -20.60</td>
    <td align="right"> 0.00061258</td>
    <td align="right">     -20.60</td>
    <td align="right"> 1.58227825</td>
    <td align="right">    23.1708</td>
    <td align="right">      21.70</td>
    <td align="right"> 0.00744188</td>
    <td align="right">      21.70</td>
    <td align="right"> 0.00744188</td>
    <td align="right">    45.0553</td>
    <td align="right">   83870.36</td>
    <td align="right">       0.00</td>
    <td align="right">  211943.65</td>
    <td align="right">  211943.65</td>
    <td align="right"> 8.02982419</td>
    <td align="right">      16.60</td>
    <td align="right">      11.00</td>
    <td align="right"> 0.00585948</td>
    <td align="right">    31515.4</td>
    <td align="right">      42.59</td>
    <td align="right">      20.39</td>
    <td align="right"> 0.00585948</td>
    <td align="right">    57909.9</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER_RC_COOLC 1</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">MAIN_CORRIDOR; LOBBY; MECH; BATHROOMS; OFFICES; MEDIA_CENTER;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 165367.900</td>
    <td align="right">   -999.000</td>
    <td align="right">   6.828751</td>
    <td align="right"> 0.00590656</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1025.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">DUALDUCT_OTHER_RC_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   6.828751</td>
    <td align="right"> 8.02982419</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">19.67938570</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">       6.67</td>
    <td align="right">  551026.60</td>
    <td align="right">    30.0109</td>
    <td align="right">  30.010874</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  165367.90</td>
    <td align="right">  118207.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 8.02982419</td>
    <td align="right">   6.828751</td>
    <td align="right">      25.92</td>
    <td align="right">      18.70</td>
    <td align="right"> 0.01084485</td>
    <td align="right">    53689.2</td>
    <td align="right">      11.60</td>
    <td align="right">      11.39</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33094.9</td>
    <td align="right"> 5.90595570</td>
    <td align="right">       6.67</td>
    <td align="right">      13.34</td>
    <td align="right">       6.67</td>
    <td align="right">   9896.741</td>
    <td align="right">  155471.16</td>
    <td align="right">      31.87</td>
    <td align="right"> 0.01515757</td>
    <td align="right">      23.46</td>
    <td align="right"> 1.58227825</td>
    <td align="right">    23.1708</td>
    <td align="right">      23.30</td>
    <td align="right"> 0.00894531</td>
    <td align="right">      23.30</td>
    <td align="right"> 0.00895696</td>
    <td align="right">    49.0806</td>
    <td align="right">   47043.23</td>
    <td align="right">       0.00</td>
    <td align="right">  177508.45</td>
    <td align="right">  122884.82</td>
    <td align="right"> 8.02982419</td>
    <td align="right">      25.92</td>
    <td align="right">      18.96</td>
    <td align="right"> 0.01084485</td>
    <td align="right">    53689.2</td>
    <td align="right">      11.04</td>
    <td align="right">      10.98</td>
    <td align="right"> 0.00812484</td>
    <td align="right">    31583.0</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1 FAN COIL COOL COIL</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL COOL COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1_OA_COOLC 1</td>
    <td align="right">DOAS_POD_1_OA_COOLC 1</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">CORNER_CLASS_1_POD_1; MULT_CLASS_1_POD_1; CORRIDOR_POD_1; CORNER_CLASS_2_POD_1; MULT_CLASS_2_POD_1;</td>
    <td align="right">DOAS_POD_1_OA_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1_OA_HEATC 1</td>
    <td align="right">DOAS_POD_1_OA_HEATC 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">CORNER_CLASS_1_POD_1; MULT_CLASS_1_POD_1; CORRIDOR_POD_1; CORNER_CLASS_2_POD_1; MULT_CLASS_2_POD_1;</td>
    <td align="right">DOAS_POD_1_OA_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER_OA_COOLC 1</td>
    <td align="right">DUALDUCT_OTHER_OA_COOLC 1</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">MAIN_CORRIDOR; LOBBY; MECH; BATHROOMS; OFFICES; MEDIA_CENTER;</td>
    <td align="right">DUALDUCT_OTHER_RC_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER_OA_HEATC 1</td>
    <td align="right">DUALDUCT_OTHER_OA_HEATC 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">MAIN_CORRIDOR; LOBBY; MECH; BATHROOMS; OFFICES; MEDIA_CENTER;</td>
    <td align="right">DUALDUCT_OTHER_RC_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER_RC_COOLC 1</td>
    <td align="right">DUALDUCT_OTHER_RC_COOLC 1</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">MAIN_CORRIDOR; LOBBY; MECH; BATHROOMS; OFFICES; MEDIA_CENTER;</td>
    <td align="right">DUALDUCT_OTHER_RC_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:58:41</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
    <td align="right">Type</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">      13.00</td>
    <td align="right">      11.67</td>
    <td align="right">      11.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">      11.50</td>
    <td align="right">      11.50</td>
    <td align="right">      10.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">      13.00</td>
    <td align="right">      11.00</td>
    <td align="right">      11.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">      13.00</td>
    <td align="right">      10.83</td>
    <td align="right">      10.83</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">      13.00</td>
    <td align="right">      10.67</td>
    <td align="right">      10.67</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      13.00</td>
    <td align="right">      11.67</td>
    <td align="right">      11.67</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">       2.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">       2.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">       2.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">       2.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">       5.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">       7.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">       2.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">       5.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS</td>
    <td align="right">       4.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       7.17</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Thermostat Schedules</b><br><br>
<!-- FullName:System Summary_Entire Facility_Thermostat Schedules-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Thermostat Name 1</td>
    <td align="right">Control Type Schedule</td>
    <td align="right">Control Type</td>
    <td align="right">Control Type Name</td>
    <td align="right">Heating Schedule</td>
    <td align="right">Cooling Schedule</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">CORNER_CLASS_1_POD_1 THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">CORNER_CLASS_1_POD_1 DUALSPSCHED</td>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">CLGSETP_SCH</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">MULT_CLASS_1_POD_1 THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">MULT_CLASS_1_POD_1 DUALSPSCHED</td>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">CLGSETP_SCH</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">CORNER_CLASS_2_POD_1 THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">CORNER_CLASS_2_POD_1 DUALSPSCHED</td>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">CLGSETP_SCH</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">MULT_CLASS_2_POD_1 THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">MULT_CLASS_2_POD_1 DUALSPSCHED</td>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">CLGSETP_SCH</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">OFFICES THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">OFFICES DUALSPSCHED</td>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">CLGSETP_SCH</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">MEDIA_CENTER THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">MEDIA_CENTER DUALSPSCHED</td>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">CLGSETP_SCH</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">CORRIDOR_POD_1 THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">CORRIDOR_POD_1 DUALSPSCHED</td>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">CLGSETP_SCH</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">MAIN_CORRIDOR THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">MAIN_CORRIDOR DUALSPSCHED</td>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">CLGSETP_SCH</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">LOBBY THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">LOBBY DUALSPSCHED</td>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">CLGSETP_SCH</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">MECH THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">MECH DUALSPSCHED</td>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">CLGSETP_SCH</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS</td>
    <td align="right">BATHROOMS THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">BATHROOMS DUALSPSCHED</td>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">CLGSETP_SCH</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACTopology::EntireFacility></a>
<p>Report:<b> HVAC Topology</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:58:41</b></p>
<b>Air Loop Supply Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Supply Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Splitter Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">DOAS_POD_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">DOAS_POD_1_OA</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">DOAS_POD_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">DOAS_POD_1_OA</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">DOAS_POD_1_OAMIXING BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">DOAS_POD_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:COOLING:WATER:DETAILEDGEOMETRY</td>
    <td align="right">DOAS_POD_1_OA_COOLC 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">DOAS_POD_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">DOAS_POD_1_OA_HEATC 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">DOAS_POD_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">DOAS_POD_1_OA_FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">&nbsp;</td>
    <td align="right">DUALDUCT_OTHER DUAL DUCT BRANCH</td>
    <td align="right">Main</td>
    <td align="right">DUCT</td>
    <td align="right">DUALDUCT_OTHER INLET DUCT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">DUALDUCT_OTHER RETURN AIR SPLITTER</td>
    <td align="right">DUALDUCT_OTHER AIR LOOP MAIN BRANCH</td>
    <td align="right">Heating</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">DUALDUCT_OTHER_OA</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">&nbsp;</td>
    <td align="right">DUALDUCT_OTHER AIR LOOP MAIN BRANCH</td>
    <td align="right">Heating</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">DUALDUCT_OTHER_OA</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">DUALDUCT_OTHER_OAMIXING BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">&nbsp;</td>
    <td align="right">DUALDUCT_OTHER AIR LOOP MAIN BRANCH</td>
    <td align="right">Heating</td>
    <td align="right">COIL:COOLING:WATER:DETAILEDGEOMETRY</td>
    <td align="right">DUALDUCT_OTHER_OA_COOLC 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">&nbsp;</td>
    <td align="right">DUALDUCT_OTHER AIR LOOP MAIN BRANCH</td>
    <td align="right">Heating</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">DUALDUCT_OTHER_OA_HEATC 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">&nbsp;</td>
    <td align="right">DUALDUCT_OTHER AIR LOOP MAIN BRANCH</td>
    <td align="right">Heating</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">DUALDUCT_OTHER_OA_FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">DUALDUCT_OTHER RETURN AIR SPLITTER</td>
    <td align="right">DUALDUCT_OTHER RECIRC BRANCH</td>
    <td align="right">Cooling</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">DUALDUCT_OTHER_RC_FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">&nbsp;</td>
    <td align="right">DUALDUCT_OTHER RECIRC BRANCH</td>
    <td align="right">Cooling</td>
    <td align="right">COIL:COOLING:WATER:DETAILEDGEOMETRY</td>
    <td align="right">DUALDUCT_OTHER_RC_COOLC 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Loop Demand Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Demand Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Supply Path Component Type</td>
    <td align="right">Supply Path Component Name</td>
    <td align="right">Terminal Unit Type</td>
    <td align="right">Terminal Unit Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Return Path Component Type</td>
    <td align="right">Return Path Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">DOAS_POD_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">DOAS_POD_1 SUPPLY AIR SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">DOAS_POD_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">DOAS_POD_1 SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">CORNER_CLASS_1_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">DOAS_POD_1 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">DOAS_POD_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">DOAS_POD_1 SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">MULT_CLASS_1_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">DOAS_POD_1 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">DOAS_POD_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">DOAS_POD_1 SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">CORRIDOR_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">DOAS_POD_1 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">DOAS_POD_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">DOAS_POD_1 SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">CORNER_CLASS_2_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">DOAS_POD_1 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">DOAS_POD_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">DOAS_POD_1 SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">MULT_CLASS_2_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">DOAS_POD_1 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">DOAS_POD_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">DOAS_POD_1 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">DUALDUCT_OTHER AIR LOOP MAIN BRANCH</td>
    <td align="right">Heating</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">DUALDUCT_OTHER SUPPLY AIR SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">DUALDUCT_OTHER AIR LOOP MAIN BRANCH</td>
    <td align="right">Heating</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">DUALDUCT_OTHER SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">MAIN_CORRIDOR DUAL DUCT BOX COMPONENT</td>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">DUALDUCT_OTHER RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">DUALDUCT_OTHER AIR LOOP MAIN BRANCH</td>
    <td align="right">Heating</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">DUALDUCT_OTHER SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">LOBBY DUAL DUCT BOX COMPONENT</td>
    <td align="right">LOBBY</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">DUALDUCT_OTHER RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">DUALDUCT_OTHER AIR LOOP MAIN BRANCH</td>
    <td align="right">Heating</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">DUALDUCT_OTHER SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">MECH DUAL DUCT BOX COMPONENT</td>
    <td align="right">MECH</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">DUALDUCT_OTHER RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">DUALDUCT_OTHER AIR LOOP MAIN BRANCH</td>
    <td align="right">Heating</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">DUALDUCT_OTHER SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">BATHROOMS DUAL DUCT BOX COMPONENT</td>
    <td align="right">BATHROOMS</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">DUALDUCT_OTHER RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">DUALDUCT_OTHER AIR LOOP MAIN BRANCH</td>
    <td align="right">Heating</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">DUALDUCT_OTHER SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">OFFICES DUAL DUCT BOX COMPONENT</td>
    <td align="right">OFFICES</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">DUALDUCT_OTHER RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">DUALDUCT_OTHER AIR LOOP MAIN BRANCH</td>
    <td align="right">Heating</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">DUALDUCT_OTHER SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">MEDIA_CENTER DUAL DUCT BOX COMPONENT</td>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">DUALDUCT_OTHER RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">DUALDUCT_OTHER RECIRC BRANCH</td>
    <td align="right">Cooling</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">DUALDUCT_OTHER RC SUPPLY AIR SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">DUALDUCT_OTHER RECIRC BRANCH</td>
    <td align="right">Cooling</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">DUALDUCT_OTHER RC SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">MAIN_CORRIDOR DUAL DUCT BOX COMPONENT</td>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">DUALDUCT_OTHER RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">DUALDUCT_OTHER RECIRC BRANCH</td>
    <td align="right">Cooling</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">DUALDUCT_OTHER RC SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">LOBBY DUAL DUCT BOX COMPONENT</td>
    <td align="right">LOBBY</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">DUALDUCT_OTHER RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">DUALDUCT_OTHER RECIRC BRANCH</td>
    <td align="right">Cooling</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">DUALDUCT_OTHER RC SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">MECH DUAL DUCT BOX COMPONENT</td>
    <td align="right">MECH</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">DUALDUCT_OTHER RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">DUALDUCT_OTHER RECIRC BRANCH</td>
    <td align="right">Cooling</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">DUALDUCT_OTHER RC SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">BATHROOMS DUAL DUCT BOX COMPONENT</td>
    <td align="right">BATHROOMS</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">DUALDUCT_OTHER RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">DUALDUCT_OTHER RECIRC BRANCH</td>
    <td align="right">Cooling</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">DUALDUCT_OTHER RC SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">OFFICES DUAL DUCT BOX COMPONENT</td>
    <td align="right">OFFICES</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">DUALDUCT_OTHER RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">DUALDUCT_OTHER RECIRC BRANCH</td>
    <td align="right">Cooling</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">DUALDUCT_OTHER RC SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">MEDIA_CENTER DUAL DUCT BOX COMPONENT</td>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">DUALDUCT_OTHER RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">DUALDUCT_OTHER DUAL DUCT BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">DUALDUCT_OTHER RETURN AIR MIXER</td>
  </tr>
</table>
<br><br>
<b>Zone Equipment Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Zone Equipment Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORNER_CLASS_1_POD_1 DUAL DUCT BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORNER_CLASS_1_POD_1 DUAL DUCT BOX</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR:OUTDOORAIR</td>
    <td align="right">CORNER_CLASS_1_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL OA MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MULT_CLASS_1_POD_1 DUAL DUCT BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MULT_CLASS_1_POD_1 DUAL DUCT BOX</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR:OUTDOORAIR</td>
    <td align="right">MULT_CLASS_1_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL OA MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_POD_1 DUAL DUCT BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_POD_1 DUAL DUCT BOX</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR:OUTDOORAIR</td>
    <td align="right">CORRIDOR_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL OA MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL COOL COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORNER_CLASS_2_POD_1 DUAL DUCT BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORNER_CLASS_2_POD_1 DUAL DUCT BOX</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR:OUTDOORAIR</td>
    <td align="right">CORNER_CLASS_2_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL OA MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MULT_CLASS_2_POD_1 DUAL DUCT BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MULT_CLASS_2_POD_1 DUAL DUCT BOX</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR:OUTDOORAIR</td>
    <td align="right">MULT_CLASS_2_POD_1 DUAL DUCT BOX COMPONENT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL OA MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MAIN_CORRIDOR DUAL DUCT BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MAIN_CORRIDOR DUAL DUCT BOX</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR:OUTDOORAIR</td>
    <td align="right">MAIN_CORRIDOR DUAL DUCT BOX COMPONENT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MAIN_CORRIDOR DUAL DUCT BOX</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR:RECIRCULATEDAIR</td>
    <td align="right">MAIN_CORRIDOR DUAL DUCT BOX COMPONENT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:WATER</td>
    <td align="right">MAIN_CORRIDOR BASEBOARD HEATER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">LOBBY</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">LOBBY</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">LOBBY DUAL DUCT BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">LOBBY</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">LOBBY DUAL DUCT BOX</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR:OUTDOORAIR</td>
    <td align="right">LOBBY DUAL DUCT BOX COMPONENT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">LOBBY</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">LOBBY DUAL DUCT BOX</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR:RECIRCULATEDAIR</td>
    <td align="right">LOBBY DUAL DUCT BOX COMPONENT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">LOBBY</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:WATER</td>
    <td align="right">LOBBY BASEBOARD HEATER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">MECH</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">MECH</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MECH DUAL DUCT BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">MECH</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MECH DUAL DUCT BOX</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR:OUTDOORAIR</td>
    <td align="right">MECH DUAL DUCT BOX COMPONENT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">MECH</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MECH DUAL DUCT BOX</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR:RECIRCULATEDAIR</td>
    <td align="right">MECH DUAL DUCT BOX COMPONENT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">MECH</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:WATER</td>
    <td align="right">MECH BASEBOARD HEATER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">BATHROOMS</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">BATHROOMS</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BATHROOMS DUAL DUCT BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">BATHROOMS</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BATHROOMS DUAL DUCT BOX</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR:OUTDOORAIR</td>
    <td align="right">BATHROOMS DUAL DUCT BOX COMPONENT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">BATHROOMS</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BATHROOMS DUAL DUCT BOX</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR:RECIRCULATEDAIR</td>
    <td align="right">BATHROOMS DUAL DUCT BOX COMPONENT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">BATHROOMS</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:WATER</td>
    <td align="right">BATHROOMS BASEBOARD HEATER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">BATHROOMS</td>
    <td align="right">FAN:ZONEEXHAUST</td>
    <td align="right">BATHROOMS EXHAUST FAN 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">OFFICES</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">OFFICES</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICES DUAL DUCT BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">OFFICES</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICES DUAL DUCT BOX</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR:OUTDOORAIR</td>
    <td align="right">OFFICES DUAL DUCT BOX COMPONENT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">OFFICES</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICES DUAL DUCT BOX</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR:RECIRCULATEDAIR</td>
    <td align="right">OFFICES DUAL DUCT BOX COMPONENT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">OFFICES</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:WATER</td>
    <td align="right">OFFICES BASEBOARD HEATER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MEDIA_CENTER DUAL DUCT BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MEDIA_CENTER DUAL DUCT BOX</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR:OUTDOORAIR</td>
    <td align="right">MEDIA_CENTER DUAL DUCT BOX COMPONENT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MEDIA_CENTER DUAL DUCT BOX</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR:RECIRCULATEDAIR</td>
    <td align="right">MEDIA_CENTER DUAL DUCT BOX COMPONENT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:WATER</td>
    <td align="right">MEDIA_CENTER BASEBOARD HEATER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Plant Loop Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Loop Type</td>
    <td align="right">Loop Name</td>
    <td align="right">Side</td>
    <td align="right">Splitter Name</td>
    <td align="right">Branch Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">SWHSYS1 SUPPLY INLET BRANCH</td>
    <td align="right">PUMP:VARIABLESPEED</td>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Supply</td>
    <td align="right">SWHSYS1 SUPPLY SPLITTER</td>
    <td align="right">SWHSYS1 SUPPLY EQUIPMENT BRANCH</td>
    <td align="right">WATERHEATER:MIXED</td>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">SWHSYS1 SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Supply</td>
    <td align="right">SWHSYS1 SUPPLY SPLITTER</td>
    <td align="right">SWHSYS1 SUPPLY EQUIPMENT BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">SWHSYS1 SUPPLY EQUIPMENT BYPASS PIPE</td>
    <td align="right">SWHSYS1 SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">SWHSYS1 SUPPLY OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">SWHSYS1 SUPPLY OUTLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">SWHSYS1 DEMAND INLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">SWHSYS1 DEMAND INLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Demand</td>
    <td align="right">SWHSYS1 DEMAND SPLITTER</td>
    <td align="right">SWHSYS1 DEMAND LOAD BRANCH 1</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">BATHROOMS SHW_DEFAULT</td>
    <td align="right">SWHSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Demand</td>
    <td align="right">SWHSYS1 DEMAND SPLITTER</td>
    <td align="right">SWHSYS1 DEMAND BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">SWHSYS1 DEMAND BYPASS PIPE</td>
    <td align="right">SWHSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">SWHSYS1 DEMAND OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">SWHSYS1 DEMAND OUTLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">HEATSYS1 SUPPLY INLET BRANCH</td>
    <td align="right">PUMP:VARIABLESPEED</td>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Supply</td>
    <td align="right">HEATSYS1 SUPPLY SPLITTER</td>
    <td align="right">HEATSYS1 SUPPLY EQUIPMENT BRANCH</td>
    <td align="right">BOILER:HOTWATER</td>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">HEATSYS1 SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Supply</td>
    <td align="right">HEATSYS1 SUPPLY SPLITTER</td>
    <td align="right">HEATSYS1 SUPPLY EQUIPMENT BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">HEATSYS1 SUPPLY EQUIPMENT BYPASS PIPE</td>
    <td align="right">HEATSYS1 SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">HEATSYS1 SUPPLY OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">HEATSYS1 SUPPLY OUTLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">HEATSYS1 DEMAND INLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">HEATSYS1 DEMAND INLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Demand</td>
    <td align="right">HEATSYS1 DEMAND SPLITTER</td>
    <td align="right">HEATSYS1 DEMAND LOAD BRANCH 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">HEATSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Demand</td>
    <td align="right">HEATSYS1 DEMAND SPLITTER</td>
    <td align="right">HEATSYS1 DEMAND LOAD BRANCH 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">HEATSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Demand</td>
    <td align="right">HEATSYS1 DEMAND SPLITTER</td>
    <td align="right">HEATSYS1 DEMAND LOAD BRANCH 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">HEATSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Demand</td>
    <td align="right">HEATSYS1 DEMAND SPLITTER</td>
    <td align="right">HEATSYS1 DEMAND LOAD BRANCH 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">HEATSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Demand</td>
    <td align="right">HEATSYS1 DEMAND SPLITTER</td>
    <td align="right">HEATSYS1 DEMAND LOAD BRANCH 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL HEAT COIL</td>
    <td align="right">HEATSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Demand</td>
    <td align="right">HEATSYS1 DEMAND SPLITTER</td>
    <td align="right">HEATSYS1 DEMAND LOAD BRANCH 6</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:WATER</td>
    <td align="right">MAIN_CORRIDOR BASEBOARD HEATER</td>
    <td align="right">HEATSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Demand</td>
    <td align="right">HEATSYS1 DEMAND SPLITTER</td>
    <td align="right">HEATSYS1 DEMAND LOAD BRANCH 7</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:WATER</td>
    <td align="right">LOBBY BASEBOARD HEATER</td>
    <td align="right">HEATSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Demand</td>
    <td align="right">HEATSYS1 DEMAND SPLITTER</td>
    <td align="right">HEATSYS1 DEMAND LOAD BRANCH 8</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:WATER</td>
    <td align="right">MECH BASEBOARD HEATER</td>
    <td align="right">HEATSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Demand</td>
    <td align="right">HEATSYS1 DEMAND SPLITTER</td>
    <td align="right">HEATSYS1 DEMAND LOAD BRANCH 9</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:WATER</td>
    <td align="right">BATHROOMS BASEBOARD HEATER</td>
    <td align="right">HEATSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Demand</td>
    <td align="right">HEATSYS1 DEMAND SPLITTER</td>
    <td align="right">HEATSYS1 DEMAND LOAD BRANCH 10</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:WATER</td>
    <td align="right">OFFICES BASEBOARD HEATER</td>
    <td align="right">HEATSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Demand</td>
    <td align="right">HEATSYS1 DEMAND SPLITTER</td>
    <td align="right">HEATSYS1 DEMAND LOAD BRANCH 11</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:WATER</td>
    <td align="right">MEDIA_CENTER BASEBOARD HEATER</td>
    <td align="right">HEATSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Demand</td>
    <td align="right">HEATSYS1 DEMAND SPLITTER</td>
    <td align="right">HEATSYS1 DEMAND LOAD BRANCH 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">DOAS_POD_1_OA_HEATC 1</td>
    <td align="right">HEATSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Demand</td>
    <td align="right">HEATSYS1 DEMAND SPLITTER</td>
    <td align="right">HEATSYS1 DEMAND LOAD BRANCH 13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">DUALDUCT_OTHER_OA_HEATC 1</td>
    <td align="right">HEATSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Demand</td>
    <td align="right">HEATSYS1 DEMAND SPLITTER</td>
    <td align="right">HEATSYS1 DEMAND BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">HEATSYS1 DEMAND BYPASS PIPE</td>
    <td align="right">HEATSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">HEATSYS1 DEMAND OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">HEATSYS1 DEMAND OUTLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">COOLSYS1 SUPPLY INLET BRANCH</td>
    <td align="right">PUMP:VARIABLESPEED</td>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Supply</td>
    <td align="right">COOLSYS1 SUPPLY SPLITTER</td>
    <td align="right">COOLSYS1 SUPPLY EQUIPMENT BRANCH</td>
    <td align="right">CHILLER:ELECTRIC:EIR</td>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">COOLSYS1 SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Supply</td>
    <td align="right">COOLSYS1 SUPPLY SPLITTER</td>
    <td align="right">COOLSYS1 SUPPLY EQUIPMENT BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">COOLSYS1 SUPPLY EQUIPMENT BYPASS PIPE</td>
    <td align="right">COOLSYS1 SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">COOLSYS1 SUPPLY OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">COOLSYS1 SUPPLY OUTLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">COOLSYS1 DEMAND INLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">COOLSYS1 DEMAND INLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Demand</td>
    <td align="right">COOLSYS1 DEMAND SPLITTER</td>
    <td align="right">COOLSYS1 DEMAND LOAD BRANCH 1</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">CORNER_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">COOLSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Demand</td>
    <td align="right">COOLSYS1 DEMAND SPLITTER</td>
    <td align="right">COOLSYS1 DEMAND LOAD BRANCH 2</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">MULT_CLASS_1_POD_1 FAN COIL COOL COIL</td>
    <td align="right">COOLSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Demand</td>
    <td align="right">COOLSYS1 DEMAND SPLITTER</td>
    <td align="right">COOLSYS1 DEMAND LOAD BRANCH 3</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">CORRIDOR_POD_1 FAN COIL COOL COIL</td>
    <td align="right">COOLSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Demand</td>
    <td align="right">COOLSYS1 DEMAND SPLITTER</td>
    <td align="right">COOLSYS1 DEMAND LOAD BRANCH 4</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">CORNER_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">COOLSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Demand</td>
    <td align="right">COOLSYS1 DEMAND SPLITTER</td>
    <td align="right">COOLSYS1 DEMAND LOAD BRANCH 5</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">MULT_CLASS_2_POD_1 FAN COIL COOL COIL</td>
    <td align="right">COOLSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Demand</td>
    <td align="right">COOLSYS1 DEMAND SPLITTER</td>
    <td align="right">COOLSYS1 DEMAND LOAD BRANCH 6</td>
    <td align="right">COIL:COOLING:WATER:DETAILEDGEOMETRY</td>
    <td align="right">DOAS_POD_1_OA_COOLC 1</td>
    <td align="right">COOLSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Demand</td>
    <td align="right">COOLSYS1 DEMAND SPLITTER</td>
    <td align="right">COOLSYS1 DEMAND LOAD BRANCH 7</td>
    <td align="right">COIL:COOLING:WATER:DETAILEDGEOMETRY</td>
    <td align="right">DUALDUCT_OTHER_OA_COOLC 1</td>
    <td align="right">COOLSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Demand</td>
    <td align="right">COOLSYS1 DEMAND SPLITTER</td>
    <td align="right">COOLSYS1 DEMAND LOAD BRANCH 8</td>
    <td align="right">COIL:COOLING:WATER:DETAILEDGEOMETRY</td>
    <td align="right">DUALDUCT_OTHER_RC_COOLC 1</td>
    <td align="right">COOLSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Demand</td>
    <td align="right">COOLSYS1 DEMAND SPLITTER</td>
    <td align="right">COOLSYS1 DEMAND BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">COOLSYS1 DEMAND BYPASS PIPE</td>
    <td align="right">COOLSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">COOLSYS1 DEMAND OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">COOLSYS1 DEMAND OUTLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:58:41</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">      33.58</td>
    <td align="right">      34.65</td>
    <td align="right">     396.00</td>
    <td align="right">      0.795</td>
    <td align="right">      0.239</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">     161.81</td>
    <td align="right">     166.95</td>
    <td align="right">    1908.00</td>
    <td align="right">      0.795</td>
    <td align="right">      0.131</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">      33.58</td>
    <td align="right">      34.65</td>
    <td align="right">     396.00</td>
    <td align="right">      0.794</td>
    <td align="right">      0.238</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">     161.81</td>
    <td align="right">     166.95</td>
    <td align="right">    1908.00</td>
    <td align="right">      0.795</td>
    <td align="right">      0.131</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">      21.72</td>
    <td align="right">      22.05</td>
    <td align="right">    1764.00</td>
    <td align="right">      0.604</td>
    <td align="right">      0.169</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">      43.23</td>
    <td align="right">      99.75</td>
    <td align="right">    1596.00</td>
    <td align="right">      0.991</td>
    <td align="right">      0.188</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     768.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2184.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     684.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1008.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers</div>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">      33.58</td>
    <td align="right">      34.65</td>
    <td align="right">     396.00</td>
    <td align="right">      0.614</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">     161.81</td>
    <td align="right">     166.95</td>
    <td align="right">    1908.00</td>
    <td align="right">      0.614</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">      33.58</td>
    <td align="right">      34.65</td>
    <td align="right">     396.00</td>
    <td align="right">      0.614</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">     161.81</td>
    <td align="right">     166.95</td>
    <td align="right">    1908.00</td>
    <td align="right">      0.614</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">      21.72</td>
    <td align="right">      22.05</td>
    <td align="right">    1764.00</td>
    <td align="right">      0.344</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">      43.23</td>
    <td align="right">      99.75</td>
    <td align="right">    1596.00</td>
    <td align="right">      0.842</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     768.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2184.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     684.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1008.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:58:41</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">      33.58</td>
    <td align="right">      34.65</td>
    <td align="right">     396.00</td>
    <td align="right">      99.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">     161.81</td>
    <td align="right">     166.95</td>
    <td align="right">    1908.00</td>
    <td align="right">     477.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">      33.58</td>
    <td align="right">      34.65</td>
    <td align="right">     396.00</td>
    <td align="right">      99.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">     161.81</td>
    <td align="right">     166.95</td>
    <td align="right">    1908.00</td>
    <td align="right">     477.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">      21.72</td>
    <td align="right">      22.05</td>
    <td align="right">    1764.00</td>
    <td align="right">     441.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">      43.23</td>
    <td align="right">      99.75</td>
    <td align="right">    1596.00</td>
    <td align="right">     399.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     768.00</td>
    <td align="right">     192.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    2184.00</td>
    <td align="right">     546.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     684.00</td>
    <td align="right">     171.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    1008.00</td>
    <td align="right">     252.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     760.00</td>
    <td align="right">     190.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     455.74</td>
    <td align="right">     525.00</td>
    <td align="right">   13372.00</td>
    <td align="right">    3343.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">    4990.89</td>
    <td align="right">       0.00</td>
    <td align="right">    4990.89</td>
    <td align="right">    5281.56</td>
    <td align="right">   10272.45</td>
    <td align="right">   77381.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">   24047.03</td>
    <td align="right">       0.00</td>
    <td align="right">   24047.03</td>
    <td align="right">   13996.13</td>
    <td align="right">   38043.17</td>
    <td align="right">  372835.72</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">    4990.89</td>
    <td align="right">       0.00</td>
    <td align="right">    4990.89</td>
    <td align="right">    5281.56</td>
    <td align="right">   10272.45</td>
    <td align="right">   77381.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">   24047.03</td>
    <td align="right">       0.00</td>
    <td align="right">   24047.03</td>
    <td align="right">   13996.13</td>
    <td align="right">   38043.17</td>
    <td align="right">  372835.72</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">   16283.77</td>
    <td align="right">       0.00</td>
    <td align="right">   16283.77</td>
    <td align="right">   16636.91</td>
    <td align="right">   32920.68</td>
    <td align="right">   64469.26</td>
    <td align="right">      91.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">   26869.61</td>
    <td align="right">       0.00</td>
    <td align="right">   26869.61</td>
    <td align="right">   16108.76</td>
    <td align="right">   42978.36</td>
    <td align="right">  246796.50</td>
    <td align="right">      95.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.04</td>
    <td align="right">       8.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">    3583.87</td>
    <td align="right">       0.00</td>
    <td align="right">    3583.87</td>
    <td align="right">     792.23</td>
    <td align="right">    4376.11</td>
    <td align="right">   20238.34</td>
    <td align="right">      79.00</td>
    <td align="right">      17.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">   11967.14</td>
    <td align="right">       0.00</td>
    <td align="right">   11967.14</td>
    <td align="right">    7922.34</td>
    <td align="right">   19889.48</td>
    <td align="right">   57552.77</td>
    <td align="right">      79.00</td>
    <td align="right">      12.00</td>
    <td align="right">       5.00</td>
    <td align="right">      17.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">    4906.57</td>
    <td align="right">       0.00</td>
    <td align="right">    4906.57</td>
    <td align="right">    5017.48</td>
    <td align="right">    9924.06</td>
    <td align="right">   18024.77</td>
    <td align="right">      79.00</td>
    <td align="right">      12.00</td>
    <td align="right">       5.00</td>
    <td align="right">      17.00</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">    7030.78</td>
    <td align="right">       0.00</td>
    <td align="right">    7030.78</td>
    <td align="right">    7922.34</td>
    <td align="right">   14953.12</td>
    <td align="right">   26562.82</td>
    <td align="right">      79.00</td>
    <td align="right">      12.00</td>
    <td align="right">       5.00</td>
    <td align="right">      17.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS</td>
    <td align="right">   23746.90</td>
    <td align="right">       0.00</td>
    <td align="right">   23746.90</td>
    <td align="right">    5281.56</td>
    <td align="right">   29028.46</td>
    <td align="right">  133429.25</td>
    <td align="right">      79.00</td>
    <td align="right">      15.46</td>
    <td align="right">       1.54</td>
    <td align="right">      17.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">  152464.50</td>
    <td align="right">       0.00</td>
    <td align="right">  152464.50</td>
    <td align="right">   98237.02</td>
    <td align="right">  250701.51</td>
    <td align="right"> 1467507.13</td>
    <td align="right">      96.00</td>
    <td align="right">      17.00</td>
    <td align="right">       5.00</td>
    <td align="right">      17.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">     0.0881</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0881</td>
    <td align="right">     0.0264</td>
    <td align="right">     0.1145</td>
    <td align="right">     0.2239</td>
    <td align="right">      13.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">     0.4243</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4243</td>
    <td align="right">     0.0699</td>
    <td align="right">     0.4942</td>
    <td align="right">     1.0788</td>
    <td align="right">      13.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">     0.0881</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0881</td>
    <td align="right">     0.0264</td>
    <td align="right">     0.1145</td>
    <td align="right">     0.2239</td>
    <td align="right">      13.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">     0.4243</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4243</td>
    <td align="right">     0.0699</td>
    <td align="right">     0.4942</td>
    <td align="right">     1.0788</td>
    <td align="right">      13.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">     0.2936</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2936</td>
    <td align="right">     0.0831</td>
    <td align="right">     0.3768</td>
    <td align="right">     0.1865</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">     0.4474</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4474</td>
    <td align="right">     0.0849</td>
    <td align="right">     0.5323</td>
    <td align="right">     0.7141</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     1.7657</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.7657</td>
    <td align="right">     0.3607</td>
    <td align="right">     2.1264</td>
    <td align="right">     3.5061</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
    <td align="right">       4.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1</td>
    <td align="right">   61659.73</td>
    <td align="right">       0.00</td>
    <td align="right">   61659.73</td>
    <td align="right">  920671.76</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">   72903.40</td>
    <td align="right">       0.00</td>
    <td align="right">   72903.40</td>
    <td align="right">  546835.36</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1</td>
    <td align="right">     1.0833</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0833</td>
    <td align="right">     2.6640</td>
    <td align="right">      13.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">     1.2318</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2318</td>
    <td align="right">     1.5823</td>
    <td align="right">      13.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1</td>
    <td align="right">       0.00</td>
    <td align="right">      17.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">       0.00</td>
    <td align="right">      17.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1735</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.3344</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:58:41</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          53</td>
    <td align="right">          19</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          11</td>
    <td align="right">          11</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          11</td>
    <td align="right">          11</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          11</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">         145</td>
    <td align="right">         145</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">          84</td>
    <td align="right">          84</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          11</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         798</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         311</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2308</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         203</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         220</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         240</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         524</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:58:41</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">       4.27</td>
    <td align="right">    6525.03</td>
    <td align="right">07-JUL-18:50</td>
    <td align="right">   56917.21</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">       3.34</td>
    <td align="right">    6525.03</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">   28378.10</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_1</td>
    <td align="right">       0.15</td>
    <td align="right">     304.72</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    1304.13</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">       3.34</td>
    <td align="right">    6525.03</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">   28378.10</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       2.43</td>
    <td align="right">    4555.94</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">   20501.73</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1</td>
    <td align="right">       0.09</td>
    <td align="right">     170.48</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     767.15</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">       2.43</td>
    <td align="right">    4555.94</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">   20501.73</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">       2.43</td>
    <td align="right">    4555.94</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">   20501.73</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1</td>
    <td align="right">       0.09</td>
    <td align="right">     170.48</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     767.15</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">       2.43</td>
    <td align="right">    4555.94</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">   20501.73</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_1</td>
    <td align="right">       0.74</td>
    <td align="right">    1468.21</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    6283.52</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1</td>
    <td align="right">       0.44</td>
    <td align="right">     821.39</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    3696.27</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1</td>
    <td align="right">       0.44</td>
    <td align="right">     821.39</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    3696.27</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_1</td>
    <td align="right">       0.09</td>
    <td align="right">     165.50</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     744.77</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_1</td>
    <td align="right">       0.09</td>
    <td align="right">     165.50</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     744.77</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_POD_1</td>
    <td align="right">       0.09</td>
    <td align="right">     165.50</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     744.77</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_1</td>
    <td align="right">       0.15</td>
    <td align="right">     304.72</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    1304.13</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1</td>
    <td align="right">       0.09</td>
    <td align="right">     170.48</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     767.15</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1</td>
    <td align="right">       0.09</td>
    <td align="right">     170.48</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     767.15</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_1</td>
    <td align="right">       0.74</td>
    <td align="right">    1468.21</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    6283.52</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1</td>
    <td align="right">       0.44</td>
    <td align="right">     821.39</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    3696.27</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1</td>
    <td align="right">       0.44</td>
    <td align="right">     821.39</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    3696.27</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_CORRIDOR</td>
    <td align="right">       0.25</td>
    <td align="right">     470.65</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2117.93</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_CORRIDOR</td>
    <td align="right">       0.25</td>
    <td align="right">     470.65</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2117.93</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MAIN_CORRIDOR</td>
    <td align="right">       0.25</td>
    <td align="right">     470.65</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2117.93</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY</td>
    <td align="right">       0.14</td>
    <td align="right">     257.53</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    1158.87</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY</td>
    <td align="right">       0.14</td>
    <td align="right">     257.53</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    1158.87</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LOBBY</td>
    <td align="right">       0.14</td>
    <td align="right">     257.53</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    1158.87</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH</td>
    <td align="right">       0.12</td>
    <td align="right">     217.22</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     977.51</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH</td>
    <td align="right">       0.12</td>
    <td align="right">     217.22</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     977.51</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MECH</td>
    <td align="right">       0.12</td>
    <td align="right">     217.22</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     977.51</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATHROOMS</td>
    <td align="right">       0.11</td>
    <td align="right">     204.44</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     919.98</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATHROOMS</td>
    <td align="right">       0.11</td>
    <td align="right">     204.44</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     919.98</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BATHROOMS</td>
    <td align="right">       0.11</td>
    <td align="right">     204.44</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     919.98</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICES</td>
    <td align="right">       0.40</td>
    <td align="right">     783.44</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    3418.63</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICES</td>
    <td align="right">       0.30</td>
    <td align="right">     569.77</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2563.97</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:OFFICES</td>
    <td align="right">       0.30</td>
    <td align="right">     569.77</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2563.97</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MEDIA_CENTER</td>
    <td align="right">       0.46</td>
    <td align="right">     880.39</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    3865.11</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MEDIA_CENTER</td>
    <td align="right">       0.37</td>
    <td align="right">     687.08</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    3091.85</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MEDIA_CENTER</td>
    <td align="right">       0.37</td>
    <td align="right">     687.08</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    3091.85</td>
    <td align="right">08-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       0.91</td>
    <td align="right">    1969.09</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    7876.37</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1</td>
    <td align="right">       0.06</td>
    <td align="right">     134.24</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     536.98</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">       0.91</td>
    <td align="right">    1969.09</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    7876.37</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">       0.91</td>
    <td align="right">    1969.09</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    7876.37</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1</td>
    <td align="right">       0.06</td>
    <td align="right">     134.24</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     536.98</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">       0.91</td>
    <td align="right">    1969.09</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    7876.37</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1</td>
    <td align="right">       0.30</td>
    <td align="right">     646.81</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2587.25</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1</td>
    <td align="right">       0.30</td>
    <td align="right">     646.81</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2587.25</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1</td>
    <td align="right">       0.06</td>
    <td align="right">     134.24</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     536.98</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1</td>
    <td align="right">       0.06</td>
    <td align="right">     134.24</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     536.98</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1</td>
    <td align="right">       0.30</td>
    <td align="right">     646.81</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2587.25</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1</td>
    <td align="right">       0.30</td>
    <td align="right">     646.81</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2587.25</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICES</td>
    <td align="right">       0.10</td>
    <td align="right">     213.66</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     854.66</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:OFFICES</td>
    <td align="right">       0.10</td>
    <td align="right">     213.66</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     854.66</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MEDIA_CENTER</td>
    <td align="right">       0.09</td>
    <td align="right">     193.32</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     773.26</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:MEDIA_CENTER</td>
    <td align="right">       0.09</td>
    <td align="right">     193.32</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     773.26</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">       4.27</td>
    <td align="right">    6525.03</td>
    <td align="right">07-JUL-18:50</td>
    <td align="right">   56917.21</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">       4.27</td>
    <td align="right">    6525.03</td>
    <td align="right">07-JUL-18:50</td>
    <td align="right">   56917.21</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">       4.27</td>
    <td align="right">    6525.03</td>
    <td align="right">07-JUL-18:50</td>
    <td align="right">   56917.21</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">       4.27</td>
    <td align="right">    6525.03</td>
    <td align="right">07-JUL-18:50</td>
    <td align="right">   56917.21</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">       4.27</td>
    <td align="right">    6525.03</td>
    <td align="right">07-JUL-18:50</td>
    <td align="right">   56917.21</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">       4.27</td>
    <td align="right">    6525.03</td>
    <td align="right">07-JUL-18:50</td>
    <td align="right">   56917.21</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">       4.27</td>
    <td align="right">    6525.03</td>
    <td align="right">07-JUL-18:50</td>
    <td align="right">   56917.21</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">       4.27</td>
    <td align="right">    6525.03</td>
    <td align="right">07-JUL-18:50</td>
    <td align="right">   56917.21</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">    2438.05</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">    2438.05</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Fan Energy:Fans:Electricity</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    1576.14</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Zone Exhaust Fans:Fans:Electricity</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">     107.25</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">    1024.62</td>
    <td align="right">08-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-07:30</td>
    <td align="right">    2218.80</td>
    <td align="right">07-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Exterior Facade Lighting:ExteriorLights:Electricity</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-07:30</td>
    <td align="right">    2218.80</td>
    <td align="right">07-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       0.55</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-01:40</td>
    <td align="right">   35747.13</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">   35710.89</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">   35710.89</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-01:40</td>
    <td align="right">    1550.48</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">07-JUL-01:40</td>
    <td align="right">    1550.48</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">      16.46</td>
    <td align="right">      20.00</td>
    <td align="right">08-JAN-18:20</td>
    <td align="right">  297348.84</td>
    <td align="right">08-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">      16.46</td>
    <td align="right">      20.00</td>
    <td align="right">08-JAN-18:20</td>
    <td align="right">  297348.84</td>
    <td align="right">08-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">       0.40</td>
    <td align="right">      20.00</td>
    <td align="right">08-JAN-06:10</td>
    <td align="right">   15395.82</td>
    <td align="right">08-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:NaturalGas</td>
    <td align="right">       0.40</td>
    <td align="right">      20.00</td>
    <td align="right">08-JAN-06:10</td>
    <td align="right">   15395.82</td>
    <td align="right">08-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">      16.06</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">  294597.65</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:NaturalGas</td>
    <td align="right">      16.06</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">  294597.65</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">       1.41</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">  103872.21</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">       1.41</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">  103872.21</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">       1.41</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">  103872.21</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">       2.39</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">       2.39</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">       2.39</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">SHW_default:WaterSystems:Water</td>
    <td align="right">       2.39</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">       2.39</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">       2.39</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">       2.39</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">SHW_default:WaterSystems:MainsWater</td>
    <td align="right">       2.39</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">07-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">07-JAN-00:10</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      45.93</td>
    <td align="right">     163.86</td>
    <td align="right">07-JUL-18:00</td>
    <td align="right">  687278.39</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      11.16</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">  163955.85</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_1</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-11:50</td>
    <td align="right">    7532.43</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      10.49</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">  163955.85</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-11:50</td>
    <td align="right">    7532.43</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">      10.49</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">  163955.85</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-11:50</td>
    <td align="right">    7532.43</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">   48006.26</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2208.41</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">   48006.26</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2208.41</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_1</td>
    <td align="right">       1.22</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-10:00</td>
    <td align="right">   27312.29</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-10:00</td>
    <td align="right">   27312.29</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-10:00</td>
    <td align="right">   27312.29</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    8831.45</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    8831.45</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_1</td>
    <td align="right">       0.36</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-14:10</td>
    <td align="right">    5823.46</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_1</td>
    <td align="right">       0.34</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-14:10</td>
    <td align="right">    5823.46</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_POD_1</td>
    <td align="right">       0.34</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-14:10</td>
    <td align="right">    5823.46</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2222.47</td>
    <td align="right">08-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2222.47</td>
    <td align="right">08-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_1</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">    7615.53</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1</td>
    <td align="right">       0.54</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">    7615.53</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1</td>
    <td align="right">       0.54</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">    7615.53</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2388.56</td>
    <td align="right">08-JUL-11:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2388.56</td>
    <td align="right">08-JUL-11:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_1</td>
    <td align="right">       1.91</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">   27514.01</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1</td>
    <td align="right">       1.77</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">   27514.01</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1</td>
    <td align="right">       1.77</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">   27514.01</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    9557.43</td>
    <td align="right">08-JUL-11:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    9557.43</td>
    <td align="right">08-JUL-11:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_CORRIDOR</td>
    <td align="right">       1.21</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">   16164.96</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_CORRIDOR</td>
    <td align="right">       1.18</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">   16164.96</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MAIN_CORRIDOR</td>
    <td align="right">       1.18</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">   16164.96</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    3046.15</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    3046.15</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LOBBY</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-10:20</td>
    <td align="right">    8192.42</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LOBBY</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-10:20</td>
    <td align="right">    8192.42</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LOBBY</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-10:20</td>
    <td align="right">    8192.42</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LOBBY</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2149.63</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LOBBY</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2149.63</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH</td>
    <td align="right">       0.89</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">   10640.98</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH</td>
    <td align="right">       0.86</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">   10640.98</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MECH</td>
    <td align="right">       0.86</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">   10640.98</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2566.03</td>
    <td align="right">08-JUL-11:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MECH</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2566.03</td>
    <td align="right">08-JUL-11:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATHROOMS</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">    8769.79</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATHROOMS</td>
    <td align="right">       0.57</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">    8769.79</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BATHROOMS</td>
    <td align="right">       0.57</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">    8769.79</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATHROOMS</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2094.58</td>
    <td align="right">08-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BATHROOMS</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    2094.58</td>
    <td align="right">08-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICES</td>
    <td align="right">       1.78</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">   23333.83</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICES</td>
    <td align="right">       1.69</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">   23333.83</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:OFFICES</td>
    <td align="right">       1.69</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">   23333.83</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICES</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    7317.75</td>
    <td align="right">08-JUL-11:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:OFFICES</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    7317.75</td>
    <td align="right">08-JUL-11:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MEDIA_CENTER</td>
    <td align="right">       1.68</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">   21056.16</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MEDIA_CENTER</td>
    <td align="right">       1.59</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">   21056.16</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MEDIA_CENTER</td>
    <td align="right">       1.59</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">   21056.16</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MEDIA_CENTER</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    6400.54</td>
    <td align="right">08-JUL-11:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MEDIA_CENTER</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">    6400.54</td>
    <td align="right">08-JUL-11:50</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      14.79</td>
    <td align="right">     163.86</td>
    <td align="right">07-JUL-00:10</td>
    <td align="right">  273811.90</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       0.29</td>
    <td align="right">     163.86</td>
    <td align="right">07-JUL-00:10</td>
    <td align="right">    6627.54</td>
    <td align="right">08-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.29</td>
    <td align="right">     163.86</td>
    <td align="right">07-JUL-00:10</td>
    <td align="right">    6627.54</td>
    <td align="right">08-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.29</td>
    <td align="right">     163.86</td>
    <td align="right">07-JUL-00:10</td>
    <td align="right">    6627.54</td>
    <td align="right">08-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      15.91</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">  271097.01</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       8.09</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">  191444.79</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      14.50</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">  271097.01</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">       8.09</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">  191444.79</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">       1.41</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">  103872.21</td>
    <td align="right">08-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">       6.41</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">   83974.08</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">       6.41</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">   83974.08</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      18.86</td>
    <td align="right">     163.86</td>
    <td align="right">07-JUL-18:00</td>
    <td align="right">  286954.68</td>
    <td align="right">08-JUL-11:50</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       0.29</td>
    <td align="right">     163.86</td>
    <td align="right">07-JUL-18:00</td>
    <td align="right">    6627.53</td>
    <td align="right">08-JAN-13:50</td>
  </tr>
  <tr>
    <td align="right">SHW_default:WaterSystems:EnergyTransfer</td>
    <td align="right">       0.29</td>
    <td align="right">     163.86</td>
    <td align="right">07-JUL-18:00</td>
    <td align="right">    6627.53</td>
    <td align="right">08-JAN-13:50</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      14.45</td>
    <td align="right">       0.00</td>
    <td align="right">08-JAN-18:10</td>
    <td align="right">  265137.88</td>
    <td align="right">08-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">       1.40</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">  103713.89</td>
    <td align="right">08-JUL-11:50</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">       2.72</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">  183641.35</td>
    <td align="right">08-JUL-10:20</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">       2.72</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">  183641.35</td>
    <td align="right">08-JUL-10:20</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:58:41</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">      0.389</td>
    <td align="right">     -0.026</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.012</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.022</td>
    <td align="right">      0.091</td>
    <td align="right">      0.062</td>
    <td align="right">      0.181</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.187</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.128</td>
    <td align="right">     -0.394</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">      1.119</td>
    <td align="right">     -0.095</td>
    <td align="right">      0.002</td>
    <td align="right">     -0.056</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.105</td>
    <td align="right">      0.438</td>
    <td align="right">      0.300</td>
    <td align="right">      0.792</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.746</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.340</td>
    <td align="right">     -1.523</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">      0.544</td>
    <td align="right">     -0.034</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.011</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.022</td>
    <td align="right">      0.091</td>
    <td align="right">      0.062</td>
    <td align="right">      0.085</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.247</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.128</td>
    <td align="right">     -0.386</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">      1.804</td>
    <td align="right">     -0.116</td>
    <td align="right">      0.002</td>
    <td align="right">     -0.055</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.105</td>
    <td align="right">      0.438</td>
    <td align="right">      0.300</td>
    <td align="right">      0.332</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.030</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.339</td>
    <td align="right">     -1.445</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">      1.695</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     -0.109</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.049</td>
    <td align="right">      0.304</td>
    <td align="right">      0.099</td>
    <td align="right">      0.413</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.702</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.399</td>
    <td align="right">     -1.358</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">      1.614</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">     -0.117</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.113</td>
    <td align="right">      0.366</td>
    <td align="right">      0.090</td>
    <td align="right">      0.219</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.550</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.387</td>
    <td align="right">     -1.357</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">      0.339</td>
    <td align="right">     -0.022</td>
    <td align="right">      0.001</td>
    <td align="right">     -0.007</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.088</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.014</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.019</td>
    <td align="right">     -0.375</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">      1.179</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">     -0.040</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.251</td>
    <td align="right">      0.000</td>
    <td align="right">      0.075</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.151</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.187</td>
    <td align="right">     -1.136</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">      0.477</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">     -0.029</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.137</td>
    <td align="right">      0.000</td>
    <td align="right">      0.289</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.266</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.120</td>
    <td align="right">     -0.490</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">      0.861</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">     -0.038</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.116</td>
    <td align="right">      0.000</td>
    <td align="right">      0.083</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.149</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.188</td>
    <td align="right">     -0.690</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS</td>
    <td align="right">      0.586</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">     -0.047</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.109</td>
    <td align="right">      0.000</td>
    <td align="right">      0.055</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.097</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.126</td>
    <td align="right">     -0.490</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     10.607</td>
    <td align="right">     -0.293</td>
    <td align="right">      0.028</td>
    <td align="right">     -0.520</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.415</td>
    <td align="right">      2.427</td>
    <td align="right">      0.914</td>
    <td align="right">      2.531</td>
    <td align="right">      0.000</td>
    <td align="right">      0.033</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.139</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.360</td>
    <td align="right">     -9.643</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">08-JUL-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">   -2744.68</td>
    <td align="right">       0.00</td>
    <td align="right">    -244.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     426.19</td>
    <td align="right">     134.24</td>
    <td align="right">     243.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2258.58</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -73.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">08-JUL-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">  -15159.58</td>
    <td align="right">       0.00</td>
    <td align="right">   -1184.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2053.49</td>
    <td align="right">     646.81</td>
    <td align="right">     840.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13000.61</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -197.07</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">08-JUL-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">   -3265.15</td>
    <td align="right">       0.00</td>
    <td align="right">    -245.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     426.19</td>
    <td align="right">     134.24</td>
    <td align="right">     485.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2537.98</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -74.07</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">08-JUL-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">  -17525.17</td>
    <td align="right">       0.00</td>
    <td align="right">   -1190.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2053.49</td>
    <td align="right">     646.81</td>
    <td align="right">    1975.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14239.17</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -198.52</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">08-JUL-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10523.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1424.43</td>
    <td align="right">     213.66</td>
    <td align="right">    1653.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7461.81</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -230.36</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">08-JUL-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11351.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1717.69</td>
    <td align="right">     193.32</td>
    <td align="right">    1411.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8251.90</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -223.42</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">08-JUL-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">   -3989.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -258.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     413.76</td>
    <td align="right">       0.00</td>
    <td align="right">      21.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3826.20</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">08-JUL-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7553.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1176.63</td>
    <td align="right">       0.00</td>
    <td align="right">     232.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6253.56</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -108.95</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">08-JUL-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3380.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     643.82</td>
    <td align="right">       0.00</td>
    <td align="right">     327.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2478.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -69.25</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">08-JUL-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3730.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     543.06</td>
    <td align="right">       0.00</td>
    <td align="right">     673.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2622.59</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -109.01</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS</td>
    <td align="right">08-JUL-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4067.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     511.10</td>
    <td align="right">       0.00</td>
    <td align="right">     337.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3290.65</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -72.69</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">08-JUL-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">  -42684.21</td>
    <td align="right">       0.00</td>
    <td align="right">  -43729.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11389.85</td>
    <td align="right">    1969.09</td>
    <td align="right">    8202.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   66221.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1369.41</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">08-JAN-06:10</td>
    <td align="right">    7355.41</td>
    <td align="right">       0.00</td>
    <td align="right">     269.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     340.96</td>
    <td align="right">     134.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1663.48</td>
    <td align="right">       0.00</td>
    <td align="right">   -1298.91</td>
    <td align="right">   -5138.01</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">08-JAN-06:10</td>
    <td align="right">   26458.89</td>
    <td align="right">       0.00</td>
    <td align="right">    1321.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1642.79</td>
    <td align="right">     646.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6612.34</td>
    <td align="right">       0.00</td>
    <td align="right">   -3436.45</td>
    <td align="right">  -20021.02</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">08-JAN-06:10</td>
    <td align="right">    7430.15</td>
    <td align="right">       0.00</td>
    <td align="right">     270.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     340.96</td>
    <td align="right">     134.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1710.63</td>
    <td align="right">       0.00</td>
    <td align="right">   -1298.46</td>
    <td align="right">   -5166.97</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">08-JAN-06:10</td>
    <td align="right">   26646.31</td>
    <td align="right">       0.00</td>
    <td align="right">    1328.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1642.79</td>
    <td align="right">     646.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6829.08</td>
    <td align="right">       0.00</td>
    <td align="right">   -3434.60</td>
    <td align="right">  -20000.54</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">08-JAN-06:10</td>
    <td align="right">   23165.97</td>
    <td align="right">       0.00</td>
    <td align="right">     644.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1139.54</td>
    <td align="right">     213.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6176.11</td>
    <td align="right">       0.00</td>
    <td align="right">   -4061.77</td>
    <td align="right">  -14926.10</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">08-JAN-06:10</td>
    <td align="right">   20445.23</td>
    <td align="right">       0.00</td>
    <td align="right">    1161.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1374.16</td>
    <td align="right">     193.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4062.58</td>
    <td align="right">       0.00</td>
    <td align="right">   -3934.77</td>
    <td align="right">  -15176.77</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">08-JAN-06:10</td>
    <td align="right">    5602.72</td>
    <td align="right">       0.00</td>
    <td align="right">     282.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     331.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -101.87</td>
    <td align="right">       0.00</td>
    <td align="right">    -193.32</td>
    <td align="right">   -5920.65</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">08-JAN-06:10</td>
    <td align="right">   15649.26</td>
    <td align="right">       0.00</td>
    <td align="right">     815.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     941.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1111.47</td>
    <td align="right">       0.00</td>
    <td align="right">   -1929.80</td>
    <td align="right">  -14364.40</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">08-JAN-06:10</td>
    <td align="right">    8112.11</td>
    <td align="right">       0.00</td>
    <td align="right">     249.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     515.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2389.74</td>
    <td align="right">       0.00</td>
    <td align="right">   -1225.04</td>
    <td align="right">   -5262.29</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">08-JAN-06:10</td>
    <td align="right">   10457.37</td>
    <td align="right">       0.00</td>
    <td align="right">     373.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     434.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1118.82</td>
    <td align="right">       0.00</td>
    <td align="right">   -1931.32</td>
    <td align="right">   -8215.20</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS</td>
    <td align="right">08-JAN-06:10</td>
    <td align="right">    7453.29</td>
    <td align="right">       0.00</td>
    <td align="right">    1831.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     408.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -811.69</td>
    <td align="right">       0.00</td>
    <td align="right">   -1292.52</td>
    <td align="right">   -7589.62</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">08-JAN-06:10</td>
    <td align="right">  158776.72</td>
    <td align="right">       0.00</td>
    <td align="right">    8548.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9111.88</td>
    <td align="right">    1969.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -32587.80</td>
    <td align="right">       0.00</td>
    <td align="right">  -24036.96</td>
    <td align="right"> -121781.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:58:41</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1</td>
    <td align="right">     2.6640</td>
    <td align="right">     0.0000</td>
    <td align="right">   403.2000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.6640</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     2.6640</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">     6.8288</td>
    <td align="right">     0.0000</td>
    <td align="right">   121.8000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.8288</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1</td>
    <td align="right">     2.6640</td>
    <td align="right">     0.0000</td>
    <td align="right">   403.2000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.6640</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     2.6640</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">     1.5823</td>
    <td align="right">     0.0000</td>
    <td align="right">   121.8000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.5823</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">   0.000000</td>
    <td align="right">    34.6500</td>
    <td align="right">   0.000000</td>
    <td align="right">      99.00</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">   0.000000</td>
    <td align="right">   166.9500</td>
    <td align="right">   0.000000</td>
    <td align="right">     477.00</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">   0.000000</td>
    <td align="right">    34.6500</td>
    <td align="right">   0.000000</td>
    <td align="right">      99.00</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">   0.000000</td>
    <td align="right">   166.9500</td>
    <td align="right">   0.000000</td>
    <td align="right">     477.00</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">   0.000000</td>
    <td align="right">    22.0500</td>
    <td align="right">   0.000000</td>
    <td align="right">     441.00</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">   0.000000</td>
    <td align="right">    99.7500</td>
    <td align="right">   0.000000</td>
    <td align="right">     399.00</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     192.00</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     546.00</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     171.00</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     252.00</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     190.00</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1</td>
    <td align="right">   0.000000</td>
    <td align="right">     403.20</td>
    <td align="right">   0.000000</td>
    <td align="right">  1344.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">   0.000000</td>
    <td align="right">     121.80</td>
    <td align="right">   0.000000</td>
    <td align="right">  1999.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     0.2239</td>
    <td align="right">     0.2239</td>
    <td align="right">     0.2239</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     1.0788</td>
    <td align="right">     1.0788</td>
    <td align="right">     1.0788</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     0.2239</td>
    <td align="right">     0.2239</td>
    <td align="right">     0.2239</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     1.0788</td>
    <td align="right">     1.0788</td>
    <td align="right">     1.0788</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     1.5093</td>
    <td align="right">     1.5093</td>
    <td align="right">     0.1865</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     2.0310</td>
    <td align="right">     2.0310</td>
    <td align="right">     0.7141</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     0.0586</td>
    <td align="right">     0.0586</td>
    <td align="right">     0.0586</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     1.2832</td>
    <td align="right">     1.2832</td>
    <td align="right">     0.1665</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     0.4957</td>
    <td align="right">     0.4957</td>
    <td align="right">     0.0522</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     0.6393</td>
    <td align="right">     0.6393</td>
    <td align="right">     0.0769</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     0.8703</td>
    <td align="right">     0.8703</td>
    <td align="right">     0.3861</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1</td>
    <td align="right">     2.6640</td>
    <td align="right">     2.6640</td>
    <td align="right">     2.6640</td>
    <td align="right">     2.6640</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">     6.8288</td>
    <td align="right">     6.8288</td>
    <td align="right">     6.8288</td>
    <td align="right">     1.5823</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     0.2239</td>
    <td align="right">     0.2239</td>
    <td align="right">     0.2239</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     1.0788</td>
    <td align="right">     1.0788</td>
    <td align="right">     1.0788</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     0.2239</td>
    <td align="right">     0.2239</td>
    <td align="right">     0.2239</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     1.0788</td>
    <td align="right">     1.0788</td>
    <td align="right">     1.0788</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     0.1865</td>
    <td align="right">     0.1865</td>
    <td align="right">     0.1865</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     0.7141</td>
    <td align="right">     0.7141</td>
    <td align="right">     0.7141</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">DOAS_POD_1</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     0.0586</td>
    <td align="right">     0.0586</td>
    <td align="right">     0.0586</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     0.1665</td>
    <td align="right">     0.1665</td>
    <td align="right">     0.1665</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     0.0522</td>
    <td align="right">     0.0522</td>
    <td align="right">     0.0522</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     0.0769</td>
    <td align="right">     0.0769</td>
    <td align="right">     0.0769</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS</td>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR</td>
    <td align="right">     0.3861</td>
    <td align="right">     0.3861</td>
    <td align="right">     0.3861</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1</td>
    <td align="right">     2.6640</td>
    <td align="right">     2.6640</td>
    <td align="right">     2.6640</td>
    <td align="right">     2.6640</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER</td>
    <td align="right">     1.5823</td>
    <td align="right">     1.5823</td>
    <td align="right">     1.5823</td>
    <td align="right">     1.5823</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:58:41</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Cooling Degree Days</td>
    <td align="right">1743</td>
  </tr>
  <tr>
    <td align="right">Heating Degree Days</td>
    <td align="right">3430</td>
  </tr>
  <tr>
    <td align="right">HDD and CDD data source</td>
    <td align="right">Weather File Stat</td>
  </tr>
  <tr>
    <td align="right">Climate Zone</td>
    <td align="right">5A</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">JUL ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     3343.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1</td>
    <td align="right">      99.00</td>
    <td align="right">      99.00</td>
    <td align="right">0.00</td>
    <td align="right">      14.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1</td>
    <td align="right">     477.00</td>
    <td align="right">     477.00</td>
    <td align="right">0.00</td>
    <td align="right">      14.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1</td>
    <td align="right">      99.00</td>
    <td align="right">      99.00</td>
    <td align="right">0.00</td>
    <td align="right">      14.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1</td>
    <td align="right">     477.00</td>
    <td align="right">     477.00</td>
    <td align="right">0.00</td>
    <td align="right">      14.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES</td>
    <td align="right">     441.00</td>
    <td align="right">     441.00</td>
    <td align="right">0.00</td>
    <td align="right">      14.00</td>
  </tr>
  <tr>
    <td align="right">MEDIA_CENTER</td>
    <td align="right">     399.00</td>
    <td align="right">     399.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1</td>
    <td align="right">     192.00</td>
    <td align="right">     192.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR</td>
    <td align="right">     546.00</td>
    <td align="right">     546.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY</td>
    <td align="right">     171.00</td>
    <td align="right">     171.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH</td>
    <td align="right">     252.00</td>
    <td align="right">     252.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS</td>
    <td align="right">     190.00</td>
    <td align="right">     190.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    3343.00</td>
    <td align="right">    3343.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [GJ]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [GJ]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.06</td>
    <td align="right">  294597.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">       0.51</td>
    <td align="right">   35710.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">       2.43</td>
    <td align="right">   20501.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Exterior Facade Lighting</td>
    <td align="right">       0.24</td>
    <td align="right">    2218.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">       0.91</td>
    <td align="right">    7876.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Fan Energy</td>
    <td align="right">       0.08</td>
    <td align="right">    1576.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Zone Exhaust Fans</td>
    <td align="right">       0.01</td>
    <td align="right">     107.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       0.05</td>
    <td align="right">    1024.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.04</td>
    <td align="right">    1550.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- SHW_default</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.40</td>
    <td align="right">   15395.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.91</td>
    <td align="right">       4.27</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">      16.46</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.91</td>
    <td align="right">      20.73</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Process energy cost based on ratio of process to total energy.</div>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       0.73</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       0.15</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       0.04</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       0.27</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       1.28</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       1.28</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       4.80</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.12</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       4.92</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       4.92</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      11.71</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      77.46</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       2.46</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       0.63</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       1.94</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       4.41</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       1.39</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       3682.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">        439.</td>
    <td align="right">       2115.</td>
  </tr>
  <tr>
    <td align="right">OFF_OCC_SCH</td>
    <td align="right">       1496.</td>
    <td align="right">       2115.</td>
  </tr>
  <tr>
    <td align="right">LIB_OCC_SCH</td>
    <td align="right">        838.</td>
    <td align="right">       1935.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH</td>
    <td align="right">       5782.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1688.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       2072.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">EXT_LIGHT_SCH</td>
    <td align="right">       7118.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS SHW_DEFAULT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS SHW_DEFAULT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">DOAS_POD_1_OAMINOAFRACSCHEDULE</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">DUALDUCT_OTHER_OAMINOAFRACSCHEDULE</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">CORNER_CLASS_1_POD_1 DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">      21.70</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH</td>
    <td align="right">CORNER_CLASS_1_POD_1 DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">      23.30</td>
    <td align="right">         365</td>
    <td align="right">      27.20</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:58:41</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:58:41</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
</body>
</html>
