<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> BUILDING WITH MANY SHADING EFFECTS RUN PERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
  2025-05-25
  15:59:00
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 25.1.0-68a4a7c774, YMD=2025.05.25 15:59</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>BUILDING WITH MANY SHADING EFFECTS</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</b></p>
<p>Simulation Timestamp: <b>2025-05-25
  15:59:00</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:59:00</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2741.73</td>
    <td align="right">     3513.30</td>
    <td align="right">     3513.30</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2741.73</td>
    <td align="right">     3513.30</td>
    <td align="right">     3513.30</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     9746.32</td>
    <td align="right">    12489.11</td>
    <td align="right">    12489.11</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     9746.32</td>
    <td align="right">    12489.11</td>
    <td align="right">    12489.11</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      780.39</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      780.39</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2678.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.74</td>
    <td align="right">     2678.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Note: District heating water appears to be the principal heating source based on energy usage.</div>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2678.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2678.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.40</td>
    <td align="right">     3432.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.40</td>
    <td align="right">     3432.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.40</td>
    <td align="right">     3432.91</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.40</td>
    <td align="right">     3432.91</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:59:00</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 25.1.0-68a4a7c774, YMD=2025.05.25 15:59</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       41.98</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -87.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      201.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      891.96</td>
    <td align="right">      167.23</td>
    <td align="right">      278.71</td>
    <td align="right">      167.23</td>
    <td align="right">      278.80</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      891.96</td>
    <td align="right">      167.23</td>
    <td align="right">      278.71</td>
    <td align="right">      167.23</td>
    <td align="right">      278.80</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      215.50</td>
    <td align="right">        0.00</td>
    <td align="right">       74.31</td>
    <td align="right">       66.88</td>
    <td align="right">       74.31</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">       26.66</td>
    <td align="right">       39.99</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">       26.66</td>
    <td align="right">       39.99</td>
    <td align="right">       26.65</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      891.96</td>
    <td align="right">      167.23</td>
    <td align="right">      278.71</td>
    <td align="right">      167.23</td>
    <td align="right">      278.80</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      891.96</td>
    <td align="right">      167.23</td>
    <td align="right">      278.71</td>
    <td align="right">      167.23</td>
    <td align="right">      278.80</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      215.50</td>
    <td align="right">        0.00</td>
    <td align="right">       74.31</td>
    <td align="right">       66.88</td>
    <td align="right">       74.31</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">       26.66</td>
    <td align="right">       39.99</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">       26.66</td>
    <td align="right">       39.99</td>
    <td align="right">       26.65</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      408.77</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1 @ 200 601 0 T</td>
    <td align="right">      111.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      339.80</td>
    <td align="right">        1.00</td>
    <td align="right">      130.06</td>
    <td align="right">        0.00</td>
    <td align="right">       37.16</td>
    <td align="right">       37.16</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE 2 @ 200 200 0 T</td>
    <td align="right">       37.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      113.27</td>
    <td align="right">        1.00</td>
    <td align="right">       37.16</td>
    <td align="right">        0.00</td>
    <td align="right">        7.43</td>
    <td align="right">        7.43</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE 3 @ 200 610 0 T</td>
    <td align="right">      111.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      339.80</td>
    <td align="right">        1.00</td>
    <td align="right">      130.06</td>
    <td align="right">        0.00</td>
    <td align="right">       22.29</td>
    <td align="right">       22.29</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE 4 @ 200 600 0 T</td>
    <td align="right">      111.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      339.80</td>
    <td align="right">        1.00</td>
    <td align="right">      148.64</td>
    <td align="right">        0.00</td>
    <td align="right">       37.16</td>
    <td align="right">       37.16</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE 5 @ 200 601 1 T</td>
    <td align="right">      111.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      339.80</td>
    <td align="right">        1.00</td>
    <td align="right">      130.06</td>
    <td align="right">        0.00</td>
    <td align="right">       37.16</td>
    <td align="right">       37.16</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE 6 @ 200 200 1 T</td>
    <td align="right">       37.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      113.27</td>
    <td align="right">        1.00</td>
    <td align="right">       37.16</td>
    <td align="right">        0.00</td>
    <td align="right">        7.43</td>
    <td align="right">        7.43</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE 7 @ 200 610 1 T</td>
    <td align="right">      111.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      339.80</td>
    <td align="right">        1.00</td>
    <td align="right">      111.48</td>
    <td align="right">        0.00</td>
    <td align="right">       22.29</td>
    <td align="right">       22.29</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE 8 @ 200 200 1 T</td>
    <td align="right">       37.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      113.27</td>
    <td align="right">        1.00</td>
    <td align="right">       37.16</td>
    <td align="right">        0.00</td>
    <td align="right">        7.43</td>
    <td align="right">        7.43</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE 9 @ 200 600 1 T</td>
    <td align="right">      111.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      339.80</td>
    <td align="right">        1.00</td>
    <td align="right">      130.16</td>
    <td align="right">        0.00</td>
    <td align="right">       37.16</td>
    <td align="right">       37.16</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      780.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2378.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">      891.96</td>
    <td align="right">        0.00</td>
    <td align="right">      215.50</td>
    <td align="right">      215.50</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      780.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2378.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">      891.96</td>
    <td align="right">        0.00</td>
    <td align="right">      215.50</td>
    <td align="right">      215.50</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">ZONE 1 @ 200 601 0 T</td>
    <td align="right">      111.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE 1 @ 200 601 0 T</td>
    <td align="right">GENERAL</td>
    <td align="right">ZONE 1 @ 200 601 0 T</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE 2 @ 200 200 0 T</td>
    <td align="right">       37.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE 2 @ 200 200 0 T</td>
    <td align="right">GENERAL</td>
    <td align="right">ZONE 2 @ 200 200 0 T</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE 3 @ 200 610 0 T</td>
    <td align="right">      111.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE 3 @ 200 610 0 T</td>
    <td align="right">GENERAL</td>
    <td align="right">ZONE 3 @ 200 610 0 T</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE 4 @ 200 600 0 T</td>
    <td align="right">      111.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE 4 @ 200 600 0 T</td>
    <td align="right">GENERAL</td>
    <td align="right">ZONE 4 @ 200 600 0 T</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE 5 @ 200 601 1 T</td>
    <td align="right">      111.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE 5 @ 200 601 1 T</td>
    <td align="right">GENERAL</td>
    <td align="right">ZONE 5 @ 200 601 1 T</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE 6 @ 200 200 1 T</td>
    <td align="right">       37.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE 6 @ 200 200 1 T</td>
    <td align="right">GENERAL</td>
    <td align="right">ZONE 6 @ 200 200 1 T</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE 7 @ 200 610 1 T</td>
    <td align="right">      111.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE 7 @ 200 610 1 T</td>
    <td align="right">GENERAL</td>
    <td align="right">ZONE 7 @ 200 610 1 T</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE 8 @ 200 200 1 T</td>
    <td align="right">       37.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE 8 @ 200 200 1 T</td>
    <td align="right">GENERAL</td>
    <td align="right">ZONE 8 @ 200 200 1 T</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE 9 @ 200 600 1 T</td>
    <td align="right">      111.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE 9 @ 200 600 1 T</td>
    <td align="right">GENERAL</td>
    <td align="right">ZONE 9 @ 200 600 1 T</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      780.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      780.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">      780.39</td>
    <td align="right">      780.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      780.39</td>
    <td align="right">      780.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:59:00</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">19-JUL-14:15</td>
    <td align="right">27-JAN-07:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   515403.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    87203.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    87203.95</td>
    <td align="right">   515403.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   515403.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    87203.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:59:00</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9680.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.23</td>
    <td align="right">     9680.09</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12404.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.87</td>
    <td align="right">    12404.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12404.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.87</td>
    <td align="right">    12404.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:59:00</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:59:00</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">EAST SIDE TREE</td>
    <td align="right">WEST SIDE TREE | ZN001:WALL001:SHADE001 | ZN002:WALL001:SHADE001 | ZN003:WALL001:SHADE001 | ZN004:WALL001:SHADE001 | ZN005:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN009:WALL001:SHADE001 | ZN001:WALL002 | ZN001:WALL003 | ZN002:WALL001 | ZN002:WALL002 | ZN003:WALL002 | ZN003:WALL003 | ZN003:WALL004 | ZN004:WALL002 | ZN005:WALL002 | ZN005:WALL003 | ZN006:WALL001 | ZN006:WALL002 | ZN007:WALL002 | ZN007:WALL003 | ZN008:WALL001 | ZN008:WALL002 | ZN008:FLR001 | ZN009:WALL002 |</td>
  </tr>
  <tr>
    <td align="right">WEST SIDE TREE</td>
    <td align="right">EAST SIDE TREE | ZN001:WALL001:SHADE001 | ZN002:WALL001:SHADE001 | ZN003:WALL001:SHADE001 | ZN004:WALL001:SHADE001 | ZN005:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN009:WALL001:SHADE001 | ZN001:WALL005 | ZN002:WALL001 | ZN002:WALL002 | ZN003:WALL006 | ZN003:WALL007 | ZN004:WALL004 | ZN004:WALL005 | ZN004:WALL006 | ZN005:WALL005 | ZN006:WALL001 | ZN006:WALL002 | ZN007:WALL005 | ZN007:WALL006 | ZN008:WALL001 | ZN008:WALL002 | ZN008:FLR001 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">ZN001:WALL001:SHADE001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN001:WALL001 | ZN002:WALL001 | ZN003:WALL001 | ZN003:WALL006 | ZN003:WALL007 | ZN004:WALL001 | ZN004:WALL004 | ZN004:WALL005 | ZN004:WALL006 |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZN001:WALL001:SHADE001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN005:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN009:WALL001:SHADE001 | ZN001:WALL001 | ZN002:WALL001 | ZN003:WALL001 | ZN003:WALL006 | ZN003:WALL007 | ZN004:WALL001 | ZN004:WALL004 | ZN004:WALL005 | ZN004:WALL006 | ZN005:WALL001 | ZN006:WALL001 | ZN007:WALL001 | ZN007:WALL005 | ZN007:WALL006 | ZN008:WALL001 | ZN008:FLR001 | ZN009:WALL001 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">ZN002:WALL001:SHADE001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN001:WALL002 | ZN001:WALL003 | ZN002:WALL001 | ZN003:WALL006 | ZN003:WALL007 | ZN004:WALL004 | ZN004:WALL005 | ZN004:WALL006 |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZN002:WALL001:SHADE001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN005:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN009:WALL001:SHADE001 | ZN001:WALL002 | ZN001:WALL003 | ZN002:WALL001 | ZN003:WALL006 | ZN003:WALL007 | ZN004:WALL004 | ZN004:WALL005 | ZN004:WALL006 | ZN005:WALL002 | ZN005:WALL003 | ZN006:WALL001 | ZN007:WALL005 | ZN007:WALL006 | ZN008:WALL001 | ZN008:FLR001 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">ZN003:WALL001:SHADE001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN001:WALL001 | ZN001:WALL002 | ZN001:WALL003 | ZN002:WALL001 | ZN003:WALL001 | ZN004:WALL001 | ZN004:WALL004 | ZN004:WALL005 | ZN004:WALL006 |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZN003:WALL001:SHADE001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN005:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN009:WALL001:SHADE001 | ZN001:WALL001 | ZN001:WALL002 | ZN001:WALL003 | ZN002:WALL001 | ZN003:WALL001 | ZN004:WALL001 | ZN004:WALL004 | ZN004:WALL005 | ZN004:WALL006 | ZN005:WALL001 | ZN005:WALL002 | ZN005:WALL003 | ZN006:WALL001 | ZN007:WALL001 | ZN008:WALL001 | ZN008:FLR001 | ZN009:WALL001 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">ZN004:WALL001:SHADE001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN001:WALL001 | ZN001:WALL002 | ZN001:WALL003 | ZN002:WALL001 | ZN003:WALL001 | ZN003:WALL002 | ZN003:WALL003 | ZN003:WALL004 | ZN004:WALL001 |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZN004:WALL001:SHADE001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN005:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN009:WALL001:SHADE001 | ZN001:WALL001 | ZN001:WALL002 | ZN001:WALL003 | ZN002:WALL001 | ZN003:WALL001 | ZN003:WALL002 | ZN003:WALL003 | ZN003:WALL004 | ZN004:WALL001 | ZN005:WALL001 | ZN005:WALL002 | ZN005:WALL003 | ZN006:WALL001 | ZN007:WALL001 | ZN007:WALL002 | ZN007:WALL003 | ZN008:WALL001 | ZN008:FLR001 | ZN009:WALL001 |</td>
  </tr>
  <tr>
    <td align="right">ZN005:WALL001:SHADE001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN005:WALL001 | ZN006:WALL001 | ZN007:WALL001 | ZN007:WALL005 | ZN007:WALL006 | ZN008:WALL001 | ZN009:WALL001 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZN005:WALL001:SHADE001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN005:WALL001 | ZN006:WALL001 | ZN007:WALL001 | ZN007:WALL005 | ZN007:WALL006 | ZN008:WALL001 | ZN009:WALL001 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">ZN006:WALL001:SHADE001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN005:WALL002 | ZN005:WALL003 | ZN006:WALL001 | ZN007:WALL005 | ZN007:WALL006 | ZN008:WALL001 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZN006:WALL001:SHADE001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN005:WALL002 | ZN005:WALL003 | ZN006:WALL001 | ZN007:WALL005 | ZN007:WALL006 | ZN008:WALL001 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">ZN007:WALL001:SHADE001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN005:WALL001 | ZN005:WALL002 | ZN005:WALL003 | ZN006:WALL001 | ZN007:WALL001 | ZN008:WALL001 | ZN009:WALL001 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZN007:WALL001:SHADE001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN005:WALL001 | ZN005:WALL002 | ZN005:WALL003 | ZN006:WALL001 | ZN007:WALL001 | ZN008:WALL001 | ZN009:WALL001 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">ZN008:WALL001:SHADE001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN005:WALL002 | ZN005:WALL003 | ZN006:WALL001 | ZN007:WALL002 | ZN007:WALL003 | ZN008:WALL001 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZN008:WALL001:SHADE001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN005:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN009:WALL001:SHADE001 | ZN005:WALL002 | ZN005:WALL003 | ZN006:WALL001 | ZN007:WALL002 | ZN007:WALL003 | ZN008:WALL001 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">ZN009:WALL001:SHADE001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN005:WALL001 | ZN005:WALL002 | ZN005:WALL003 | ZN006:WALL001 | ZN007:WALL001 | ZN007:WALL002 | ZN007:WALL003 | ZN008:WALL001 | ZN009:WALL001 |</td>
  </tr>
  <tr>
    <td align="right">Mir-ZN009:WALL001:SHADE001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN005:WALL001 | ZN005:WALL002 | ZN005:WALL003 | ZN006:WALL001 | ZN007:WALL001 | ZN007:WALL002 | ZN007:WALL003 | ZN008:WALL001 | ZN009:WALL001 |</td>
  </tr>
  <tr>
    <td align="right">ZN001:WALL001</td>
    <td align="right">ZN001:WALL001:SHADE001 | ZN003:WALL001:SHADE001 | ZN004:WALL001:SHADE001 | ZN005:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN009:WALL001:SHADE001 |</td>
  </tr>
  <tr>
    <td align="right">ZN001:WALL002</td>
    <td align="right">EAST SIDE TREE | ZN002:WALL001:SHADE001 | ZN003:WALL001:SHADE001 | ZN004:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN009:WALL001:SHADE001 | ZN002:WALL001 | ZN003:WALL006 | ZN003:WALL007 | ZN004:WALL004 | ZN004:WALL005 | ZN004:WALL006 | ZN006:WALL001 | ZN007:WALL005 | ZN007:WALL006 | ZN008:WALL001 | ZN008:FLR001 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">ZN001:WALL003</td>
    <td align="right">EAST SIDE TREE | ZN002:WALL001:SHADE001 | ZN003:WALL001:SHADE001 | ZN004:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN009:WALL001:SHADE001 | ZN002:WALL002 | ZN003:WALL006 | ZN003:WALL007 | ZN004:WALL004 | ZN004:WALL005 | ZN004:WALL006 | ZN006:WALL002 | ZN007:WALL005 | ZN007:WALL006 | ZN008:WALL002 | ZN008:FLR001 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">ZN001:WALL005</td>
    <td align="right">WEST SIDE TREE |</td>
  </tr>
  <tr>
    <td align="right">ZN002:WALL001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN001:WALL001:SHADE001 | ZN002:WALL001:SHADE001 | ZN003:WALL001:SHADE001 | ZN004:WALL001:SHADE001 | ZN005:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN009:WALL001:SHADE001 | ZN001:WALL002 | ZN003:WALL007 | ZN004:WALL006 | ZN005:WALL002 | ZN007:WALL006 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">ZN002:WALL002</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN001:WALL003 | ZN003:WALL006 | ZN004:WALL004 | ZN005:WALL003 | ZN007:WALL005 | ZN009:WALL004 |</td>
  </tr>
  <tr>
    <td align="right">ZN003:WALL001</td>
    <td align="right">ZN001:WALL001:SHADE001 | ZN003:WALL001:SHADE001 | ZN004:WALL001:SHADE001 | ZN005:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN009:WALL001:SHADE001 |</td>
  </tr>
  <tr>
    <td align="right">ZN003:WALL002</td>
    <td align="right">EAST SIDE TREE | ZN004:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN009:WALL001:SHADE001 | ZN004:WALL004 | ZN004:WALL005 | ZN004:WALL006 | ZN008:WALL001 | ZN008:FLR001 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">ZN003:WALL003</td>
    <td align="right">EAST SIDE TREE | ZN004:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN009:WALL001:SHADE001 | ZN004:WALL004 | ZN004:WALL005 | ZN004:WALL006 | ZN008:FLR001 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">ZN003:WALL004</td>
    <td align="right">EAST SIDE TREE | ZN004:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN009:WALL001:SHADE001 | ZN004:WALL004 | ZN004:WALL005 | ZN004:WALL006 | ZN008:WALL002 | ZN008:FLR001 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">ZN003:WALL006</td>
    <td align="right">WEST SIDE TREE | ZN001:WALL001:SHADE001 | ZN002:WALL001:SHADE001 | ZN005:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN001:WALL002 | ZN001:WALL003 | ZN002:WALL002 | ZN005:WALL002 | ZN005:WALL003 | ZN006:WALL002 |</td>
  </tr>
  <tr>
    <td align="right">ZN003:WALL007</td>
    <td align="right">WEST SIDE TREE | ZN001:WALL001:SHADE001 | ZN002:WALL001:SHADE001 | ZN005:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN001:WALL002 | ZN001:WALL003 | ZN002:WALL001 | ZN005:WALL002 | ZN005:WALL003 | ZN006:WALL001 |</td>
  </tr>
  <tr>
    <td align="right">ZN004:WALL001</td>
    <td align="right">ZN001:WALL001:SHADE001 | ZN003:WALL001:SHADE001 | ZN004:WALL001:SHADE001 | ZN005:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN009:WALL001:SHADE001 |</td>
  </tr>
  <tr>
    <td align="right">ZN004:WALL002</td>
    <td align="right">EAST SIDE TREE |</td>
  </tr>
  <tr>
    <td align="right">ZN004:WALL004</td>
    <td align="right">WEST SIDE TREE | ZN001:WALL001:SHADE001 | ZN002:WALL001:SHADE001 | ZN003:WALL001:SHADE001 | ZN005:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN001:WALL002 | ZN001:WALL003 | ZN002:WALL002 | ZN003:WALL002 | ZN003:WALL003 | ZN003:WALL004 | ZN005:WALL002 | ZN005:WALL003 | ZN006:WALL002 | ZN007:WALL002 | ZN007:WALL003 | ZN008:WALL002 | ZN008:FLR001 |</td>
  </tr>
  <tr>
    <td align="right">ZN004:WALL005</td>
    <td align="right">WEST SIDE TREE | ZN001:WALL001:SHADE001 | ZN002:WALL001:SHADE001 | ZN003:WALL001:SHADE001 | ZN005:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN001:WALL002 | ZN001:WALL003 | ZN003:WALL002 | ZN003:WALL003 | ZN003:WALL004 | ZN005:WALL002 | ZN005:WALL003 | ZN007:WALL002 | ZN007:WALL003 | ZN008:FLR001 |</td>
  </tr>
  <tr>
    <td align="right">ZN004:WALL006</td>
    <td align="right">WEST SIDE TREE | ZN001:WALL001:SHADE001 | ZN002:WALL001:SHADE001 | ZN003:WALL001:SHADE001 | ZN005:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN001:WALL002 | ZN001:WALL003 | ZN002:WALL001 | ZN003:WALL002 | ZN003:WALL003 | ZN003:WALL004 | ZN005:WALL002 | ZN005:WALL003 | ZN006:WALL001 | ZN007:WALL002 | ZN007:WALL003 | ZN008:WALL001 | ZN008:FLR001 |</td>
  </tr>
  <tr>
    <td align="right">ZN005:WALL001</td>
    <td align="right">ZN005:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN009:WALL001:SHADE001 |</td>
  </tr>
  <tr>
    <td align="right">ZN005:WALL002</td>
    <td align="right">EAST SIDE TREE | ZN006:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN009:WALL001:SHADE001 | ZN006:WALL001 | ZN007:WALL005 | ZN007:WALL006 | ZN008:WALL001 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">ZN005:WALL003</td>
    <td align="right">EAST SIDE TREE | ZN006:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN009:WALL001:SHADE001 | ZN006:WALL002 | ZN007:WALL005 | ZN007:WALL006 | ZN008:WALL002 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">ZN005:WALL005</td>
    <td align="right">WEST SIDE TREE |</td>
  </tr>
  <tr>
    <td align="right">ZN005:ROOF001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE |</td>
  </tr>
  <tr>
    <td align="right">ZN006:WALL001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN005:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN009:WALL001:SHADE001 | ZN005:WALL002 | ZN007:WALL006 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">ZN006:WALL002</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN005:WALL003 | ZN007:WALL005 | ZN009:WALL004 |</td>
  </tr>
  <tr>
    <td align="right">ZN006:ROOF001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE |</td>
  </tr>
  <tr>
    <td align="right">ZN007:WALL001</td>
    <td align="right">ZN005:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN009:WALL001:SHADE001 |</td>
  </tr>
  <tr>
    <td align="right">ZN007:WALL002</td>
    <td align="right">EAST SIDE TREE | ZN008:WALL001:SHADE001 | ZN009:WALL001:SHADE001 | ZN008:WALL001 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">ZN007:WALL003</td>
    <td align="right">EAST SIDE TREE | ZN008:WALL001:SHADE001 | ZN009:WALL001:SHADE001 | ZN008:WALL002 | ZN009:WALL004 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">ZN007:WALL005</td>
    <td align="right">WEST SIDE TREE | ZN005:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN005:WALL002 | ZN005:WALL003 | ZN006:WALL002 |</td>
  </tr>
  <tr>
    <td align="right">ZN007:WALL006</td>
    <td align="right">WEST SIDE TREE | ZN005:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN005:WALL002 | ZN005:WALL003 | ZN006:WALL001 |</td>
  </tr>
  <tr>
    <td align="right">ZN007:ROOF001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE |</td>
  </tr>
  <tr>
    <td align="right">ZN008:WALL001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN005:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN009:WALL001:SHADE001 | ZN005:WALL002 | ZN007:WALL002 | ZN009:WALL005 |</td>
  </tr>
  <tr>
    <td align="right">ZN008:WALL002</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE | ZN005:WALL003 | ZN007:WALL003 | ZN009:WALL004 |</td>
  </tr>
  <tr>
    <td align="right">ZN008:FLR001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE |</td>
  </tr>
  <tr>
    <td align="right">ZN008:ROOF001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE |</td>
  </tr>
  <tr>
    <td align="right">ZN009:WALL001</td>
    <td align="right">ZN005:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN009:WALL001:SHADE001 |</td>
  </tr>
  <tr>
    <td align="right">ZN009:WALL002</td>
    <td align="right">EAST SIDE TREE |</td>
  </tr>
  <tr>
    <td align="right">ZN009:WALL004</td>
    <td align="right">WEST SIDE TREE | ZN005:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN005:WALL002 | ZN005:WALL003 | ZN006:WALL002 | ZN007:WALL002 | ZN007:WALL003 | ZN008:WALL002 |</td>
  </tr>
  <tr>
    <td align="right">ZN009:WALL005</td>
    <td align="right">WEST SIDE TREE | ZN005:WALL001:SHADE001 | ZN006:WALL001:SHADE001 | ZN007:WALL001:SHADE001 | ZN008:WALL001:SHADE001 | ZN005:WALL002 | ZN005:WALL003 | ZN006:WALL001 | ZN007:WALL002 | ZN007:WALL003 | ZN008:WALL001 |</td>
  </tr>
  <tr>
    <td align="right">ZN009:ROOF001</td>
    <td align="right">EAST SIDE TREE | WEST SIDE TREE |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ZN001:WALL001</td>
    <td align="right">ZN001:WALL001:WIN001 |</td>
  </tr>
  <tr>
    <td align="right">ZN001:WALL002</td>
    <td align="right">ZN001:WALL002:WIN001 |</td>
  </tr>
  <tr>
    <td align="right">ZN001:WALL005</td>
    <td align="right">ZN001:WALL005:WIN001 |</td>
  </tr>
  <tr>
    <td align="right">ZN002:WALL001</td>
    <td align="right">ZN002:WALL001:WIN001 |</td>
  </tr>
  <tr>
    <td align="right">ZN003:WALL001</td>
    <td align="right">ZN003:WALL001:WIN001 |</td>
  </tr>
  <tr>
    <td align="right">ZN003:WALL002</td>
    <td align="right">ZN003:WALL002:WIN001 |</td>
  </tr>
  <tr>
    <td align="right">ZN003:WALL007</td>
    <td align="right">ZN003:WALL007:WIN001 |</td>
  </tr>
  <tr>
    <td align="right">ZN004:WALL001</td>
    <td align="right">ZN004:WALL001:WIN001 |</td>
  </tr>
  <tr>
    <td align="right">ZN004:WALL002</td>
    <td align="right">ZN004:WALL002:WIN001 |</td>
  </tr>
  <tr>
    <td align="right">ZN004:WALL006</td>
    <td align="right">ZN004:WALL006:WIN001 |</td>
  </tr>
  <tr>
    <td align="right">ZN005:WALL001</td>
    <td align="right">ZN005:WALL001:WIN001 |</td>
  </tr>
  <tr>
    <td align="right">ZN005:WALL002</td>
    <td align="right">ZN005:WALL002:WIN001 |</td>
  </tr>
  <tr>
    <td align="right">ZN005:WALL005</td>
    <td align="right">ZN005:WALL005:WIN001 |</td>
  </tr>
  <tr>
    <td align="right">ZN006:WALL001</td>
    <td align="right">ZN006:WALL001:WIN001 |</td>
  </tr>
  <tr>
    <td align="right">ZN007:WALL001</td>
    <td align="right">ZN007:WALL001:WIN001 |</td>
  </tr>
  <tr>
    <td align="right">ZN007:WALL002</td>
    <td align="right">ZN007:WALL002:WIN001 |</td>
  </tr>
  <tr>
    <td align="right">ZN007:WALL006</td>
    <td align="right">ZN007:WALL006:WIN001 |</td>
  </tr>
  <tr>
    <td align="right">ZN008:WALL001</td>
    <td align="right">ZN008:WALL001:WIN001 |</td>
  </tr>
  <tr>
    <td align="right">ZN009:WALL001</td>
    <td align="right">ZN009:WALL001:WIN001 |</td>
  </tr>
  <tr>
    <td align="right">ZN009:WALL002</td>
    <td align="right">ZN009:WALL002:WIN001 |</td>
  </tr>
  <tr>
    <td align="right">ZN009:WALL005</td>
    <td align="right">ZN009:WALL005:WIN001 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:59:00</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">19.97</td>
    <td align="right">19.99</td>
    <td align="right">20.03</td>
    <td align="right">20.03</td>
    <td align="right">19.88</td>
    <td align="right">19.70</td>
    <td align="right">19.61</td>
    <td align="right">20.05</td>
    <td align="right">19.99</td>
    <td align="right">19.98</td>
    <td align="right">20.08</td>
    <td align="right">20.05</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-1.89</td>
    <td align="right">-3.06</td>
    <td align="right">-0.99</td>
    <td align="right">2.23</td>
    <td align="right">10.68</td>
    <td align="right">17.20</td>
    <td align="right">21.60</td>
    <td align="right">22.94</td>
    <td align="right">20.66</td>
    <td align="right">15.60</td>
    <td align="right">8.83</td>
    <td align="right">2.56</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
    <td align="right">41.98</td>
    <td align="right">-87.92</td>
    <td align="right">-6.00</td>
    <td align="right">201.00</td>
    <td align="right">98934</td>
    <td align="right">1.1759</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BUILDING WITH MANY SHADING EFFECTS</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Imported</td>
    <td align="right">Periodic</td>
    <td align="right">1</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">WorldCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">18</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">91</td>
    <td align="right">21</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE 1 @ 200 601 0 T</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">9.14</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">18.29</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">339.80</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">111.48</td>
    <td align="right">130.06</td>
    <td align="right">92.91</td>
    <td align="right">37.16</td>
    <td align="right">8</td>
    <td align="right">3</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE 2 @ 200 200 0 T</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">9.14</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">6.10</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">12.19</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">113.27</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">37.16</td>
    <td align="right">37.16</td>
    <td align="right">29.73</td>
    <td align="right">7.43</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE 3 @ 200 610 0 T</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">15.24</td>
    <td align="right">9.14</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">12.19</td>
    <td align="right">18.29</td>
    <td align="right">0.00</td>
    <td align="right">18.29</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">339.80</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">111.48</td>
    <td align="right">130.06</td>
    <td align="right">107.77</td>
    <td align="right">22.29</td>
    <td align="right">10</td>
    <td align="right">3</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE 4 @ 200 600 0 T</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">27.43</td>
    <td align="right">9.14</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.38</td>
    <td align="right">30.48</td>
    <td align="right">0.00</td>
    <td align="right">18.29</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">339.80</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">111.48</td>
    <td align="right">148.64</td>
    <td align="right">111.49</td>
    <td align="right">37.16</td>
    <td align="right">8</td>
    <td align="right">3</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE 5 @ 200 601 1 T</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">9.14</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">339.80</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">111.48</td>
    <td align="right">130.06</td>
    <td align="right">92.91</td>
    <td align="right">37.16</td>
    <td align="right">8</td>
    <td align="right">3</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE 6 @ 200 200 1 T</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">9.14</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">6.10</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">113.27</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">37.16</td>
    <td align="right">37.16</td>
    <td align="right">29.73</td>
    <td align="right">7.43</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE 7 @ 200 610 1 T</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">15.24</td>
    <td align="right">9.14</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">12.19</td>
    <td align="right">18.29</td>
    <td align="right">0.00</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">339.80</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">89.19</td>
    <td align="right">22.29</td>
    <td align="right">10</td>
    <td align="right">3</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE 8 @ 200 200 1 T</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">21.34</td>
    <td align="right">9.14</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">18.29</td>
    <td align="right">24.38</td>
    <td align="right">6.10</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">113.27</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">37.16</td>
    <td align="right">37.16</td>
    <td align="right">29.73</td>
    <td align="right">7.43</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE 9 @ 200 600 1 T</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">27.43</td>
    <td align="right">9.14</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.38</td>
    <td align="right">30.48</td>
    <td align="right">0.00</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">339.80</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">111.48</td>
    <td align="right">130.16</td>
    <td align="right">93.00</td>
    <td align="right">37.16</td>
    <td align="right">8</td>
    <td align="right">3</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE 1 @ 200 601 0 T</td>
    <td align="right">111.48</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE 2 @ 200 200 0 T</td>
    <td align="right">37.16</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE 3 @ 200 610 0 T</td>
    <td align="right">111.48</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE 4 @ 200 600 0 T</td>
    <td align="right">111.48</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE 5 @ 200 601 1 T</td>
    <td align="right">111.48</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE 6 @ 200 200 1 T</td>
    <td align="right">37.16</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE 7 @ 200 610 1 T</td>
    <td align="right">111.48</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE 8 @ 200 200 1 T</td>
    <td align="right">37.16</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE 9 @ 200 600 1 T</td>
    <td align="right">111.48</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Construction CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Construction CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">#CTFs</td>
    <td align="right">Time Step {hours}</td>
    <td align="right">ThermalConductance {w/m2-K}</td>
    <td align="right">OuterThermalAbsorptance</td>
    <td align="right">InnerThermalAbsorptance</td>
    <td align="right">OuterSolarAbsorptance</td>
    <td align="right">InnerSolarAbsorptance</td>
    <td align="right">Roughness</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">EXTERIOR</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">11</td>
    <td align="right">0.250</td>
    <td align="right">0.6445</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.930</td>
    <td align="right">0.920</td>
    <td align="right">Rough</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">INTERIOR</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">0.250</td>
    <td align="right">2.807</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.650</td>
    <td align="right">0.650</td>
    <td align="right">Rough</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SLAB FLOOR</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">0.250</td>
    <td align="right">17.04</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.600</td>
    <td align="right">0.600</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CEILING</td>
    <td align="right">5</td>
    <td align="right">3</td>
    <td align="right">7</td>
    <td align="right">0.250</td>
    <td align="right">1.819</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.650</td>
    <td align="right">0.320</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">FLOOR</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">7</td>
    <td align="right">0.250</td>
    <td align="right">1.819</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.320</td>
    <td align="right">0.650</td>
    <td align="right">MediumSmooth</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ROOF31</td>
    <td align="right">7</td>
    <td align="right">4</td>
    <td align="right">7</td>
    <td align="right">0.250</td>
    <td align="right">0.7901</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.550</td>
    <td align="right">0.650</td>
    <td align="right">Rough</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">FLOOR32</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">0.250</td>
    <td align="right">17.04</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.650</td>
    <td align="right">0.650</td>
    <td align="right">MediumRough</td>
  </tr>
</table>
<br><br>
<b>Material CTF Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material CTF Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Conductivity {w/m-K}</td>
    <td align="right">Density {kg/m3}</td>
    <td align="right">Specific Heat {J/kg-K}</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">A2 - 4 IN DENSE FACE BRICK</td>
    <td align="right">0.1015</td>
    <td align="right">1.245</td>
    <td align="right">2082.400</td>
    <td align="right">920.480</td>
    <td align="right">0.8151E-01</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">B3 - 2 IN INSULATION</td>
    <td align="right">0.0509</td>
    <td align="right">0.043</td>
    <td align="right">32.037</td>
    <td align="right">836.800</td>
    <td align="right">1.177</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">C2 - 4 IN LW CONCRETE BLOCK</td>
    <td align="right">0.1015</td>
    <td align="right">0.381</td>
    <td align="right">608.702</td>
    <td align="right">836.800</td>
    <td align="right">0.2667</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">E1 - 3 / 4 IN PLASTER OR GYP BOARD</td>
    <td align="right">0.0191</td>
    <td align="right">0.726</td>
    <td align="right">1601.846</td>
    <td align="right">836.800</td>
    <td align="right">0.2622E-01</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">C7 - 8 IN LW CONCRETE BLOCK</td>
    <td align="right">0.2033</td>
    <td align="right">0.571</td>
    <td align="right">608.702</td>
    <td align="right">836.800</td>
    <td align="right">0.3562</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CONCRETE - SAND AND GRAVEL 4 IN</td>
    <td align="right">0.1015</td>
    <td align="right">1.730</td>
    <td align="right">2242.585</td>
    <td align="right">836.800</td>
    <td align="right">0.5868E-01</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">C5 - 4 IN HW CONCRETE</td>
    <td align="right">0.1015</td>
    <td align="right">1.730</td>
    <td align="right">2242.585</td>
    <td align="right">836.800</td>
    <td align="right">0.5868E-01</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">E5 - ACOUSTIC TILE</td>
    <td align="right">0.0191</td>
    <td align="right">0.061</td>
    <td align="right">480.554</td>
    <td align="right">836.800</td>
    <td align="right">0.3147</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">E5 - ACOUSTIC TILE</td>
    <td align="right">0.0191</td>
    <td align="right">0.061</td>
    <td align="right">480.554</td>
    <td align="right">836.800</td>
    <td align="right">0.3147</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">C5 - 4 IN HW CONCRETE</td>
    <td align="right">0.1015</td>
    <td align="right">1.730</td>
    <td align="right">2242.585</td>
    <td align="right">836.800</td>
    <td align="right">0.5868E-01</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">E2 - 1 / 2 IN SLAG OR STONE</td>
    <td align="right">0.0127</td>
    <td align="right">1.436</td>
    <td align="right">881.015</td>
    <td align="right">1673.600</td>
    <td align="right">0.8854E-02</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">E3 - 3 / 8 IN FELT AND MEMBRANE</td>
    <td align="right">0.0095</td>
    <td align="right">0.190</td>
    <td align="right">1121.292</td>
    <td align="right">1673.600</td>
    <td align="right">0.5014E-01</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">B6 - 2 IN DENSE INSULATION</td>
    <td align="right">0.0509</td>
    <td align="right">0.043</td>
    <td align="right">91.305</td>
    <td align="right">836.800</td>
    <td align="right">1.177</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">C12 - 2 IN HW CONCRETE</td>
    <td align="right">0.0509</td>
    <td align="right">1.730</td>
    <td align="right">2242.585</td>
    <td align="right">836.800</td>
    <td align="right">0.2943E-01</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">C5 - 4 IN HW CONCRETE</td>
    <td align="right">0.1015</td>
    <td align="right">1.730</td>
    <td align="right">2242.585</td>
    <td align="right">836.800</td>
    <td align="right">0.5868E-01</td>
  </tr>
</table>
<br><br>
<b>Material:Air</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material:Air-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">E4 - CEILING AIRSPACE</td>
    <td align="right">0.1762</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">E4 - CEILING AIRSPACE</td>
    <td align="right">0.1762</td>
  </tr>
</table>
<br><br>
<b>CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time</td>
    <td align="right">Outside</td>
    <td align="right">Cross</td>
    <td align="right">Inside</td>
    <td align="right">Flux (except final one)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">11</td>
    <td align="right">-0.56562085E-12</td>
    <td align="right">0.59585850E-14</td>
    <td align="right">-0.11126775E-10</td>
    <td align="right">0.20073169E-14</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">10</td>
    <td align="right">0.53874222E-09</td>
    <td align="right">0.18679164E-11</td>
    <td align="right">0.62862025E-08</td>
    <td align="right">-0.18665925E-11</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">9</td>
    <td align="right">-0.24115968E-06</td>
    <td align="right">0.90015935E-09</td>
    <td align="right">-0.17101652E-05</td>
    <td align="right">0.94935718E-09</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">8</td>
    <td align="right">0.47929422E-04</td>
    <td align="right">0.14091907E-06</td>
    <td align="right">0.22247746E-03</td>
    <td align="right">-0.21731766E-06</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">7</td>
    <td align="right">-0.42149212E-02</td>
    <td align="right">0.74855117E-05</td>
    <td align="right">-0.13724977E-01</td>
    <td align="right">0.22722881E-04</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">6</td>
    <td align="right">0.16794334</td>
    <td align="right">0.13832206E-03</td>
    <td align="right">0.37705673</td>
    <td align="right">-0.10889699E-02</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">5</td>
    <td align="right">-2.8897711</td>
    <td align="right">0.89340387E-03</td>
    <td align="right">-4.7941617</td>
    <td align="right">0.23071389E-01</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">4</td>
    <td align="right">22.855618</td>
    <td align="right">0.19616741E-02</td>
    <td align="right">29.006684</td>
    <td align="right">-0.22917020</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">3</td>
    <td align="right">-86.237446</td>
    <td align="right">0.13365071E-02</td>
    <td align="right">-89.111030</td>
    <td align="right">1.0728434</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">2</td>
    <td align="right">160.08534</td>
    <td align="right">0.22410987E-03</td>
    <td align="right">141.42575</td>
    <td align="right">-2.4409806</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">1</td>
    <td align="right">-140.93293</td>
    <td align="right">0.48728723E-05</td>
    <td align="right">-110.33515</td>
    <td align="right">2.5682167</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">0</td>
    <td align="right">46.959982</td>
    <td align="right">0.85679027E-09</td>
    <td align="right">33.448926</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">5</td>
    <td align="right">-0.12331028E-01</td>
    <td align="right">0.86662734E-05</td>
    <td align="right">-0.12331028E-01</td>
    <td align="right">0.49409614E-03</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">4</td>
    <td align="right">0.45589309</td>
    <td align="right">0.17892621E-02</td>
    <td align="right">0.45589309</td>
    <td align="right">-0.19482860E-01</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">3</td>
    <td align="right">-4.7798640</td>
    <td align="right">0.31311874E-01</td>
    <td align="right">-4.7798640</td>
    <td align="right">0.22645207</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">2</td>
    <td align="right">18.176318</td>
    <td align="right">0.91004796E-01</td>
    <td align="right">18.176318</td>
    <td align="right">-0.98984133</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">1</td>
    <td align="right">-26.952873</td>
    <td align="right">0.45006122E-01</td>
    <td align="right">-26.952873</td>
    <td align="right">1.7214348</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">0</td>
    <td align="right">13.283952</td>
    <td align="right">0.19747213E-02</td>
    <td align="right">13.283952</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">5</td>
    <td align="right">-0.41142049E-07</td>
    <td align="right">0.15543709E-07</td>
    <td align="right">-0.41142049E-07</td>
    <td align="right">0.12297289E-10</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">4</td>
    <td align="right">0.57884701E-03</td>
    <td align="right">0.22976293E-03</td>
    <td align="right">0.57884701E-03</td>
    <td align="right">-0.40580373E-06</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">3</td>
    <td align="right">-0.33051123</td>
    <td align="right">0.91914804E-01</td>
    <td align="right">-0.33051123</td>
    <td align="right">0.65922430E-03</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">2</td>
    <td align="right">12.566595</td>
    <td align="right">2.1743923</td>
    <td align="right">12.566595</td>
    <td align="right">-0.58066613E-01</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">1</td>
    <td align="right">-62.622544</td>
    <td align="right">4.7096437</td>
    <td align="right">-62.622544</td>
    <td align="right">0.60555731</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">0</td>
    <td align="right">58.085610</td>
    <td align="right">0.72354869</td>
    <td align="right">58.085610</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">7</td>
    <td align="right">-0.50306664E-10</td>
    <td align="right">0.37260283E-11</td>
    <td align="right">-0.13478035E-09</td>
    <td align="right">0.19317280E-13</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">6</td>
    <td align="right">0.45441231E-06</td>
    <td align="right">0.34612150E-07</td>
    <td align="right">0.10110542E-05</td>
    <td align="right">-0.31896439E-09</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">5</td>
    <td align="right">-0.10726012E-02</td>
    <td align="right">0.32173375E-04</td>
    <td align="right">-0.74129243E-03</td>
    <td align="right">0.11235318E-05</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">4</td>
    <td align="right">0.28234194</td>
    <td align="right">0.33688431E-02</td>
    <td align="right">0.50510037E-01</td>
    <td align="right">-0.70169118E-03</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">3</td>
    <td align="right">-6.9098626</td>
    <td align="right">0.49944466E-01</td>
    <td align="right">-0.99972261</td>
    <td align="right">0.35534378E-01</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">2</td>
    <td align="right">46.468241</td>
    <td align="right">0.12377869</td>
    <td align="right">5.5660765</td>
    <td align="right">-0.36526547</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">1</td>
    <td align="right">-97.700943</td>
    <td align="right">0.45076080E-01</td>
    <td align="right">-10.035076</td>
    <td align="right">1.2078497</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">0</td>
    <td align="right">58.084331</td>
    <td align="right">0.83622225E-03</td>
    <td align="right">5.6419893</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">7</td>
    <td align="right">-0.13478035E-09</td>
    <td align="right">0.37260283E-11</td>
    <td align="right">-0.50306664E-10</td>
    <td align="right">0.19317280E-13</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">6</td>
    <td align="right">0.10110542E-05</td>
    <td align="right">0.34612150E-07</td>
    <td align="right">0.45441231E-06</td>
    <td align="right">-0.31896439E-09</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">5</td>
    <td align="right">-0.74129243E-03</td>
    <td align="right">0.32173375E-04</td>
    <td align="right">-0.10726012E-02</td>
    <td align="right">0.11235318E-05</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">4</td>
    <td align="right">0.50510037E-01</td>
    <td align="right">0.33688431E-02</td>
    <td align="right">0.28234194</td>
    <td align="right">-0.70169118E-03</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">3</td>
    <td align="right">-0.99972261</td>
    <td align="right">0.49944466E-01</td>
    <td align="right">-6.9098626</td>
    <td align="right">0.35534378E-01</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">2</td>
    <td align="right">5.5660765</td>
    <td align="right">0.12377869</td>
    <td align="right">46.468241</td>
    <td align="right">-0.36526547</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">1</td>
    <td align="right">-10.035076</td>
    <td align="right">0.45076080E-01</td>
    <td align="right">-97.700943</td>
    <td align="right">1.2078497</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">0</td>
    <td align="right">5.6419893</td>
    <td align="right">0.83622225E-03</td>
    <td align="right">58.084331</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">7</td>
    <td align="right">-0.26803138E-11</td>
    <td align="right">0.27764605E-13</td>
    <td align="right">-0.10338291E-11</td>
    <td align="right">-0.12767693E-15</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">6</td>
    <td align="right">0.33575670E-06</td>
    <td align="right">0.29728283E-08</td>
    <td align="right">0.77438742E-07</td>
    <td align="right">-0.28809553E-12</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">5</td>
    <td align="right">-0.59152750E-03</td>
    <td align="right">0.92531613E-05</td>
    <td align="right">-0.26345192E-03</td>
    <td align="right">0.21578481E-07</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">4</td>
    <td align="right">0.20094248</td>
    <td align="right">0.21822754E-02</td>
    <td align="right">0.18722223</td>
    <td align="right">-0.36472457E-04</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">3</td>
    <td align="right">-4.7264022</td>
    <td align="right">0.51084657E-01</td>
    <td align="right">-4.4438697</td>
    <td align="right">0.11974422E-01</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">2</td>
    <td align="right">30.166139</td>
    <td align="right">0.16272060</td>
    <td align="right">34.528042</td>
    <td align="right">-0.18918171</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">1</td>
    <td align="right">-62.011246</td>
    <td align="right">0.66633129E-01</td>
    <td align="right">-94.577468</td>
    <td align="right">0.81824179</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">0</td>
    <td align="right">36.654812</td>
    <td align="right">0.10243461E-02</td>
    <td align="right">64.589992</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">5</td>
    <td align="right">-0.41142049E-07</td>
    <td align="right">0.15543709E-07</td>
    <td align="right">-0.41142049E-07</td>
    <td align="right">0.12297289E-10</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">4</td>
    <td align="right">0.57884701E-03</td>
    <td align="right">0.22976293E-03</td>
    <td align="right">0.57884701E-03</td>
    <td align="right">-0.40580373E-06</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">3</td>
    <td align="right">-0.33051123</td>
    <td align="right">0.91914804E-01</td>
    <td align="right">-0.33051123</td>
    <td align="right">0.65922430E-03</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">2</td>
    <td align="right">12.566595</td>
    <td align="right">2.1743923</td>
    <td align="right">12.566595</td>
    <td align="right">-0.58066613E-01</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">1</td>
    <td align="right">-62.622544</td>
    <td align="right">4.7096437</td>
    <td align="right">-62.622544</td>
    <td align="right">0.60555731</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">0</td>
    <td align="right">58.085610</td>
    <td align="right">0.72354869</td>
    <td align="right">58.085610</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WindowConstruction</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowConstruction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">Roughness</td>
    <td align="right">Conductance {W/m2-K}</td>
    <td align="right">Conductance (Before Adjusted) {W/m2-K}</td>
    <td align="right">Convection Coefficient Adjustment Ratio</td>
    <td align="right">SHGC</td>
    <td align="right">Solar Transmittance at Normal Incidence</td>
    <td align="right">Visible Transmittance at Normal Incidence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">5.778</td>
    <td align="right">5.778</td>
    <td align="right">1.000</td>
    <td align="right">0.819</td>
    <td align="right">0.775</td>
    <td align="right">0.881</td>
  </tr>
</table>
<br><br>
<b>WindowMaterial:Glazing</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowMaterial:Glazing-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Optical Data Type</td>
    <td align="right">Spectral Data Set Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Solar Transmittance</td>
    <td align="right">Front Solar Reflectance</td>
    <td align="right">Back Solar Reflectance</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Front Visible Reflectance</td>
    <td align="right">Back Visible Reflectance</td>
    <td align="right">Infrared Transmittance</td>
    <td align="right">Front Thermal Emissivity</td>
    <td align="right">Back Thermal Emissivity</td>
    <td align="right">Conductivity {W/m-K}</td>
    <td align="right">Dirt Factor</td>
    <td align="right">Solar Diffusing</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">GLASS - CLEAR PLATE 1 / 4 IN</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.00000E-003</td>
    <td align="right">0.77500</td>
    <td align="right">7.10000E-002</td>
    <td align="right">7.10000E-002</td>
    <td align="right">0.88100</td>
    <td align="right">8.00000E-002</td>
    <td align="right">8.00000E-002</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.90000</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Convection Parameters</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Convection Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Outside Model Assignment</td>
    <td align="right">Outside Area [m2]</td>
    <td align="right">Outside Perimeter [m]</td>
    <td align="right">Outside Height [m]</td>
    <td align="right">Inside Model Assignment</td>
    <td align="right">Inside Height [m]</td>
    <td align="right">Inside Perimeter Envelope [m]</td>
    <td align="right">Inside Hydraulic Diameter [m]</td>
    <td align="right">Window Wall Ratio</td>
    <td align="right">Window Location</td>
    <td align="right">Near Radiant {Yes/No}</td>
    <td align="right">Has Active HVAC {Yes/No}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZN001:WALL001</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">74.42</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZN001:WALL001:WIN001</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">74.42</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZN001:WALL002</td>
    <td align="right">0</td>
    <td align="right">278.71</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZN001:WALL002:WIN001</td>
    <td align="right">0</td>
    <td align="right">278.71</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZN001:WALL003</td>
    <td align="right">0</td>
    <td align="right">278.71</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZN001:WALL004</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZN001:WALL005</td>
    <td align="right">0</td>
    <td align="right">278.80</td>
    <td align="right">73.40</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZN001:WALL005:WIN001</td>
    <td align="right">0</td>
    <td align="right">278.80</td>
    <td align="right">73.40</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZN001:WALL006</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZN001:FLR001</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZN001:ROOF001</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZN002:WALL001</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">74.42</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZN002:WALL001:WIN001</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">74.42</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZN002:WALL002</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZN002:WALL003</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZN002:WALL004</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZN002:FLR001</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZN002:ROOF001</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZN003:WALL001</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">74.42</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.17</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZN003:WALL001:WIN001</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">74.42</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.17</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZN003:WALL002</td>
    <td align="right">0</td>
    <td align="right">278.71</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.17</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZN003:WALL002:WIN001</td>
    <td align="right">0</td>
    <td align="right">278.71</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.17</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZN003:WALL003</td>
    <td align="right">0</td>
    <td align="right">278.71</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.17</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZN003:WALL004</td>
    <td align="right">0</td>
    <td align="right">278.71</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.17</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZN003:WALL005</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.17</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZN003:WALL006</td>
    <td align="right">0</td>
    <td align="right">278.80</td>
    <td align="right">73.40</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.17</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZN003:WALL007</td>
    <td align="right">0</td>
    <td align="right">278.80</td>
    <td align="right">73.40</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.17</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZN003:WALL007:WIN001</td>
    <td align="right">0</td>
    <td align="right">278.80</td>
    <td align="right">73.40</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.17</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZN003:WALL008</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.17</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZN003:FLR001</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.17</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZN003:ROOF001</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.17</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZN004:WALL001</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">74.42</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">48.77</td>
    <td align="right">9.14</td>
    <td align="right">0.25</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZN004:WALL001:WIN001</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">74.42</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">48.77</td>
    <td align="right">9.14</td>
    <td align="right">0.25</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZN004:WALL002</td>
    <td align="right">0</td>
    <td align="right">278.71</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">48.77</td>
    <td align="right">9.14</td>
    <td align="right">0.25</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZN004:WALL002:WIN001</td>
    <td align="right">0</td>
    <td align="right">278.71</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">48.77</td>
    <td align="right">9.14</td>
    <td align="right">0.25</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZN004:WALL003</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">48.77</td>
    <td align="right">9.14</td>
    <td align="right">0.25</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZN004:WALL004</td>
    <td align="right">0</td>
    <td align="right">278.80</td>
    <td align="right">73.40</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">48.77</td>
    <td align="right">9.14</td>
    <td align="right">0.25</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZN004:WALL005</td>
    <td align="right">0</td>
    <td align="right">278.80</td>
    <td align="right">73.40</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">48.77</td>
    <td align="right">9.14</td>
    <td align="right">0.25</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZN004:WALL006</td>
    <td align="right">0</td>
    <td align="right">278.80</td>
    <td align="right">73.40</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">48.77</td>
    <td align="right">9.14</td>
    <td align="right">0.25</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZN004:WALL006:WIN001</td>
    <td align="right">0</td>
    <td align="right">278.80</td>
    <td align="right">73.40</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">48.77</td>
    <td align="right">9.14</td>
    <td align="right">0.25</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZN004:FLR001</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">48.77</td>
    <td align="right">9.14</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZN004:ROOF001</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">48.77</td>
    <td align="right">9.14</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZN005:WALL001</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">74.42</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZN005:WALL001:WIN001</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">74.42</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZN005:WALL002</td>
    <td align="right">0</td>
    <td align="right">278.71</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ZN005:WALL002:WIN001</td>
    <td align="right">0</td>
    <td align="right">278.71</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZN005:WALL003</td>
    <td align="right">0</td>
    <td align="right">278.71</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZN005:WALL004</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">ZN005:WALL005</td>
    <td align="right">0</td>
    <td align="right">278.80</td>
    <td align="right">73.40</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ZN005:WALL005:WIN001</td>
    <td align="right">0</td>
    <td align="right">278.80</td>
    <td align="right">73.40</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZN005:WALL006</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZN005:FLR001</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">ZN005:ROOF001</td>
    <td align="right">0</td>
    <td align="right">408.77</td>
    <td align="right">146.30</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.67</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZN006:WALL001</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">74.42</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">ZN006:WALL001:WIN001</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">74.42</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">ZN006:WALL002</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">ZN006:WALL003</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">ZN006:WALL004</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">ZN006:FLR001</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">ZN006:ROOF001</td>
    <td align="right">0</td>
    <td align="right">408.77</td>
    <td align="right">146.30</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">ZN007:WALL001</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">74.42</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">36.58</td>
    <td align="right">9.14</td>
    <td align="right">0.20</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">ZN007:WALL001:WIN001</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">74.42</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">36.58</td>
    <td align="right">9.14</td>
    <td align="right">0.20</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">ZN007:WALL002</td>
    <td align="right">0</td>
    <td align="right">278.71</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">36.58</td>
    <td align="right">9.14</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">ZN007:WALL002:WIN001</td>
    <td align="right">0</td>
    <td align="right">278.71</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">36.58</td>
    <td align="right">9.14</td>
    <td align="right">0.20</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">ZN007:WALL003</td>
    <td align="right">0</td>
    <td align="right">278.71</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">36.58</td>
    <td align="right">9.14</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">ZN007:WALL004</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">36.58</td>
    <td align="right">9.14</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">ZN007:WALL005</td>
    <td align="right">0</td>
    <td align="right">278.80</td>
    <td align="right">73.40</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">36.58</td>
    <td align="right">9.14</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">ZN007:WALL006</td>
    <td align="right">0</td>
    <td align="right">278.80</td>
    <td align="right">73.40</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">36.58</td>
    <td align="right">9.14</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">ZN007:WALL006:WIN001</td>
    <td align="right">0</td>
    <td align="right">278.80</td>
    <td align="right">73.40</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">36.58</td>
    <td align="right">9.14</td>
    <td align="right">0.20</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">ZN007:WALL007</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">36.58</td>
    <td align="right">9.14</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">ZN007:WALL008</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">36.58</td>
    <td align="right">9.14</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">ZN007:FLR001</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">36.58</td>
    <td align="right">9.14</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">ZN007:ROOF001</td>
    <td align="right">0</td>
    <td align="right">408.77</td>
    <td align="right">146.30</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">36.58</td>
    <td align="right">9.14</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">ZN008:WALL001</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">74.42</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">ZN008:WALL001:WIN001</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">74.42</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">ZN008:WALL002</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">ZN008:WALL003</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">ZN008:WALL004</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">ZN008:FLR001</td>
    <td align="right">0</td>
    <td align="right">37.16</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">ZN008:ROOF001</td>
    <td align="right">0</td>
    <td align="right">408.77</td>
    <td align="right">146.30</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">12.19</td>
    <td align="right">6.10</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">ZN009:WALL001</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">74.42</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.70</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">ZN009:WALL001:WIN001</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">74.42</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.70</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">ZN009:WALL002</td>
    <td align="right">0</td>
    <td align="right">278.71</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.70</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">ZN009:WALL002:WIN001</td>
    <td align="right">0</td>
    <td align="right">278.71</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.70</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">ZN009:WALL003</td>
    <td align="right">0</td>
    <td align="right">167.23</td>
    <td align="right">83.28</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.70</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">ZN009:WALL004</td>
    <td align="right">0</td>
    <td align="right">278.80</td>
    <td align="right">73.40</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.70</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">ZN009:WALL005</td>
    <td align="right">0</td>
    <td align="right">278.80</td>
    <td align="right">73.40</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.70</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">ZN009:WALL005:WIN001</td>
    <td align="right">0</td>
    <td align="right">278.80</td>
    <td align="right">73.40</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.70</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">ZN009:WALL006</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.70</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">ZN009:FLR001</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.70</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">ZN009:ROOF001</td>
    <td align="right">0</td>
    <td align="right">408.77</td>
    <td align="right">146.30</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">42.70</td>
    <td align="right">9.14</td>
    <td align="right">0.29</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE 1 @ 200 601 0 T INFIL 1</td>
    <td align="right">CONSTANT</td>
    <td align="right">ZONE 1 @ 200 601 0 T</td>
    <td align="right">111.48</td>
    <td align="right">0.0</td>
    <td align="right">0.283</td>
    <td align="right">2.540E-003</td>
    <td align="right">2.177E-003</td>
    <td align="right">3.000</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE 2 @ 200 200 0 T INFIL 1</td>
    <td align="right">CONSTANT</td>
    <td align="right">ZONE 2 @ 200 200 0 T</td>
    <td align="right">37.16</td>
    <td align="right">0.0</td>
    <td align="right">9.439E-002</td>
    <td align="right">2.540E-003</td>
    <td align="right">2.540E-003</td>
    <td align="right">3.000</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE 3 @ 200 610 0 T INFIL 1</td>
    <td align="right">CONSTANT</td>
    <td align="right">ZONE 3 @ 200 610 0 T</td>
    <td align="right">111.48</td>
    <td align="right">0.0</td>
    <td align="right">0.283</td>
    <td align="right">2.540E-003</td>
    <td align="right">2.177E-003</td>
    <td align="right">3.000</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE 4 @ 200 600 0 T INFIL 1</td>
    <td align="right">CONSTANT</td>
    <td align="right">ZONE 4 @ 200 600 0 T</td>
    <td align="right">111.48</td>
    <td align="right">0.0</td>
    <td align="right">0.283</td>
    <td align="right">2.540E-003</td>
    <td align="right">1.905E-003</td>
    <td align="right">3.000</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE 5 @ 200 601 1 T INFIL 1</td>
    <td align="right">CONSTANT</td>
    <td align="right">ZONE 5 @ 200 601 1 T</td>
    <td align="right">111.48</td>
    <td align="right">0.0</td>
    <td align="right">0.283</td>
    <td align="right">2.540E-003</td>
    <td align="right">1.172E-003</td>
    <td align="right">3.000</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE 6 @ 200 200 1 T INFIL 1</td>
    <td align="right">CONSTANT</td>
    <td align="right">ZONE 6 @ 200 200 1 T</td>
    <td align="right">37.16</td>
    <td align="right">0.0</td>
    <td align="right">9.439E-002</td>
    <td align="right">2.540E-003</td>
    <td align="right">1.270E-003</td>
    <td align="right">3.000</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE 7 @ 200 610 1 T INFIL 1</td>
    <td align="right">CONSTANT</td>
    <td align="right">ZONE 7 @ 200 610 1 T</td>
    <td align="right">111.48</td>
    <td align="right">0.0</td>
    <td align="right">0.283</td>
    <td align="right">2.540E-003</td>
    <td align="right">1.270E-003</td>
    <td align="right">3.000</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE 8 @ 200 200 1 T INFIL 1</td>
    <td align="right">CONSTANT</td>
    <td align="right">ZONE 8 @ 200 200 1 T</td>
    <td align="right">37.16</td>
    <td align="right">0.0</td>
    <td align="right">9.439E-002</td>
    <td align="right">2.540E-003</td>
    <td align="right">8.467E-004</td>
    <td align="right">3.000</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE 9 @ 200 600 1 T INFIL 1</td>
    <td align="right">CONSTANT</td>
    <td align="right">ZONE 9 @ 200 600 1 T</td>
    <td align="right">111.48</td>
    <td align="right">0.0</td>
    <td align="right">0.283</td>
    <td align="right">2.540E-003</td>
    <td align="right">1.172E-003</td>
    <td align="right">3.000</td>
    <td align="right">0.606</td>
    <td align="right">3.636E-002</td>
    <td align="right">0.118</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE 1 @ 200 601 0 T</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE 2 @ 200 200 0 T</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE 3 @ 200 610 0 T</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE 4 @ 200 600 0 T</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE 5 @ 200 601 1 T</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE 6 @ 200 200 1 T</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE 7 @ 200 610 1 T</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE 8 @ 200 200 1 T</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE 9 @ 200 600 1 T</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Surfaces</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right"># Surfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE 1 @ 200 601 0 T</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE 2 @ 200 200 0 T</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE 3 @ 200 610 0 T</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE 4 @ 200 600 0 T</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE 5 @ 200 601 1 T</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE 6 @ 200 200 1 T</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE 7 @ 200 610 1 T</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE 8 @ 200 200 1 T</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE 9 @ 200 600 1 T</td>
    <td align="right">11</td>
  </tr>
</table>
<br><br>
<b>Shading Surfaces</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Shading Surfaces</td>
    <td align="right"># Surfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Number of Shading Surfaces</td>
    <td align="right">22</td>
  </tr>
</table>
<br><br>
<b>HeatTransfer Surface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HeatTransfer Surface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Base Surface</td>
    <td align="right">Heat Transfer Algorithm</td>
    <td align="right">Construction</td>
    <td align="right">Nominal U (w/o film coefs) {W/m2-K}</td>
    <td align="right">Nominal U (with film coefs) {W/m2-K}</td>
    <td align="right">Solar Diffusing</td>
    <td align="right">Area (Net) {m2}</td>
    <td align="right">Area (Gross) {m2}</td>
    <td align="right">Area (Sunlit Calc) {m2}</td>
    <td align="right">Azimuth {deg}</td>
    <td align="right">Tilt {deg}</td>
    <td align="right">~Width {m}</td>
    <td align="right">~Height {m}</td>
    <td align="right">Reveal {m}</td>
    <td align="right">ExtBoundCondition</td>
    <td align="right">ExtConvCoeffCalc</td>
    <td align="right">IntConvCoeffCalc</td>
    <td align="right">SunExposure</td>
    <td align="right">WindExposure</td>
    <td align="right">ViewFactorToGround</td>
    <td align="right">ViewFactorToSky</td>
    <td align="right">ViewFactorToGround-IR</td>
    <td align="right">ViewFactorToSky-IR</td>
    <td align="right">#Sides</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZN001:WALL001</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.15</td>
    <td align="right">18.58</td>
    <td align="right">11.15</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.52</td>
    <td align="right">0.48</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZN001:WALL001:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN001:WALL001</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.58</td>
    <td align="right">0.42</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZN001:WALL002</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.15</td>
    <td align="right">18.58</td>
    <td align="right">11.15</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.77</td>
    <td align="right">0.23</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZN001:WALL002:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN001:WALL002</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.80</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZN001:WALL003</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.77</td>
    <td align="right">0.23</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZN001:WALL004</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZN001:WALL005</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">33.45</td>
    <td align="right">55.74</td>
    <td align="right">33.45</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.56</td>
    <td align="right">0.44</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZN001:WALL005:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN001:WALL005</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">22.29</td>
    <td align="right">22.29</td>
    <td align="right">22.29</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">9.14</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.73</td>
    <td align="right">0.27</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZN001:WALL006</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIOR</td>
    <td align="right">2.807</td>
    <td align="right">1.977</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ZN002:WALL004</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZN001:FLR001</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SLAB FLOOR</td>
    <td align="right">17.040</td>
    <td align="right">3.314</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">18.29</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZN001:ROOF001</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CEILING</td>
    <td align="right">1.819</td>
    <td align="right">1.355</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">18.29</td>
    <td align="right">0.00</td>
    <td align="right">ZN005:FLR001</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZN002:WALL001</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.15</td>
    <td align="right">18.58</td>
    <td align="right">11.15</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.77</td>
    <td align="right">0.23</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZN002:WALL001:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN002:WALL001</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.77</td>
    <td align="right">0.23</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZN002:WALL002</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.75</td>
    <td align="right">0.25</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZN002:WALL003</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIOR</td>
    <td align="right">2.807</td>
    <td align="right">1.977</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ZN003:WALL008</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZN002:WALL004</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIOR</td>
    <td align="right">2.807</td>
    <td align="right">1.977</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ZN001:WALL006</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZN002:FLR001</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SLAB FLOOR</td>
    <td align="right">17.040</td>
    <td align="right">3.314</td>
    <td align="right">&nbsp;</td>
    <td align="right">37.16</td>
    <td align="right">37.16</td>
    <td align="right">37.16</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZN002:ROOF001</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CEILING</td>
    <td align="right">1.819</td>
    <td align="right">1.355</td>
    <td align="right">&nbsp;</td>
    <td align="right">37.16</td>
    <td align="right">37.16</td>
    <td align="right">37.16</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ZN006:FLR001</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZN003:WALL001</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.15</td>
    <td align="right">18.58</td>
    <td align="right">11.15</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.52</td>
    <td align="right">0.48</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZN003:WALL001:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN003:WALL001</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.58</td>
    <td align="right">0.42</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZN003:WALL002</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.15</td>
    <td align="right">18.58</td>
    <td align="right">11.15</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.77</td>
    <td align="right">0.23</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZN003:WALL002:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN003:WALL002</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.80</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZN003:WALL003</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.94</td>
    <td align="right">5.93E-002</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZN003:WALL004</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.76</td>
    <td align="right">0.24</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZN003:WALL005</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZN003:WALL006</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.77</td>
    <td align="right">0.23</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZN003:WALL007</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.15</td>
    <td align="right">18.58</td>
    <td align="right">11.15</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.76</td>
    <td align="right">0.24</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZN003:WALL007:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN003:WALL007</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.81</td>
    <td align="right">0.19</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZN003:WALL008</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIOR</td>
    <td align="right">2.807</td>
    <td align="right">1.977</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ZN002:WALL003</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZN003:FLR001</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SLAB FLOOR</td>
    <td align="right">17.040</td>
    <td align="right">3.314</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">18.29</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZN003:ROOF001</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CEILING</td>
    <td align="right">1.819</td>
    <td align="right">1.355</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">18.29</td>
    <td align="right">0.00</td>
    <td align="right">ZN007:FLR001</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZN004:WALL001</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.15</td>
    <td align="right">18.58</td>
    <td align="right">11.15</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.52</td>
    <td align="right">0.48</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZN004:WALL001:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN004:WALL001</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.58</td>
    <td align="right">0.42</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZN004:WALL002</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">33.45</td>
    <td align="right">55.74</td>
    <td align="right">33.45</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.56</td>
    <td align="right">0.44</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZN004:WALL002:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN004:WALL002</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">22.29</td>
    <td align="right">22.29</td>
    <td align="right">22.29</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">9.14</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.73</td>
    <td align="right">0.27</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZN004:WALL003</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZN004:WALL004</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.76</td>
    <td align="right">0.24</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZN004:WALL005</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.94</td>
    <td align="right">5.93E-002</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZN004:WALL006</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.15</td>
    <td align="right">18.58</td>
    <td align="right">11.15</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.77</td>
    <td align="right">0.23</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZN004:WALL006:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN004:WALL006</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.80</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZN004:FLR001</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SLAB FLOOR</td>
    <td align="right">17.040</td>
    <td align="right">3.314</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">18.29</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZN004:ROOF001</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CEILING</td>
    <td align="right">1.819</td>
    <td align="right">1.355</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">18.29</td>
    <td align="right">0.00</td>
    <td align="right">ZN009:FLR001</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZN005:WALL001</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.15</td>
    <td align="right">18.58</td>
    <td align="right">11.15</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.52</td>
    <td align="right">0.48</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZN005:WALL001:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN005:WALL001</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.58</td>
    <td align="right">0.42</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZN005:WALL002</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.15</td>
    <td align="right">18.58</td>
    <td align="right">11.15</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ZN005:WALL002:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN005:WALL002</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.66</td>
    <td align="right">0.34</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZN005:WALL003</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.63</td>
    <td align="right">0.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZN005:WALL004</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">ZN005:WALL005</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">33.45</td>
    <td align="right">55.74</td>
    <td align="right">33.45</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.53</td>
    <td align="right">0.47</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ZN005:WALL005:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN005:WALL005</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">22.29</td>
    <td align="right">22.29</td>
    <td align="right">22.29</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">9.14</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.65</td>
    <td align="right">0.35</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZN005:WALL006</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIOR</td>
    <td align="right">2.807</td>
    <td align="right">1.977</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ZN006:WALL004</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZN005:FLR001</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FLOOR</td>
    <td align="right">1.819</td>
    <td align="right">1.262</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">18.29</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ZN001:ROOF001</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">ZN005:ROOF001</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">ROOF31</td>
    <td align="right">0.790</td>
    <td align="right">0.688</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">18.29</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">5.98E-003</td>
    <td align="right">0.99</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZN006:WALL001</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.15</td>
    <td align="right">18.58</td>
    <td align="right">11.15</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.68</td>
    <td align="right">0.32</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">ZN006:WALL001:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN006:WALL001</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.68</td>
    <td align="right">0.32</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">ZN006:WALL002</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.65</td>
    <td align="right">0.35</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">ZN006:WALL003</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIOR</td>
    <td align="right">2.807</td>
    <td align="right">1.977</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ZN007:WALL008</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">ZN006:WALL004</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIOR</td>
    <td align="right">2.807</td>
    <td align="right">1.977</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ZN005:WALL006</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">ZN006:FLR001</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FLOOR</td>
    <td align="right">1.819</td>
    <td align="right">1.262</td>
    <td align="right">&nbsp;</td>
    <td align="right">37.16</td>
    <td align="right">37.16</td>
    <td align="right">37.16</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ZN002:ROOF001</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">ZN006:ROOF001</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">ROOF31</td>
    <td align="right">0.790</td>
    <td align="right">0.688</td>
    <td align="right">&nbsp;</td>
    <td align="right">37.16</td>
    <td align="right">37.16</td>
    <td align="right">37.16</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">1.95E-003</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">ZN007:WALL001</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.15</td>
    <td align="right">18.58</td>
    <td align="right">11.15</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.52</td>
    <td align="right">0.48</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">ZN007:WALL001:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN007:WALL001</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.58</td>
    <td align="right">0.42</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">ZN007:WALL002</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.15</td>
    <td align="right">18.58</td>
    <td align="right">11.15</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">ZN007:WALL002:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN007:WALL002</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.66</td>
    <td align="right">0.34</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">ZN007:WALL003</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.63</td>
    <td align="right">0.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">ZN007:WALL004</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">ZN007:WALL005</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.63</td>
    <td align="right">0.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">ZN007:WALL006</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.15</td>
    <td align="right">18.58</td>
    <td align="right">11.15</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">ZN007:WALL006:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN007:WALL006</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.66</td>
    <td align="right">0.34</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">ZN007:WALL007</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIOR</td>
    <td align="right">2.807</td>
    <td align="right">1.977</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ZN008:WALL004</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">ZN007:WALL008</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIOR</td>
    <td align="right">2.807</td>
    <td align="right">1.977</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ZN006:WALL003</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">ZN007:FLR001</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FLOOR</td>
    <td align="right">1.819</td>
    <td align="right">1.262</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">18.29</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ZN003:ROOF001</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">ZN007:ROOF001</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">ROOF31</td>
    <td align="right">0.790</td>
    <td align="right">0.688</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">18.29</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">1.26E-003</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">ZN008:WALL001</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.15</td>
    <td align="right">18.58</td>
    <td align="right">11.15</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.68</td>
    <td align="right">0.32</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">ZN008:WALL001:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN008:WALL001</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.69</td>
    <td align="right">0.31</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">ZN008:WALL002</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.65</td>
    <td align="right">0.35</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">ZN008:WALL003</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIOR</td>
    <td align="right">2.807</td>
    <td align="right">1.977</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ZN009:WALL006</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">ZN008:WALL004</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIOR</td>
    <td align="right">2.807</td>
    <td align="right">1.977</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ZN007:WALL007</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">ZN008:FLR001</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FLOOR32</td>
    <td align="right">17.040</td>
    <td align="right">3.314</td>
    <td align="right">&nbsp;</td>
    <td align="right">37.16</td>
    <td align="right">37.16</td>
    <td align="right">37.16</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">ZN008:ROOF001</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">ROOF31</td>
    <td align="right">0.790</td>
    <td align="right">0.688</td>
    <td align="right">&nbsp;</td>
    <td align="right">37.16</td>
    <td align="right">37.16</td>
    <td align="right">37.16</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">1.95E-003</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">ZN009:WALL001</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.15</td>
    <td align="right">18.58</td>
    <td align="right">11.15</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.52</td>
    <td align="right">0.48</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">ZN009:WALL001:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN009:WALL001</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.58</td>
    <td align="right">0.42</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">ZN009:WALL002</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">33.45</td>
    <td align="right">55.74</td>
    <td align="right">33.45</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.53</td>
    <td align="right">0.47</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">ZN009:WALL002:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN009:WALL002</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">22.29</td>
    <td align="right">22.29</td>
    <td align="right">22.29</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">9.14</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.65</td>
    <td align="right">0.35</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">ZN009:WALL003</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">ZN009:WALL004</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.63</td>
    <td align="right">0.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">ZN009:WALL005</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">EXTERIOR</td>
    <td align="right">0.644</td>
    <td align="right">0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.24</td>
    <td align="right">18.67</td>
    <td align="right">11.24</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">6.13</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.64</td>
    <td align="right">0.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">ZN009:WALL005:WIN001</td>
    <td align="right">Window</td>
    <td align="right">ZN009:WALL005</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SINGLE PANE HW WINDOW</td>
    <td align="right">N/A</td>
    <td align="right">5.778</td>
    <td align="right">No</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.15</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.66</td>
    <td align="right">0.34</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">ZN009:WALL006</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIOR</td>
    <td align="right">2.807</td>
    <td align="right">1.977</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.49</td>
    <td align="right">18.49</td>
    <td align="right">18.49</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">6.07</td>
    <td align="right">3.05</td>
    <td align="right">0.00</td>
    <td align="right">ZN008:WALL003</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">ZN009:FLR001</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FLOOR</td>
    <td align="right">1.819</td>
    <td align="right">1.262</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">18.29</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ZN004:ROOF001</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">ZN009:ROOF001</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">ROOF31</td>
    <td align="right">0.790</td>
    <td align="right">0.688</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">111.48</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">18.29</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">DOE-2</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">5.98E-003</td>
    <td align="right">0.99</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Shading Surface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Surface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Base Surface</td>
    <td align="right">Heat Transfer Algorithm</td>
    <td align="right">Transmittance Schedule</td>
    <td align="right">Min Schedule Value</td>
    <td align="right">Max Schedule Value</td>
    <td align="right">Solar Diffusing</td>
    <td align="right">Area (Net) {m2}</td>
    <td align="right">Area (Gross) {m2}</td>
    <td align="right">Area (Sunlit Calc) {m2}</td>
    <td align="right">Azimuth {deg}</td>
    <td align="right">Tilt {deg}</td>
    <td align="right">~Width {m}</td>
    <td align="right">~Height {m}</td>
    <td align="right">Reveal {m}</td>
    <td align="right">ExtBoundCondition</td>
    <td align="right">ExtConvCoeffCalc</td>
    <td align="right">IntConvCoeffCalc</td>
    <td align="right">SunExposure</td>
    <td align="right">WindExposure</td>
    <td align="right">ViewFactorToGround</td>
    <td align="right">ViewFactorToSky</td>
    <td align="right">ViewFactorToGround-IR</td>
    <td align="right">ViewFactorToSky-IR</td>
    <td align="right">#Sides</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">EAST SIDE TREE</td>
    <td align="right">Detached Shading:Fixed</td>
    <td align="right">&nbsp;</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0002</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">41.81</td>
    <td align="right">41.81</td>
    <td align="right">41.81</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">9.14</td>
    <td align="right">9.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Mir-EAST SIDE TREE</td>
    <td align="right">Detached Shading:Fixed</td>
    <td align="right">&nbsp;</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0002</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">41.81</td>
    <td align="right">41.81</td>
    <td align="right">41.81</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">9.64</td>
    <td align="right">9.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">WEST SIDE TREE</td>
    <td align="right">Detached Shading:Fixed</td>
    <td align="right">&nbsp;</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0002</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">41.81</td>
    <td align="right">41.81</td>
    <td align="right">41.81</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">9.14</td>
    <td align="right">9.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Mir-WEST SIDE TREE</td>
    <td align="right">Detached Shading:Fixed</td>
    <td align="right">&nbsp;</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0002</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">41.81</td>
    <td align="right">41.81</td>
    <td align="right">41.81</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">9.64</td>
    <td align="right">9.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZN001:WALL001:SHADE001</td>
    <td align="right">Shading</td>
    <td align="right">ZN001:WALL001</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0001</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.05</td>
    <td align="right">0.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Mir-ZN001:WALL001:SHADE001</td>
    <td align="right">Shading</td>
    <td align="right">ZN001:WALL001</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0001</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">0.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZN002:WALL001:SHADE001</td>
    <td align="right">Shading</td>
    <td align="right">ZN002:WALL001</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0001</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.05</td>
    <td align="right">0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Mir-ZN002:WALL001:SHADE001</td>
    <td align="right">Shading</td>
    <td align="right">ZN002:WALL001</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0001</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZN003:WALL001:SHADE001</td>
    <td align="right">Shading</td>
    <td align="right">ZN003:WALL001</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0001</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.05</td>
    <td align="right">0.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Mir-ZN003:WALL001:SHADE001</td>
    <td align="right">Shading</td>
    <td align="right">ZN003:WALL001</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0001</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">0.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZN004:WALL001:SHADE001</td>
    <td align="right">Shading</td>
    <td align="right">ZN004:WALL001</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0001</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.05</td>
    <td align="right">0.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Mir-ZN004:WALL001:SHADE001</td>
    <td align="right">Shading</td>
    <td align="right">ZN004:WALL001</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0001</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">0.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZN005:WALL001:SHADE001</td>
    <td align="right">Shading</td>
    <td align="right">ZN005:WALL001</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0001</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.05</td>
    <td align="right">0.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Mir-ZN005:WALL001:SHADE001</td>
    <td align="right">Shading</td>
    <td align="right">ZN005:WALL001</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0001</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">0.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZN006:WALL001:SHADE001</td>
    <td align="right">Shading</td>
    <td align="right">ZN006:WALL001</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0001</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.05</td>
    <td align="right">0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Mir-ZN006:WALL001:SHADE001</td>
    <td align="right">Shading</td>
    <td align="right">ZN006:WALL001</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0001</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZN007:WALL001:SHADE001</td>
    <td align="right">Shading</td>
    <td align="right">ZN007:WALL001</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0001</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.05</td>
    <td align="right">0.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Mir-ZN007:WALL001:SHADE001</td>
    <td align="right">Shading</td>
    <td align="right">ZN007:WALL001</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0001</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">0.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZN008:WALL001:SHADE001</td>
    <td align="right">Shading</td>
    <td align="right">ZN008:WALL001</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0001</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.05</td>
    <td align="right">0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Mir-ZN008:WALL001:SHADE001</td>
    <td align="right">Shading</td>
    <td align="right">ZN008:WALL001</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0001</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZN009:WALL001:SHADE001</td>
    <td align="right">Shading</td>
    <td align="right">ZN009:WALL001</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0001</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.05</td>
    <td align="right">0.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Mir-ZN009:WALL001:SHADE001</td>
    <td align="right">Shading</td>
    <td align="right">ZN009:WALL001</td>
    <td align="right">None</td>
    <td align="right">SHADINGTRANSMITTANCE:0001</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.93</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">0.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB WITH SUN</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2013</td>
    <td align="right">12/31/2013</td>
    <td align="right">Tuesday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Units</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">2.90</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">2.90</td>
    <td align="right">{C}</td>
    <td align="right">97318</td>
    <td align="right">120</td>
    <td align="right">2.0</td>
    <td align="right">1.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">43.40</td>
    <td align="right">12.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.10</td>
    <td align="right">{C}</td>
    <td align="right">97318</td>
    <td align="right">270</td>
    <td align="right">4.1</td>
    <td align="right">1.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE 1 @ 200 601 0 T</td>
    <td align="right">SizingPeriod: PHOENIX ANN HTG 99.6% CONDNS DB WITH SUN</td>
    <td align="right">2.2574534834E-015</td>
    <td align="right">2.2422352064E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0115146490E-003</td>
    <td align="right">5.9021762117E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE 2 @ 200 200 0 T</td>
    <td align="right">SizingPeriod: PHOENIX ANN HTG 99.6% CONDNS DB WITH SUN</td>
    <td align="right">1.9613940102E-015</td>
    <td align="right">2.1677007812E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8276070095E-003</td>
    <td align="right">1.2855850767E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE 3 @ 200 610 0 T</td>
    <td align="right">SizingPeriod: PHOENIX ANN HTG 99.6% CONDNS DB WITH SUN</td>
    <td align="right">2.5535129566E-015</td>
    <td align="right">2.4965622126E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7152001047E-003</td>
    <td align="right">4.3616163077E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE 4 @ 200 600 0 T</td>
    <td align="right">SizingPeriod: PHOENIX ANN HTG 99.6% CONDNS DB WITH SUN</td>
    <td align="right">2.4054832200E-015</td>
    <td align="right">2.5379114463E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7991955632E-003</td>
    <td align="right">6.2635446920E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE 5 @ 200 601 1 T</td>
    <td align="right">SizingPeriod: PHOENIX ANN HTG 99.6% CONDNS DB WITH SUN</td>
    <td align="right">2.0724163126E-015</td>
    <td align="right">2.1553454989E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9629268977E-003</td>
    <td align="right">4.4169404382E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE 6 @ 200 200 1 T</td>
    <td align="right">SizingPeriod: PHOENIX ANN HTG 99.6% CONDNS DB WITH SUN</td>
    <td align="right">2.2944609176E-015</td>
    <td align="right">2.4581406400E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0465204468E-003</td>
    <td align="right">7.9581189711E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE 7 @ 200 610 1 T</td>
    <td align="right">SizingPeriod: PHOENIX ANN HTG 99.6% CONDNS DB WITH SUN</td>
    <td align="right">1.9984014443E-015</td>
    <td align="right">2.1025955364E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8225743936E-003</td>
    <td align="right">3.0982316442E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE 8 @ 200 200 1 T</td>
    <td align="right">SizingPeriod: PHOENIX ANN HTG 99.6% CONDNS DB WITH SUN</td>
    <td align="right">2.2944609176E-015</td>
    <td align="right">2.1743245458E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.5658547023E-003</td>
    <td align="right">7.2426894179E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE 9 @ 200 600 1 T</td>
    <td align="right">SizingPeriod: PHOENIX ANN HTG 99.6% CONDNS DB WITH SUN</td>
    <td align="right">1.7763568394E-015</td>
    <td align="right">1.9860273226E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7096695706E-003</td>
    <td align="right">4.6702327377E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE 1 @ 200 601 0 T</td>
    <td align="right">SizingPeriod: PHOENIX ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.9976021665E-015</td>
    <td align="right">3.0044475788E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0795951832E-002</td>
    <td align="right">2.2243128693E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE 2 @ 200 200 0 T</td>
    <td align="right">SizingPeriod: PHOENIX ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.0716170348E-015</td>
    <td align="right">2.6949442701E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2869861481E-002</td>
    <td align="right">2.2405234169E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE 3 @ 200 610 0 T</td>
    <td align="right">SizingPeriod: PHOENIX ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.8125649957E-015</td>
    <td align="right">2.7574884613E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1227825828E-002</td>
    <td align="right">2.2134440798E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE 4 @ 200 600 0 T</td>
    <td align="right">SizingPeriod: PHOENIX ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7015426933E-015</td>
    <td align="right">2.6519125529E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0336305397E-002</td>
    <td align="right">2.0618566817E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE 5 @ 200 601 1 T</td>
    <td align="right">SizingPeriod: PHOENIX ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.9605947323E-015</td>
    <td align="right">2.4413689592E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5600990347E-002</td>
    <td align="right">1.1980299723E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE 6 @ 200 200 1 T</td>
    <td align="right">SizingPeriod: PHOENIX ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.5535129566E-015</td>
    <td align="right">2.6498459930E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4689547183E-002</td>
    <td align="right">1.3088711865E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE 7 @ 200 610 1 T</td>
    <td align="right">SizingPeriod: PHOENIX ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.8865798640E-015</td>
    <td align="right">2.5799251710E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5084071310E-002</td>
    <td align="right">1.2308714543E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE 8 @ 200 200 1 T</td>
    <td align="right">SizingPeriod: PHOENIX ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.1826393373E-015</td>
    <td align="right">2.7841792388E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5435964709E-002</td>
    <td align="right">1.2843651134E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE 9 @ 200 600 1 T</td>
    <td align="right">SizingPeriod: PHOENIX ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7015426933E-015</td>
    <td align="right">2.5508298489E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5622522796E-002</td>
    <td align="right">1.2580818814E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE 1 @ 200 601 0 T</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.6275278249E-015</td>
    <td align="right">2.3072584511E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7902426501E-002</td>
    <td align="right">2.3958522849E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE 2 @ 200 200 0 T</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.4054832200E-015</td>
    <td align="right">2.2641171201E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8504172084E-002</td>
    <td align="right">2.4658037821E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZONE 3 @ 200 610 0 T</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.3684757859E-015</td>
    <td align="right">2.2155062299E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7945031436E-002</td>
    <td align="right">2.4182737042E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZONE 4 @ 200 600 0 T</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.0724163126E-015</td>
    <td align="right">2.3311746234E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7776749303E-002</td>
    <td align="right">2.3796371880E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZONE 5 @ 200 601 1 T</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1094237468E-015</td>
    <td align="right">2.2102455750E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7570254534E-002</td>
    <td align="right">2.2132260710E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZONE 6 @ 200 200 1 T</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.0724163126E-015</td>
    <td align="right">2.0296814897E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8500952911E-002</td>
    <td align="right">2.2911669322E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZONE 7 @ 200 610 1 T</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.9613940102E-015</td>
    <td align="right">1.9773886243E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7673633556E-002</td>
    <td align="right">2.2450173217E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZONE 8 @ 200 200 1 T</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.4424906542E-015</td>
    <td align="right">2.3673190211E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3856236328E-002</td>
    <td align="right">1.8705728373E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZONE 9 @ 200 600 1 T</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.2952601954E-015</td>
    <td align="right">1.7099677307E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7678857501E-002</td>
    <td align="right">2.2076579670E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:59:00</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     1104.04</td>
    <td align="right">     2371.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3475.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:59:00</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE 1 @ 200 601 0 T</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE 2 @ 200 200 0 T</td>
    <td align="right">     8758.25</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE 3 @ 200 610 0 T</td>
    <td align="right">     8758.25</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE 4 @ 200 600 0 T</td>
    <td align="right">     8759.25</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE 5 @ 200 601 1 T</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE 6 @ 200 200 1 T</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE 7 @ 200 610 1 T</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE 8 @ 200 200 1 T</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE 9 @ 200 600 1 T</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8758.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8759.53</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    78835.75</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
