    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">   23033.19</td>
    <td align="right">   15997.93</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">  32000.000</td>
    <td align="right">  32000.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   32000.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:33:01</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/kg]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/kg]</td>
  </tr>
  <tr>
    <td align="right">SYS 1 HEAT PUMP HEATING MODE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19156.730</td>
    <td align="right">  19156.730</td>
    <td align="right">   1.000000</td>
    <td align="right"> 1.64659000</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.000000</td>
    <td align="right"> 1.17588468</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   23125.60</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   23125.60</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">   19190.68</td>
    <td align="right">   19190.68</td>
    <td align="right"> 1.17430984</td>
    <td align="right">      21.11</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01349078</td>
    <td align="right">    55482.3</td>
    <td align="right">      36.98</td>
    <td align="right">      24.05</td>
    <td align="right"> 0.01349078</td>
    <td align="right">    71824.4</td>
  </tr>
  <tr>
    <td align="right">SYS 2 HEAT PUMP HEATING MODE</td>
    <td align="right">Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">SPACE2-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10078.365</td>
    <td align="right">  10078.365</td>
    <td align="right">   1.000000</td>
    <td align="right"> 1.64659000</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   11562.80</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   11562.80</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10096.23</td>
    <td align="right">   10096.23</td>
    <td align="right"> 1.17430984</td>
    <td align="right">      21.11</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01349078</td>
    <td align="right">    55482.3</td>
    <td align="right">      29.46</td>
    <td align="right">      21.97</td>
    <td align="right"> 0.01349078</td>
    <td align="right">    64079.9</td>
  </tr>
  <tr>
    <td align="right">SYS 3 HEAT PUMP HEATING MODE</td>
    <td align="right">Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">SPACE3-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19156.730</td>
    <td align="right">  19156.730</td>
    <td align="right">   1.000000</td>
    <td align="right"> 1.64659000</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   23125.60</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   23125.60</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">   19190.68</td>
    <td align="right">   19190.68</td>
    <td align="right"> 1.17430984</td>
    <td align="right">      21.11</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01349078</td>
    <td align="right">    55482.3</td>
    <td align="right">      36.98</td>
    <td align="right">      24.05</td>
    <td align="right"> 0.01349078</td>
    <td align="right">    71824.4</td>
  </tr>
  <tr>
    <td align="right">SYS 4 HEAT PUMP HEATING MODE</td>
    <td align="right">Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">SPACE4-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10078.365</td>
    <td align="right">  10078.365</td>
    <td align="right">   1.000000</td>
    <td align="right"> 1.64659000</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   11562.80</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   11562.80</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10096.23</td>
    <td align="right">   10096.23</td>
    <td align="right"> 1.17430984</td>
    <td align="right">      21.11</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01349078</td>
    <td align="right">    55482.3</td>
    <td align="right">      29.46</td>
    <td align="right">      21.97</td>
    <td align="right"> 0.01349078</td>
    <td align="right">    64079.9</td>
  </tr>
  <tr>
    <td align="right">SYS 5 HEAT PUMP HEATING MODE</td>
    <td align="right">Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">SPACE5-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19156.730</td>
    <td align="right">  19156.730</td>
    <td align="right">   1.000000</td>
    <td align="right"> 1.64659000</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   23125.60</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   23125.60</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">   19190.68</td>
    <td align="right">   19190.68</td>
    <td align="right"> 1.17430984</td>
    <td align="right">      21.11</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01349078</td>
    <td align="right">    55482.3</td>
    <td align="right">      36.98</td>
    <td align="right">      24.05</td>
    <td align="right"> 0.01349078</td>
    <td align="right">    71824.4</td>
  </tr>
  <tr>
    <td align="right">SYS 1 HEAT PUMP COOLING MODE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  23125.600</td>
    <td align="right">  16179.094</td>
    <td align="right">   1.000000</td>
    <td align="right"> 1.64299669</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  -999.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.000000</td>
    <td align="right"> 1.17588468</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   -999.000</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">   23033.19</td>
    <td align="right">   15997.93</td>
    <td align="right"> 1.15674771</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.18</td>
    <td align="right">      12.53</td>
    <td align="right"> 0.00877640</td>
    <td align="right">    35410.4</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 1</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  32000.000</td>
    <td align="right">  32000.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.000000</td>
    <td align="right"> 1.17588468</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   32000.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   32000.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SYS 2 HEAT PUMP COOLING MODE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  11562.800</td>
    <td align="right">  10051.490</td>
    <td align="right">   1.000000</td>
    <td align="right"> 1.64299669</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  -999.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   -999.000</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11516.60</td>
    <td align="right">    9876.80</td>
    <td align="right"> 1.15674771</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      18.34</td>
    <td align="right">      16.20</td>
    <td align="right"> 0.01062546</td>
    <td align="right">    45366.4</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">SPACE2-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  32000.000</td>
    <td align="right">  32000.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">SUPPLY FAN 2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.000000</td>
    <td align="right"> 1.17588468</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   32000.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   32000.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SYS 3 HEAT PUMP COOLING MODE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  23125.600</td>
    <td align="right">  16179.094</td>
    <td align="right">   1.000000</td>
    <td align="right"> 1.64299669</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  -999.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   -999.000</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">   23033.19</td>
    <td align="right">   15997.93</td>
    <td align="right"> 1.15674771</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.18</td>
    <td align="right">      12.53</td>
    <td align="right"> 0.00877640</td>
    <td align="right">    35410.4</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">SPACE3-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  32000.000</td>
    <td align="right">  32000.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">SUPPLY FAN 3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.000000</td>
    <td align="right"> 1.17588468</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   32000.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   32000.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SYS 4 HEAT PUMP COOLING MODE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  11562.800</td>
    <td align="right">  10051.490</td>
    <td align="right">   1.000000</td>
    <td align="right"> 1.64299669</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  -999.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   -999.000</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11516.60</td>
    <td align="right">    9876.80</td>
    <td align="right"> 1.15674771</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      18.34</td>
    <td align="right">      16.20</td>
    <td align="right"> 0.01062546</td>
    <td align="right">    45366.4</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">SPACE4-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  32000.000</td>
    <td align="right">  32000.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">SUPPLY FAN 4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.000000</td>
    <td align="right"> 1.17588468</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   32000.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   32000.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">SYS 5 HEAT PUMP COOLING MODE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  23125.600</td>
    <td align="right">  16179.094</td>
    <td align="right">   1.000000</td>
    <td align="right"> 1.64299669</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">  -999.0000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     1.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   -999.000</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">   23033.19</td>
    <td align="right">   15997.93</td>
    <td align="right"> 1.15674771</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.18</td>
    <td align="right">      12.53</td>
    <td align="right"> 0.00877640</td>
    <td align="right">    35410.4</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">SPACE5-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  32000.000</td>
    <td align="right">  32000.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1004.8586</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1759</td>
    <td align="right">SUPPLY FAN 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.000000</td>
    <td align="right"> 1.17588468</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   32000.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   0.000000</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   32000.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">    -999.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">SYS 1 HEAT PUMP HEATING MODE</td>
    <td align="right">SYS 1 HEAT PUMP HEATING MODE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">SYS 2 HEAT PUMP HEATING MODE</td>
    <td align="right">SYS 2 HEAT PUMP HEATING MODE</td>
    <td align="right">Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">SPACE2-1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">SYS 3 HEAT PUMP HEATING MODE</td>
    <td align="right">SYS 3 HEAT PUMP HEATING MODE</td>
    <td align="right">Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">SPACE3-1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">SYS 4 HEAT PUMP HEATING MODE</td>
    <td align="right">SYS 4 HEAT PUMP HEATING MODE</td>
    <td align="right">Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">SPACE4-1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">SYS 5 HEAT PUMP HEATING MODE</td>
    <td align="right">SYS 5 HEAT PUMP HEATING MODE</td>
    <td align="right">Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">SPACE5-1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">SYS 1 HEAT PUMP COOLING MODE</td>
    <td align="right">SYS 1 HEAT PUMP COOLING MODE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 1</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 1</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">SYS 2 HEAT PUMP COOLING MODE</td>
    <td align="right">SYS 2 HEAT PUMP COOLING MODE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 2</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">SPACE2-1</td>
    <td align="right">SUPPLY FAN 2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">SYS 3 HEAT PUMP COOLING MODE</td>
    <td align="right">SYS 3 HEAT PUMP COOLING MODE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 3</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">SPACE3-1</td>
    <td align="right">SUPPLY FAN 3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">SYS 4 HEAT PUMP COOLING MODE</td>
    <td align="right">SYS 4 HEAT PUMP COOLING MODE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 4</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">SPACE4-1</td>
    <td align="right">SUPPLY FAN 4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">SYS 5 HEAT PUMP COOLING MODE</td>
    <td align="right">SYS 5 HEAT PUMP COOLING MODE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 5</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SUPPLY FAN 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:33:01</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
    <td align="right">Type</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">      42.25</td>
    <td align="right">      51.75</td>
    <td align="right">      29.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">      77.25</td>
    <td align="right">      45.00</td>
    <td align="right">      43.50</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">      65.75</td>
    <td align="right">      43.00</td>
    <td align="right">      41.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">      70.75</td>
    <td align="right">      51.25</td>
    <td align="right">      46.75</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      55.25</td>
    <td align="right">      72.50</td>
    <td align="right">      55.25</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      78.75</td>
    <td align="right">      72.50</td>
    <td align="right">      56.25</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">       0.00</td>
    <td align="right">      19.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">      10.75</td>
    <td align="right">      24.50</td>
    <td align="right">       9.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">       8.00</td>
    <td align="right">      25.00</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">       7.00</td>
    <td align="right">      21.25</td>
    <td align="right">       7.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">       7.50</td>
    <td align="right">      15.50</td>
    <td align="right">       6.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      20.25</td>
    <td align="right">      26.00</td>
    <td align="right">      18.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Thermostat Schedules</b><br><br>
<!-- FullName:System Summary_Entire Facility_Thermostat Schedules-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Thermostat Name 1</td>
    <td align="right">Control Type Schedule</td>
    <td align="right">Control Type</td>
    <td align="right">Control Type Name</td>
    <td align="right">Heating Schedule</td>
    <td align="right">Cooling Schedule</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">ZONE 1 THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">DUAL SETPOINT SCHED 1</td>
    <td align="right">HEATING SETPOINTS</td>
    <td align="right">COOLING SETPOINTS</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">ZONE 2 THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">DUAL SETPOINT SCHED 2</td>
    <td align="right">HEATING SETPOINTS</td>
    <td align="right">COOLING SETPOINTS</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">ZONE 3 THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">DUAL SETPOINT SCHED 3</td>
    <td align="right">HEATING SETPOINTS</td>
    <td align="right">COOLING SETPOINTS</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">ZONE 4 THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">DUAL SETPOINT SCHED 4</td>
    <td align="right">HEATING SETPOINTS</td>
    <td align="right">COOLING SETPOINTS</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">ZONE 5 THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">DUAL SETPOINT SCHED 5</td>
    <td align="right">HEATING SETPOINTS</td>
    <td align="right">COOLING SETPOINTS</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACTopology::EntireFacility></a>
<p>Report:<b> HVAC Topology</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:33:01</b></p>
<b>Air Loop Supply Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Supply Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Splitter Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OA SYS 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OA SYS 1</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">OA MIXING BOX 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 1</td>
    <td align="right">FAN:SYSTEMMODEL</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">SYS 1 HEAT PUMP COOLING MODE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">SYS 1 HEAT PUMP HEATING MODE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 1</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OA SYS 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OA SYS 2</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">OA MIXING BOX 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 2</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">SUPPLY FAN 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">SYS 2 HEAT PUMP COOLING MODE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">SYS 2 HEAT PUMP HEATING MODE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 2</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 3 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OA SYS 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 3 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OA SYS 3</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">OA MIXING BOX 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 3 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 3 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 3</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">SUPPLY FAN 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 3 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 3</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">SYS 3 HEAT PUMP COOLING MODE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 3 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 3</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">SYS 3 HEAT PUMP HEATING MODE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 3 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 3</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 4 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OA SYS 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 4 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OA SYS 4</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">OA MIXING BOX 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 4 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 4 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 4</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">SUPPLY FAN 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 4 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 4</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">SYS 4 HEAT PUMP COOLING MODE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 4 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 4</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">SYS 4 HEAT PUMP HEATING MODE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 4 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 4</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 5 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OA SYS 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 5 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OA SYS 5</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">OA MIXING BOX 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 5 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 5 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 5</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">SUPPLY FAN 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 5 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 5</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">SYS 5 HEAT PUMP COOLING MODE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 5 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 5</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">SYS 5 HEAT PUMP HEATING MODE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">SYS 5 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR</td>
    <td align="right">WATER-TO-AIR HEAT PUMP UNIT 5</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Loop Demand Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Demand Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Supply Path Component Type</td>
    <td align="right">Supply Path Component Name</td>
    <td align="right">Terminal Unit Type</td>
    <td align="right">Terminal Unit Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Return Path Component Type</td>
    <td align="right">Return Path Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">SYS 1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">SYS 1 ZONE SUPPLY AIR SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">SYS 1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">SYS 1 ZONE SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">ZONE1DIRECTAIR</td>
    <td align="right">SPACE1-1</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">SYS 1 ZONE RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">SYS 1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">SYS 1 ZONE RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">SYS 2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">SYS 2 ZONE SUPPLY AIR SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">SYS 2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">SYS 2 ZONE SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">ZONE2DIRECTAIR</td>
    <td align="right">SPACE2-1</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">SYS 2 ZONE RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">SYS 2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">SYS 2 ZONE RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">SYS 3 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">SYS 3 ZONE SUPPLY AIR SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">SYS 3 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">SYS 3 ZONE SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">ZONE3DIRECTAIR</td>
    <td align="right">SPACE3-1</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">SYS 3 ZONE RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">SYS 3 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">SYS 3 ZONE RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">SYS 4 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">SYS 4 ZONE SUPPLY AIR SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">SYS 4 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">SYS 4 ZONE SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">ZONE4DIRECTAIR</td>
    <td align="right">SPACE4-1</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">SYS 4 ZONE RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">SYS 4 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">SYS 4 ZONE RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">SYS 5 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">SYS 5 ZONE SUPPLY AIR SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">SYS 5 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">SYS 5 ZONE SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">ZONE5DIRECTAIR</td>
    <td align="right">SPACE5-1</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">SYS 5 ZONE RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">SYS 5 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">SYS 5 ZONE RETURN AIR MIXER</td>
  </tr>
</table>
<br><br>
<b>Zone Equipment Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Zone Equipment Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE1-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE1-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ZONE1DIRECTAIR ADU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE1-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ZONE1DIRECTAIR ADU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">ZONE1DIRECTAIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE2-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE2-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ZONE2DIRECTAIR ADU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SPACE2-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ZONE2DIRECTAIR ADU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">ZONE2DIRECTAIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SPACE3-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SPACE3-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ZONE3DIRECTAIR ADU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SPACE3-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ZONE3DIRECTAIR ADU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">ZONE3DIRECTAIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">SPACE4-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">SPACE4-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ZONE4DIRECTAIR ADU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SPACE4-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ZONE4DIRECTAIR ADU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">ZONE4DIRECTAIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SPACE5-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SPACE5-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ZONE5DIRECTAIR ADU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SPACE5-1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ZONE5DIRECTAIR ADU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">ZONE5DIRECTAIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Plant Loop Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Loop Type</td>
    <td align="right">Loop Name</td>
    <td align="right">Side</td>
    <td align="right">Splitter Name</td>
    <td align="right">Branch Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CondenserLoop</td>
    <td align="right">WATER SOURCE HEAT PUMP CONDENSER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CondenserLoop</td>
    <td align="right">WATER SOURCE HEAT PUMP CONDENSER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">CONDENSER SUPPLY INLET BRANCH</td>
    <td align="right">PUMP:CONSTANTSPEED</td>
    <td align="right">COND CIRC PUMP</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CondenserLoop</td>
    <td align="right">WATER SOURCE HEAT PUMP CONDENSER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">CONDENSER SUPPLY SPLITTER</td>
    <td align="right">CONDENSER SUPPLY GHE BRANCH</td>
    <td align="right">GROUNDHEATEXCHANGER:SYSTEM</td>
    <td align="right">VERTICAL GROUND HEAT EXCHANGER</td>
    <td align="right">CONDENSER SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CondenserLoop</td>
    <td align="right">WATER SOURCE HEAT PUMP CONDENSER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">CONDENSER SUPPLY SPLITTER</td>
    <td align="right">CONDENSER SUPPLY BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">CONDENSER SUPPLY SIDE BYPASS</td>
    <td align="right">CONDENSER SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CondenserLoop</td>
    <td align="right">WATER SOURCE HEAT PUMP CONDENSER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">CONDENSER SUPPLY OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">CONDENSER SUPPLY OUTLET</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CondenserLoop</td>
    <td align="right">WATER SOURCE HEAT PUMP CONDENSER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CondenserLoop</td>
    <td align="right">WATER SOURCE HEAT PUMP CONDENSER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">CONDENSER DEMAND INLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">CONDENSER DEMAND INLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CondenserLoop</td>
    <td align="right">WATER SOURCE HEAT PUMP CONDENSER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">CONDENSER DEMAND SPLITTER</td>
    <td align="right">SYS 1 GSHP COOLING CONDENSER BRANCH</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">SYS 1 HEAT PUMP COOLING MODE</td>
    <td align="right">CONDENSER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CondenserLoop</td>
    <td align="right">WATER SOURCE HEAT PUMP CONDENSER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">CONDENSER DEMAND SPLITTER</td>
    <td align="right">SYS 1 GSHP HEATING CONDENSER BRANCH</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">SYS 1 HEAT PUMP HEATING MODE</td>
    <td align="right">CONDENSER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CondenserLoop</td>
    <td align="right">WATER SOURCE HEAT PUMP CONDENSER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">CONDENSER DEMAND SPLITTER</td>
    <td align="right">SYS 2 GSHP COOLING CONDENSER BRANCH</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">SYS 2 HEAT PUMP COOLING MODE</td>
    <td align="right">CONDENSER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CondenserLoop</td>
    <td align="right">WATER SOURCE HEAT PUMP CONDENSER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">CONDENSER DEMAND SPLITTER</td>
    <td align="right">SYS 2 GSHP HEATING CONDENSER BRANCH</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">SYS 2 HEAT PUMP HEATING MODE</td>
    <td align="right">CONDENSER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CondenserLoop</td>
    <td align="right">WATER SOURCE HEAT PUMP CONDENSER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">CONDENSER DEMAND SPLITTER</td>
    <td align="right">SYS 3 GSHP COOLING CONDENSER BRANCH</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">SYS 3 HEAT PUMP COOLING MODE</td>
    <td align="right">CONDENSER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CondenserLoop</td>
    <td align="right">WATER SOURCE HEAT PUMP CONDENSER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">CONDENSER DEMAND SPLITTER</td>
    <td align="right">SYS 3 GSHP HEATING CONDENSER BRANCH</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">SYS 3 HEAT PUMP HEATING MODE</td>
    <td align="right">CONDENSER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">CondenserLoop</td>
    <td align="right">WATER SOURCE HEAT PUMP CONDENSER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">CONDENSER DEMAND SPLITTER</td>
    <td align="right">SYS 4 GSHP COOLING CONDENSER BRANCH</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">SYS 4 HEAT PUMP COOLING MODE</td>
    <td align="right">CONDENSER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CondenserLoop</td>
    <td align="right">WATER SOURCE HEAT PUMP CONDENSER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">CONDENSER DEMAND SPLITTER</td>
    <td align="right">SYS 4 GSHP HEATING CONDENSER BRANCH</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">SYS 4 HEAT PUMP HEATING MODE</td>
    <td align="right">CONDENSER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CondenserLoop</td>
    <td align="right">WATER SOURCE HEAT PUMP CONDENSER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">CONDENSER DEMAND SPLITTER</td>
    <td align="right">SYS 5 GSHP COOLING CONDENSER BRANCH</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">SYS 5 HEAT PUMP COOLING MODE</td>
    <td align="right">CONDENSER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">CondenserLoop</td>
    <td align="right">WATER SOURCE HEAT PUMP CONDENSER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">CONDENSER DEMAND SPLITTER</td>
    <td align="right">SYS 5 GSHP HEATING CONDENSER BRANCH</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:VARIABLESPEEDEQUATIONFIT</td>
    <td align="right">SYS 5 HEAT PUMP HEATING MODE</td>
    <td align="right">CONDENSER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">CondenserLoop</td>
    <td align="right">WATER SOURCE HEAT PUMP CONDENSER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">CONDENSER DEMAND SPLITTER</td>
    <td align="right">CONDENSER DEMAND BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">CONDENSER DEMAND SIDE BYPASS</td>
    <td align="right">CONDENSER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">CondenserLoop</td>
    <td align="right">WATER SOURCE HEAT PUMP CONDENSER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">CONDENSER DEMAND OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">CONDENSER DEMAND OUTLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:33:01</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">       9.62</td>
    <td align="right">      11.00</td>
    <td align="right">     239.25</td>
    <td align="right">      1.006</td>
    <td align="right">      0.587</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">       4.38</td>
    <td align="right">       5.00</td>
    <td align="right">     103.31</td>
    <td align="right">      1.763</td>
    <td align="right">      0.582</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">       9.62</td>
    <td align="right">      11.00</td>
    <td align="right">     239.25</td>
    <td align="right">      1.523</td>
    <td align="right">      0.586</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">       4.38</td>
    <td align="right">       5.00</td>
    <td align="right">     103.31</td>
    <td align="right">      1.764</td>
    <td align="right">      0.582</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      17.50</td>
    <td align="right">      20.00</td>
    <td align="right">     447.68</td>
    <td align="right">      1.628</td>
    <td align="right">      0.583</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers</div>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">       9.62</td>
    <td align="right">      11.00</td>
    <td align="right">     239.25</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">       4.38</td>
    <td align="right">       5.00</td>
    <td align="right">     103.31</td>
    <td align="right">      1.694</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">       9.62</td>
    <td align="right">      11.00</td>
    <td align="right">     239.25</td>
    <td align="right">      1.467</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">       4.38</td>
    <td align="right">       5.00</td>
    <td align="right">     103.31</td>
    <td align="right">      1.699</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      17.50</td>
    <td align="right">      20.00</td>
    <td align="right">     447.68</td>
    <td align="right">      1.568</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:33:01</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">       9.62</td>
    <td align="right">      11.00</td>
    <td align="right">     239.25</td>
    <td align="right">      99.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">       4.38</td>
    <td align="right">       5.00</td>
    <td align="right">     103.31</td>
    <td align="right">      42.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">       9.62</td>
    <td align="right">      11.00</td>
    <td align="right">     239.25</td>
    <td align="right">      96.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">       4.38</td>
    <td align="right">       5.00</td>
    <td align="right">     103.31</td>
    <td align="right">      42.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">      17.50</td>
    <td align="right">      20.00</td>
    <td align="right">     447.68</td>
    <td align="right">     182.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">      45.50</td>
    <td align="right">      52.00</td>
    <td align="right">    1132.80</td>
    <td align="right">     463.60</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">   49039.92</td>
    <td align="right">       0.00</td>
    <td align="right">   49039.92</td>
    <td align="right">   56315.08</td>
    <td align="right">  105354.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     136.23</td>
    <td align="right">      73.24</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">   35280.27</td>
    <td align="right">       0.00</td>
    <td align="right">   35280.27</td>
    <td align="right">   24178.39</td>
    <td align="right">   59458.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     196.00</td>
    <td align="right">     100.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">   70561.45</td>
    <td align="right">       0.00</td>
    <td align="right">   70561.45</td>
    <td align="right">   56315.08</td>
    <td align="right">  126876.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     196.00</td>
    <td align="right">     100.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">   35280.24</td>
    <td align="right">       0.00</td>
    <td align="right">   35280.24</td>
    <td align="right">   24178.39</td>
    <td align="right">   59458.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     196.00</td>
    <td align="right">     100.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">  141127.16</td>
    <td align="right">       0.00</td>
    <td align="right">  141127.16</td>
    <td align="right">  104837.09</td>
    <td align="right">  245964.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     196.00</td>
    <td align="right">     100.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">  331289.05</td>
    <td align="right">       0.00</td>
    <td align="right">  331289.05</td>
    <td align="right">  265824.02</td>
    <td align="right">  597113.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     196.00</td>
    <td align="right">     100.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">     0.0656</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0656</td>
    <td align="right">     0.0385</td>
    <td align="right">     0.1041</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      62.99</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">     0.0500</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0500</td>
    <td align="right">     0.0165</td>
    <td align="right">     0.0665</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">     0.1000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1000</td>
    <td align="right">     0.0385</td>
    <td align="right">     0.1385</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">     0.0500</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0500</td>
    <td align="right">     0.0165</td>
    <td align="right">     0.0665</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">     0.2000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2000</td>
    <td align="right">     0.0716</td>
    <td align="right">     0.2716</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     0.4657</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4657</td>
    <td align="right">     0.1815</td>
    <td align="right">     0.6472</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">   49042.64</td>
    <td align="right">       0.00</td>
    <td align="right">   49042.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     136.23</td>
    <td align="right">      73.24</td>
  </tr>
  <tr>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">   35280.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35280.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     196.00</td>
    <td align="right">     100.00</td>
  </tr>
  <tr>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">   70560.00</td>
    <td align="right">       0.00</td>
    <td align="right">   70560.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     196.00</td>
    <td align="right">     100.00</td>
  </tr>
  <tr>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">   35280.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35280.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     196.00</td>
    <td align="right">     100.00</td>
  </tr>
  <tr>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">  141120.00</td>
    <td align="right">       0.00</td>
    <td align="right">  141120.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     196.00</td>
    <td align="right">     100.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">     0.0656</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0656</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      62.99</td>
  </tr>
  <tr>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">     0.0500</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0500</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
  </tr>
  <tr>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">     0.1000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
  </tr>
  <tr>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">     0.0500</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0500</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
  </tr>
  <tr>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">     0.2000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">       0.00</td>
    <td align="right">     136.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">       0.00</td>
    <td align="right">     196.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">       0.00</td>
    <td align="right">     196.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">       0.00</td>
    <td align="right">     196.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">       0.00</td>
    <td align="right">     196.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">WAHP PACKAGE SINGLE ZONE 1</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1016</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">WAHP PACKAGE SINGLE ZONE 2</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0500</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">WAHP PACKAGE SINGLE ZONE 3</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">WAHP PACKAGE SINGLE ZONE 4</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0500</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">WAHP PACKAGE SINGLE ZONE 5</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:33:01</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          24</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          10</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           6</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           2</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           4</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         422</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         301</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1082</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          11</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">          87</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         118</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:33:01</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">       9.78</td>
    <td align="right">    1075.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   23054.28</td>
    <td align="right">21-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">       4.62</td>
    <td align="right">     475.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   12000.00</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SPACE1-1</td>
    <td align="right">       0.97</td>
    <td align="right">     100.32</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    2534.40</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">       4.62</td>
    <td align="right">     475.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   12000.00</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       2.82</td>
    <td align="right">     375.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    7500.00</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SPACE1-1</td>
    <td align="right">       0.60</td>
    <td align="right">      79.20</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    1584.00</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">       2.82</td>
    <td align="right">     375.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    7500.00</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity</td>
    <td align="right">       2.82</td>
    <td align="right">     375.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    7500.00</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:SPACE1-1</td>
    <td align="right">       0.60</td>
    <td align="right">      79.20</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    1584.00</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">       2.82</td>
    <td align="right">     375.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    7500.00</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SPACE2-1</td>
    <td align="right">       0.42</td>
    <td align="right">      43.32</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    1094.40</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SPACE2-1</td>
    <td align="right">       0.26</td>
    <td align="right">      34.20</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     684.00</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:SPACE2-1</td>
    <td align="right">       0.26</td>
    <td align="right">      34.20</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     684.00</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SPACE3-1</td>
    <td align="right">       0.97</td>
    <td align="right">     100.32</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    2534.40</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SPACE3-1</td>
    <td align="right">       0.60</td>
    <td align="right">      79.20</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    1584.00</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:SPACE3-1</td>
    <td align="right">       0.60</td>
    <td align="right">      79.20</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    1584.00</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SPACE4-1</td>
    <td align="right">       0.42</td>
    <td align="right">      43.32</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    1094.40</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SPACE4-1</td>
    <td align="right">       0.26</td>
    <td align="right">      34.20</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     684.00</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:SPACE4-1</td>
    <td align="right">       0.26</td>
    <td align="right">      34.20</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     684.00</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SPACE5-1</td>
    <td align="right">       1.82</td>
    <td align="right">     187.72</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    4742.40</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SPACE5-1</td>
    <td align="right">       1.11</td>
    <td align="right">     148.20</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    2964.00</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity:Zone:SPACE5-1</td>
    <td align="right">       1.11</td>
    <td align="right">     148.20</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    2964.00</td>
    <td align="right">21-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       1.80</td>
    <td align="right">     100.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    4500.00</td>
    <td align="right">21-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SPACE1-1</td>
    <td align="right">       0.38</td>
    <td align="right">      21.12</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     950.40</td>
    <td align="right">21-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">       1.80</td>
    <td align="right">     100.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    4500.00</td>
    <td align="right">21-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">       1.80</td>
    <td align="right">     100.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    4500.00</td>
    <td align="right">21-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:SPACE1-1</td>
    <td align="right">       0.38</td>
    <td align="right">      21.12</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     950.40</td>
    <td align="right">21-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">       1.80</td>
    <td align="right">     100.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    4500.00</td>
    <td align="right">21-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SPACE2-1</td>
    <td align="right">       0.16</td>
    <td align="right">       9.12</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     410.40</td>
    <td align="right">21-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:SPACE2-1</td>
    <td align="right">       0.16</td>
    <td align="right">       9.12</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     410.40</td>
    <td align="right">21-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SPACE3-1</td>
    <td align="right">       0.38</td>
    <td align="right">      21.12</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     950.40</td>
    <td align="right">21-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:SPACE3-1</td>
    <td align="right">       0.38</td>
    <td align="right">      21.12</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     950.40</td>
    <td align="right">21-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SPACE4-1</td>
    <td align="right">       0.16</td>
    <td align="right">       9.12</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     410.40</td>
    <td align="right">21-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:SPACE4-1</td>
    <td align="right">       0.16</td>
    <td align="right">       9.12</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     410.40</td>
    <td align="right">21-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SPACE5-1</td>
    <td align="right">       0.71</td>
    <td align="right">      39.52</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    1778.40</td>
    <td align="right">21-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:SPACE5-1</td>
    <td align="right">       0.71</td>
    <td align="right">      39.52</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    1778.40</td>
    <td align="right">21-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">       4.33</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   14033.80</td>
    <td align="right">07-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    5277.79</td>
    <td align="right">04-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    5277.79</td>
    <td align="right">04-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       2.50</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   11285.00</td>
    <td align="right">07-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       2.50</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   11285.00</td>
    <td align="right">07-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       1.33</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    2765.94</td>
    <td align="right">07-JAN-05:45</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       1.33</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    2765.94</td>
    <td align="right">07-JAN-05:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">       9.78</td>
    <td align="right">    1075.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   23054.28</td>
    <td align="right">21-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">       9.78</td>
    <td align="right">    1075.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   23054.28</td>
    <td align="right">21-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">       9.78</td>
    <td align="right">    1075.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   23054.28</td>
    <td align="right">21-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">       9.78</td>
    <td align="right">    1075.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   23054.28</td>
    <td align="right">21-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">       9.78</td>
    <td align="right">    1075.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   23054.28</td>
    <td align="right">21-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">       9.78</td>
    <td align="right">    1075.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   23054.28</td>
    <td align="right">21-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">       9.78</td>
    <td align="right">    1075.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   23054.28</td>
    <td align="right">21-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">       9.78</td>
    <td align="right">    1075.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   23054.28</td>
    <td align="right">21-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       0.83</td>
    <td align="right">     600.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     600.00</td>
    <td align="right">21-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.83</td>
    <td align="right">     600.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     600.00</td>
    <td align="right">21-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.83</td>
    <td align="right">     600.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">     600.00</td>
    <td align="right">21-JAN-19:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">       2.50</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   42892.92</td>
    <td align="right">07-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">       2.50</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   42892.92</td>
    <td align="right">07-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">       2.50</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   42892.92</td>
    <td align="right">07-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">       2.50</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   42892.92</td>
    <td align="right">07-JAN-05:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">       3.32</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   37204.94</td>
    <td align="right">04-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">       3.32</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   37204.94</td>
    <td align="right">04-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">       3.32</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   37204.94</td>
    <td align="right">04-JUL-16:00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">      0.000</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">      0.000</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      24.83</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-19:15</td>
    <td align="right">  136766.12</td>
    <td align="right">07-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">       6.46</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-19:15</td>
    <td align="right">   40592.79</td>
    <td align="right">21-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PLENUM-1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       4.48</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-09:30</td>
    <td align="right">   40178.45</td>
    <td align="right">21-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PLENUM-1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">       4.48</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-09:30</td>
    <td align="right">   40178.45</td>
    <td align="right">21-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PLENUM-1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">       1.98</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   13313.18</td>
    <td align="right">04-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PLENUM-1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">       1.98</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   13313.18</td>
    <td align="right">04-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PLENUM-1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SPACE1-1</td>
    <td align="right">       1.41</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-19:15</td>
    <td align="right">   10185.80</td>
    <td align="right">21-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SPACE1-1</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-09:30</td>
    <td align="right">   10185.80</td>
    <td align="right">21-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SPACE1-1</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-09:30</td>
    <td align="right">   10185.80</td>
    <td align="right">21-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SPACE1-1</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    3081.63</td>
    <td align="right">04-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SPACE1-1</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    3081.63</td>
    <td align="right">04-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SPACE2-1</td>
    <td align="right">       0.76</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-19:15</td>
    <td align="right">    4593.47</td>
    <td align="right">21-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SPACE2-1</td>
    <td align="right">       0.46</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-06:15</td>
    <td align="right">    4567.51</td>
    <td align="right">21-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SPACE2-1</td>
    <td align="right">       0.46</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-06:15</td>
    <td align="right">    4567.51</td>
    <td align="right">21-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SPACE2-1</td>
    <td align="right">       0.30</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    2186.25</td>
    <td align="right">21-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SPACE2-1</td>
    <td align="right">       0.30</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    2186.25</td>
    <td align="right">21-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SPACE3-1</td>
    <td align="right">       1.71</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-19:15</td>
    <td align="right">   10800.44</td>
    <td align="right">21-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SPACE3-1</td>
    <td align="right">       1.25</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-05:45</td>
    <td align="right">   10438.02</td>
    <td align="right">21-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SPACE3-1</td>
    <td align="right">       1.25</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-05:45</td>
    <td align="right">   10438.02</td>
    <td align="right">21-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SPACE3-1</td>
    <td align="right">       0.46</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    2975.34</td>
    <td align="right">04-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SPACE3-1</td>
    <td align="right">       0.46</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    2975.34</td>
    <td align="right">04-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SPACE4-1</td>
    <td align="right">       0.79</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-19:15</td>
    <td align="right">    4593.47</td>
    <td align="right">21-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SPACE4-1</td>
    <td align="right">       0.54</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-09:15</td>
    <td align="right">    4567.51</td>
    <td align="right">21-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SPACE4-1</td>
    <td align="right">       0.54</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-09:15</td>
    <td align="right">    4567.51</td>
    <td align="right">21-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SPACE4-1</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    2650.53</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SPACE4-1</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    2650.53</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SPACE5-1</td>
    <td align="right">       1.79</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-19:15</td>
    <td align="right">   11509.09</td>
    <td align="right">07-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SPACE5-1</td>
    <td align="right">       1.14</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-09:30</td>
    <td align="right">   11509.09</td>
    <td align="right">07-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:SPACE5-1</td>
    <td align="right">       1.14</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-09:30</td>
    <td align="right">   11509.09</td>
    <td align="right">07-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SPACE5-1</td>
    <td align="right">       0.65</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    4273.94</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:SPACE5-1</td>
    <td align="right">       0.65</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">    4273.94</td>
    <td align="right">01-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      18.37</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   96688.77</td>
    <td align="right">07-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">       2.89</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   32454.93</td>
    <td align="right">04-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      15.48</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   96688.77</td>
    <td align="right">07-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      11.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   52217.93</td>
    <td align="right">07-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      11.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   52217.93</td>
    <td align="right">07-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      11.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:15</td>
    <td align="right">   52217.93</td>
    <td align="right">07-JAN-05:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:33:01</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.782</td>
    <td align="right">     -0.240</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.211</td>
    <td align="right">      0.501</td>
    <td align="right">      0.328</td>
    <td align="right">      0.753</td>
    <td align="right">      0.000</td>
    <td align="right">      0.056</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.819</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.750</td>
    <td align="right">     -0.823</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.351</td>
    <td align="right">     -0.242</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.099</td>
    <td align="right">      0.216</td>
    <td align="right">      0.142</td>
    <td align="right">      0.707</td>
    <td align="right">      0.000</td>
    <td align="right">      0.020</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.276</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.324</td>
    <td align="right">     -0.692</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.984</td>
    <td align="right">     -0.377</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.217</td>
    <td align="right">      0.501</td>
    <td align="right">      0.328</td>
    <td align="right">      0.803</td>
    <td align="right">      0.000</td>
    <td align="right">      0.051</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.876</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.749</td>
    <td align="right">     -0.882</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.428</td>
    <td align="right">     -0.196</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.099</td>
    <td align="right">      0.216</td>
    <td align="right">      0.142</td>
    <td align="right">      0.466</td>
    <td align="right">      0.000</td>
    <td align="right">      0.020</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.304</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.325</td>
    <td align="right">     -0.546</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.932</td>
    <td align="right">     -0.569</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.397</td>
    <td align="right">      0.937</td>
    <td align="right">      0.615</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.127</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.411</td>
    <td align="right">     -1.027</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.477</td>
    <td align="right">     -1.624</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.022</td>
    <td align="right">      2.371</td>
    <td align="right">      1.555</td>
    <td align="right">      2.730</td>
    <td align="right">      0.000</td>
    <td align="right">      0.274</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.275</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.560</td>
    <td align="right">     -3.969</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">04-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3081.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     761.38</td>
    <td align="right">    1584.00</td>
    <td align="right">     739.20</td>
    <td align="right">    2311.03</td>
    <td align="right">       0.00</td>
    <td align="right">     646.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2960.20</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">06-JAN-05:16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2025.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      34.20</td>
    <td align="right">      91.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3179.58</td>
    <td align="right">       0.00</td>
    <td align="right">    -701.09</td>
    <td align="right">       0.00</td>
    <td align="right">    -578.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">06-JAN-05:16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4105.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      79.20</td>
    <td align="right">     211.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7094.36</td>
    <td align="right">       0.00</td>
    <td align="right">   -1907.97</td>
    <td align="right">       0.00</td>
    <td align="right">   -1371.26</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">04-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2299.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     346.14</td>
    <td align="right">     684.00</td>
    <td align="right">     319.20</td>
    <td align="right">    3913.60</td>
    <td align="right">       0.00</td>
    <td align="right">     277.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3240.72</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">06-JAN-05:17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7647.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     148.20</td>
    <td align="right">     395.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9615.04</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2511.13</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">04-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13313.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3599.86</td>
    <td align="right">    7500.00</td>
    <td align="right">    3500.00</td>
    <td align="right">    9105.22</td>
    <td align="right">       0.00</td>
    <td align="right">    3052.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13443.77</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">07-JAN-05:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30050.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      79.20</td>
    <td align="right">      21.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2418.26</td>
    <td align="right">       0.00</td>
    <td align="right">   -1437.40</td>
    <td align="right">  -26294.78</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">07-JAN-05:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14752.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      34.20</td>
    <td align="right">       9.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -845.94</td>
    <td align="right">       0.00</td>
    <td align="right">    -624.34</td>
    <td align="right">  -13325.95</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">05-JAN-05:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35715.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      79.20</td>
    <td align="right">     211.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1869.86</td>
    <td align="right">       0.00</td>
    <td align="right">   -1976.20</td>
    <td align="right">  -32160.24</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">07-JAN-05:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14752.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      34.20</td>
    <td align="right">       9.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -845.94</td>
    <td align="right">       0.00</td>
    <td align="right">    -624.34</td>
    <td align="right">  -13325.94</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">03-JAN-05:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   34670.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     148.20</td>
    <td align="right">      39.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2402.85</td>
    <td align="right">  -32455.11</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">05-JAN-05:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  122768.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     375.00</td>
    <td align="right">    1000.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5205.96</td>
    <td align="right">       0.00</td>
    <td align="right">   -9122.93</td>
    <td align="right"> -109814.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:33:01</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Cooling Degree Days</td>
    <td align="right">1743</td>
  </tr>
  <tr>
    <td align="right">Heating Degree Days</td>
    <td align="right">3430</td>
  </tr>
  <tr>
    <td align="right">HDD and CDD data source</td>
    <td align="right">Weather File Stat</td>
  </tr>
  <tr>
    <td align="right">Climate Zone</td>
    <td align="right">5A</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 2 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      927.20</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">      99.16</td>
    <td align="right">      99.16</td>
    <td align="right">0.00</td>
    <td align="right">      40.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">0.00</td>
    <td align="right">      40.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">      96.48</td>
    <td align="right">      96.48</td>
    <td align="right">0.00</td>
    <td align="right">      40.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">0.00</td>
    <td align="right">      40.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">     182.49</td>
    <td align="right">     182.49</td>
    <td align="right">0.00</td>
    <td align="right">      40.00</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">     463.60</td>
    <td align="right">0.00</td>
    <td align="right">     463.60</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     927.20</td>
    <td align="right">     463.60</td>
    <td align="right">     463.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       18.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [GJ]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [GJ]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       2.00</td>
    <td align="right">   11285.00</td>
    <td align="right">       1.81</td>
    <td align="right">   42892.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">       0.35</td>
    <td align="right">    5277.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- GeneralLights</td>
    <td align="right">       2.37</td>
    <td align="right">    7500.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">       1.56</td>
    <td align="right">    4500.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       1.12</td>
    <td align="right">    2765.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.73</td>
    <td align="right">     600.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       1.56</td>
    <td align="right">       8.12</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">       1.81</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       1.56</td>
    <td align="right">       9.93</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Process energy cost based on ratio of process to total energy.</div>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       2.56</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       2.16</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       0.38</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       1.20</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       1.68</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       8.76</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       8.76</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       1.95</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       1.95</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       1.95</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      23.87</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      38.36</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       3.56</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      11.25</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      15.66</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       7.31</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">OCCUPY-1</td>
    <td align="right">       1827.</td>
    <td align="right">       2088.</td>
  </tr>
  <tr>
    <td align="right">LIGHTS-1</td>
    <td align="right">       2291.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EQUIP-1</td>
    <td align="right">       2253.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL-SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SHADETRANSSCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">FANANDCOILAVAILSCHED</td>
    <td align="right">       6202.</td>
    <td align="right">       6202.</td>
  </tr>
  <tr>
    <td align="right">OUTDOORAIRAVAILSCHED</td>
    <td align="right">       3654.</td>
    <td align="right">       3654.</td>
  </tr>
  <tr>
    <td align="right">OAFRACTIONSCHED</td>
    <td align="right">       5110.</td>
    <td align="right">       5110.</td>
  </tr>
  <tr>
    <td align="right">CONTINUOUSFANSCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HEATING SETPOINTS</td>
    <td align="right">DUAL SETPOINT SCHED 1</td>
    <td align="right">January</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
    <td align="right">      15.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">COOLING SETPOINTS</td>
    <td align="right">DUAL SETPOINT SCHED 1</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      30.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:33:01</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:33:01</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
</body>
</html>
