    <td align="right">      0.312</td>
    <td align="right">      66.89</td>
    <td align="right">      40.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 182</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      66.89</td>
    <td align="right">      40.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 164</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      50.17</td>
    <td align="right">      30.10</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 212</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      50.17</td>
    <td align="right">      30.10</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 206</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      66.89</td>
    <td align="right">      40.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 218</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      66.89</td>
    <td align="right">      40.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 200</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      50.17</td>
    <td align="right">      30.10</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 248</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      50.17</td>
    <td align="right">      30.10</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 242</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      66.89</td>
    <td align="right">      40.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 254</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      66.89</td>
    <td align="right">      40.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 236</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      50.17</td>
    <td align="right">      30.10</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 284</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      50.17</td>
    <td align="right">      30.10</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 278</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      66.89</td>
    <td align="right">      40.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 290</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      66.89</td>
    <td align="right">      40.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 272</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      50.17</td>
    <td align="right">      30.10</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 320</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      50.17</td>
    <td align="right">      30.10</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 314</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      66.89</td>
    <td align="right">      40.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 326</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      66.89</td>
    <td align="right">      40.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 308</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      50.17</td>
    <td align="right">      30.10</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 356</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      50.17</td>
    <td align="right">      30.10</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 350</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      66.89</td>
    <td align="right">      40.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 362</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      66.89</td>
    <td align="right">      40.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 344</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      50.17</td>
    <td align="right">      30.10</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 392</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      50.17</td>
    <td align="right">      30.10</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 386</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      66.89</td>
    <td align="right">      40.13</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 398</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      66.89</td>
    <td align="right">      40.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 380</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      50.17</td>
    <td align="right">      30.10</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 194</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 195</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 196</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 197</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 230</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 231</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 232</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 233</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 266</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 267</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 268</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 269</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 302</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 303</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 304</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 305</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 338</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 339</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 340</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 341</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 480</td>
    <td align="right">IEAD_METAL_DECK</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">       0.30</td>
    <td align="right">      0.150</td>
    <td align="right">      0.153</td>
    <td align="right">     594.58</td>
    <td align="right">     594.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 374</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_TOP_PLENUM 2</td>
    <td align="right">OFFICE_TOP_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 375</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_TOP_PLENUM 2</td>
    <td align="right">OFFICE_TOP_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 376</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_TOP_PLENUM 2</td>
    <td align="right">OFFICE_TOP_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      16.72</td>
    <td align="right">      16.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 377</td>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">OFFICE_TOP_PLENUM 2</td>
    <td align="right">OFFICE_TOP_PLENUM 2</td>
    <td align="right">       0.22</td>
    <td align="right">      0.298</td>
    <td align="right">      0.312</td>
    <td align="right">      22.30</td>
    <td align="right">      22.30</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 378</td>
    <td align="right">IEAD_METAL_DECK</td>
    <td align="right">OFFICE_TOP_PLENUM 2</td>
    <td align="right">OFFICE_TOP_PLENUM 2</td>
    <td align="right">       0.30</td>
    <td align="right">      0.150</td>
    <td align="right">      0.153</td>
    <td align="right">     445.93</td>
    <td align="right">     445.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Adjacent Surface</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_1_CORE</td>
    <td align="right">BLOCKS-3644_OFFICE_1_CORE</td>
    <td align="right">SURFACE 10</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      91.97</td>
    <td align="right">      91.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_1_CORE</td>
    <td align="right">BLOCKS-3644_OFFICE_1_CORE</td>
    <td align="right">SURFACE 16</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_1_CORE</td>
    <td align="right">BLOCKS-3644_OFFICE_1_CORE</td>
    <td align="right">SURFACE 22</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      91.97</td>
    <td align="right">      91.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_1_CORE</td>
    <td align="right">BLOCKS-3644_OFFICE_1_CORE</td>
    <td align="right">SURFACE 28</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3644_OFFICE_1_CORE</td>
    <td align="right">BLOCKS-3644_OFFICE_1_CORE</td>
    <td align="right">SURFACE 76</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     510.97</td>
    <td align="right">     510.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_1_EAST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_EAST PERIMETER</td>
    <td align="right">SURFACE 29</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_1_EAST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_EAST PERIMETER</td>
    <td align="right">SURFACE 34</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      91.97</td>
    <td align="right">      91.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_1_EAST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_EAST PERIMETER</td>
    <td align="right">SURFACE 15</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3644_OFFICE_1_EAST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_EAST PERIMETER</td>
    <td align="right">SURFACE 74</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     174.19</td>
    <td align="right">     174.19</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">SURFACE 23</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">SURFACE 33</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">SURFACE 9</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3644_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">SURFACE 73</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">SURFACE 11</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">SURFACE 35</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">SURFACE 21</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3644_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">SURFACE 75</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_1_WEST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_WEST PERIMETER</td>
    <td align="right">SURFACE 32</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      91.97</td>
    <td align="right">      91.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_1_WEST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_WEST PERIMETER</td>
    <td align="right">SURFACE 27</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_1_WEST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_WEST PERIMETER</td>
    <td align="right">SURFACE 17</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3644_OFFICE_1_WEST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_WEST PERIMETER</td>
    <td align="right">SURFACE 1</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     174.19</td>
    <td align="right">     174.19</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_2_CORE</td>
    <td align="right">BLOCKS-3644_OFFICE_2_CORE</td>
    <td align="right">SURFACE 46</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      91.97</td>
    <td align="right">      91.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_2_CORE</td>
    <td align="right">BLOCKS-3644_OFFICE_2_CORE</td>
    <td align="right">SURFACE 52</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_2_CORE</td>
    <td align="right">BLOCKS-3644_OFFICE_2_CORE</td>
    <td align="right">SURFACE 58</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      91.97</td>
    <td align="right">      91.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_2_CORE</td>
    <td align="right">BLOCKS-3644_OFFICE_2_CORE</td>
    <td align="right">SURFACE 64</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3644_OFFICE_2_CORE</td>
    <td align="right">BLOCKS-3644_OFFICE_2_CORE</td>
    <td align="right">SURFACE 80</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     510.97</td>
    <td align="right">     510.97</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3644_OFFICE_2_CORE</td>
    <td align="right">BLOCKS-3644_OFFICE_2_CORE</td>
    <td align="right">SURFACE 84</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     510.97</td>
    <td align="right">     510.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_2_EAST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_EAST PERIMETER</td>
    <td align="right">SURFACE 65</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_2_EAST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_EAST PERIMETER</td>
    <td align="right">SURFACE 70</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      91.97</td>
    <td align="right">      91.97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_2_EAST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_EAST PERIMETER</td>
    <td align="right">SURFACE 51</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3644_OFFICE_2_EAST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_EAST PERIMETER</td>
    <td align="right">SURFACE 78</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     174.19</td>
    <td align="right">     174.19</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3644_OFFICE_2_EAST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_EAST PERIMETER</td>
    <td align="right">SURFACE 82</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     174.19</td>
    <td align="right">     174.19</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">SURFACE 59</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">SURFACE 69</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">SURFACE 45</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3644_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">SURFACE 77</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3644_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">SURFACE 81</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">SURFACE 47</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">SURFACE 71</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">SURFACE 57</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3644_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">SURFACE 79</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3644_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">SURFACE 83</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_2_WEST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_WEST PERIMETER</td>
    <td align="right">SURFACE 53</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_2_WEST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_WEST PERIMETER</td>
    <td align="right">SURFACE 68</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      91.97</td>
    <td align="right">      91.97</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3644_OFFICE_2_WEST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_WEST PERIMETER</td>
    <td align="right">SURFACE 63</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3644_OFFICE_2_WEST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_WEST PERIMETER</td>
    <td align="right">SURFACE 6</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     174.19</td>
    <td align="right">     174.19</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3644_OFFICE_2_WEST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_WEST PERIMETER</td>
    <td align="right">SURFACE 37</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     174.19</td>
    <td align="right">     174.19</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_1_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_1_CORE</td>
    <td align="right">SURFACE 94</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_1_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_1_CORE</td>
    <td align="right">SURFACE 100</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_1_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_1_CORE</td>
    <td align="right">SURFACE 106</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_1_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_1_CORE</td>
    <td align="right">SURFACE 112</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_1_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_1_CORE</td>
    <td align="right">SURFACE 481</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_1_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_1_CORE</td>
    <td align="right">SURFACE 412</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_1_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_EAST PERIMETER</td>
    <td align="right">SURFACE 113</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_1_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_EAST PERIMETER</td>
    <td align="right">SURFACE 118</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_1_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_EAST PERIMETER</td>
    <td align="right">SURFACE 99</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_1_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_EAST PERIMETER</td>
    <td align="right">SURFACE 478</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_1_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_EAST PERIMETER</td>
    <td align="right">SURFACE 410</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">SURFACE 117</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">SURFACE 93</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">SURFACE 107</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">SURFACE 42</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">SURFACE 409</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">SURFACE 95</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">SURFACE 119</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">SURFACE 105</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">SURFACE 479</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">SURFACE 411</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_1_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_WEST PERIMETER</td>
    <td align="right">SURFACE 101</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_1_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_WEST PERIMETER</td>
    <td align="right">SURFACE 116</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_1_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_WEST PERIMETER</td>
    <td align="right">SURFACE 111</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_1_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_WEST PERIMETER</td>
    <td align="right">SURFACE 477</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_1_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_WEST PERIMETER</td>
    <td align="right">SURFACE 85</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_2_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_2_CORE</td>
    <td align="right">SURFACE 130</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 153</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_2_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_2_CORE</td>
    <td align="right">SURFACE 136</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 154</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_2_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_2_CORE</td>
    <td align="right">SURFACE 142</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_2_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_2_CORE</td>
    <td align="right">SURFACE 148</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_2_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_2_CORE</td>
    <td align="right">SURFACE 416</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_2_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_2_CORE</td>
    <td align="right">SURFACE 420</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_2_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_EAST PERIMETER</td>
    <td align="right">SURFACE 149</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_2_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_EAST PERIMETER</td>
    <td align="right">SURFACE 154</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_2_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_EAST PERIMETER</td>
    <td align="right">SURFACE 135</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_2_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_EAST PERIMETER</td>
    <td align="right">SURFACE 414</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_2_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_EAST PERIMETER</td>
    <td align="right">SURFACE 418</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">SURFACE 143</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">SURFACE 153</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">SURFACE 129</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">SURFACE 413</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">SURFACE 417</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">SURFACE 131</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">SURFACE 155</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">SURFACE 141</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">SURFACE 415</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">SURFACE 419</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_2_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_WEST PERIMETER</td>
    <td align="right">SURFACE 137</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_2_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_WEST PERIMETER</td>
    <td align="right">SURFACE 152</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_2_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_WEST PERIMETER</td>
    <td align="right">SURFACE 147</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_2_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_WEST PERIMETER</td>
    <td align="right">SURFACE 90</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_2_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_WEST PERIMETER</td>
    <td align="right">SURFACE 121</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 188</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_3_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_3_CORE</td>
    <td align="right">SURFACE 166</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 189</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_3_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_3_CORE</td>
    <td align="right">SURFACE 172</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_3_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_3_CORE</td>
    <td align="right">SURFACE 178</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 191</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_3_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_3_CORE</td>
    <td align="right">SURFACE 184</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 187</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_3_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_3_CORE</td>
    <td align="right">SURFACE 424</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 192</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_3_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_3_CORE</td>
    <td align="right">SURFACE 428</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 177</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_3_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_EAST PERIMETER</td>
    <td align="right">SURFACE 185</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 178</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_3_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_EAST PERIMETER</td>
    <td align="right">SURFACE 190</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 179</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_3_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_EAST PERIMETER</td>
    <td align="right">SURFACE 171</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 175</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_3_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_EAST PERIMETER</td>
    <td align="right">SURFACE 422</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 180</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_3_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_EAST PERIMETER</td>
    <td align="right">SURFACE 426</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">SURFACE 179</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">SURFACE 189</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">SURFACE 165</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 169</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">SURFACE 421</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 174</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">SURFACE 425</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 183</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">SURFACE 167</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 184</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">SURFACE 191</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">SURFACE 177</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 181</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">SURFACE 423</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 186</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">SURFACE 427</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">SURFACE 173</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">SURFACE 188</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">SURFACE 183</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">SURFACE 126</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 168</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">SURFACE 157</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 224</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_4_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_4_CORE</td>
    <td align="right">SURFACE 202</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 225</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_4_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_4_CORE</td>
    <td align="right">SURFACE 208</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 226</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_4_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_4_CORE</td>
    <td align="right">SURFACE 214</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 227</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_4_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_4_CORE</td>
    <td align="right">SURFACE 220</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 223</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_4_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_4_CORE</td>
    <td align="right">SURFACE 432</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 228</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_4_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_4_CORE</td>
    <td align="right">SURFACE 436</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 213</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">SURFACE 221</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 214</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">SURFACE 226</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 215</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">SURFACE 207</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 211</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">SURFACE 430</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 216</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">SURFACE 434</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 207</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">SURFACE 215</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 208</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">SURFACE 225</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 209</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">SURFACE 201</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 205</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">SURFACE 429</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 210</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">SURFACE 433</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 219</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">SURFACE 203</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 220</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">SURFACE 227</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 221</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">SURFACE 213</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 217</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">SURFACE 431</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 222</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">SURFACE 435</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 201</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">SURFACE 209</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 202</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">SURFACE 224</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 203</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">SURFACE 219</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 199</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">SURFACE 162</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 204</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">SURFACE 193</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 260</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_5_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_5_CORE</td>
    <td align="right">SURFACE 238</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 261</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_5_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_5_CORE</td>
    <td align="right">SURFACE 244</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 262</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_5_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_5_CORE</td>
    <td align="right">SURFACE 250</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 263</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_5_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_5_CORE</td>
    <td align="right">SURFACE 256</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 259</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_5_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_5_CORE</td>
    <td align="right">SURFACE 440</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 264</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_5_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_5_CORE</td>
    <td align="right">SURFACE 444</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 249</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">SURFACE 257</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 250</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">SURFACE 262</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 251</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">SURFACE 243</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 247</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">SURFACE 438</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 252</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">SURFACE 442</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 243</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">SURFACE 251</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 244</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">SURFACE 261</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 245</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">SURFACE 237</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 241</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">SURFACE 437</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 246</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">SURFACE 441</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 255</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">SURFACE 239</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 256</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">SURFACE 263</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 257</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">SURFACE 249</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 253</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">SURFACE 439</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 258</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">SURFACE 443</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 237</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">SURFACE 245</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 238</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">SURFACE 260</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 239</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">SURFACE 255</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 235</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">SURFACE 198</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 240</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">SURFACE 229</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 296</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_6_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_6_CORE</td>
    <td align="right">SURFACE 274</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 297</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_6_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_6_CORE</td>
    <td align="right">SURFACE 280</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 298</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_6_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_6_CORE</td>
    <td align="right">SURFACE 286</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 299</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_6_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_6_CORE</td>
    <td align="right">SURFACE 292</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 295</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_6_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_6_CORE</td>
    <td align="right">SURFACE 448</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 300</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_6_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_6_CORE</td>
    <td align="right">SURFACE 452</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 285</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">SURFACE 293</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 286</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">SURFACE 298</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 287</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">SURFACE 279</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 283</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">SURFACE 446</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 288</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">SURFACE 450</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 279</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">SURFACE 287</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 280</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">SURFACE 297</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 281</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">SURFACE 273</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 277</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">SURFACE 445</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 282</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">SURFACE 449</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 291</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">SURFACE 275</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 292</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">SURFACE 299</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 293</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">SURFACE 285</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 289</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">SURFACE 447</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 294</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">SURFACE 451</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 273</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">SURFACE 281</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 274</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">SURFACE 296</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 275</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">SURFACE 291</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 271</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">SURFACE 234</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 276</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">SURFACE 265</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 332</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_7_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_7_CORE</td>
    <td align="right">SURFACE 310</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 333</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_7_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_7_CORE</td>
    <td align="right">SURFACE 316</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 334</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_7_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_7_CORE</td>
    <td align="right">SURFACE 322</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 335</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_7_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_7_CORE</td>
    <td align="right">SURFACE 328</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 331</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_7_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_7_CORE</td>
    <td align="right">SURFACE 456</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 336</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_7_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_7_CORE</td>
    <td align="right">SURFACE 460</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 321</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">SURFACE 329</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 322</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">SURFACE 334</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 323</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">SURFACE 315</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 319</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">SURFACE 454</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 324</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">SURFACE 458</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 315</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">SURFACE 323</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 316</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">SURFACE 333</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 317</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">SURFACE 309</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 313</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">SURFACE 453</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 318</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">SURFACE 457</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 327</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">SURFACE 311</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 328</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">SURFACE 335</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 329</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">SURFACE 321</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 325</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">SURFACE 455</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 330</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">SURFACE 459</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 309</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">SURFACE 317</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 310</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">SURFACE 332</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 311</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">SURFACE 327</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 307</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">SURFACE 270</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 312</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">SURFACE 301</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 368</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_8_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_8_CORE</td>
    <td align="right">SURFACE 346</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 369</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_8_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_8_CORE</td>
    <td align="right">SURFACE 352</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 370</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_8_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_8_CORE</td>
    <td align="right">SURFACE 358</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 371</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_8_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_8_CORE</td>
    <td align="right">SURFACE 364</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 367</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_8_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_8_CORE</td>
    <td align="right">SURFACE 464</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 372</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_8_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_8_CORE</td>
    <td align="right">SURFACE 468</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 357</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">SURFACE 365</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 358</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">SURFACE 370</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 359</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">SURFACE 351</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 355</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">SURFACE 462</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 360</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">SURFACE 466</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 351</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">SURFACE 359</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 352</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">SURFACE 369</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 353</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">SURFACE 345</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 349</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">SURFACE 461</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 354</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">SURFACE 465</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 363</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">SURFACE 347</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 364</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">SURFACE 371</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 365</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">SURFACE 357</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 361</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">SURFACE 463</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 366</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">SURFACE 467</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 345</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">SURFACE 353</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 346</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">SURFACE 368</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 347</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">SURFACE 363</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 343</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">SURFACE 306</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 348</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">SURFACE 337</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 404</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_9_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_9_CORE</td>
    <td align="right">SURFACE 382</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 405</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_9_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_9_CORE</td>
    <td align="right">SURFACE 388</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 406</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_9_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_9_CORE</td>
    <td align="right">SURFACE 394</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 407</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_9_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_9_CORE</td>
    <td align="right">SURFACE 400</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 403</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_9_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_9_CORE</td>
    <td align="right">SURFACE 472</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 408</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_9_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_9_CORE</td>
    <td align="right">SURFACE 476</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 393</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">SURFACE 401</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 394</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">SURFACE 406</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 395</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">SURFACE 387</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 391</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">SURFACE 470</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 396</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">SURFACE 474</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 387</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">SURFACE 395</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 388</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">SURFACE 405</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 389</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">SURFACE 381</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     225.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 385</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">SURFACE 469</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 390</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">SURFACE 473</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 399</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">SURFACE 383</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     315.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 400</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">SURFACE 407</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      41.81</td>
    <td align="right">      41.81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 401</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">SURFACE 393</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 397</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">SURFACE 471</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 402</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">SURFACE 475</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 381</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">SURFACE 389</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">      45.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 382</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">SURFACE 404</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 383</td>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">SURFACE 399</td>
    <td align="right">       0.08</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.74</td>
    <td align="right">      17.74</td>
    <td align="right">     135.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 379</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">SURFACE 342</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 384</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">SURFACE 373</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">SURFACE 12</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     174.19</td>
    <td align="right">     174.19</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">SURFACE 18</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">SURFACE 24</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     174.19</td>
    <td align="right">     174.19</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">SURFACE 30</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">SURFACE 36</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     510.97</td>
    <td align="right">     510.97</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">SURFACE 43</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     174.19</td>
    <td align="right">     174.19</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">SURFACE 49</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">SURFACE 55</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     174.19</td>
    <td align="right">     174.19</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">SURFACE 61</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">OFFICE_MID_PLENUM</td>
    <td align="right">SURFACE 67</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     510.97</td>
    <td align="right">     510.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 132</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 168</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 193</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 204</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 229</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 240</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 265</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 276</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 301</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 312</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 337</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 348</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 409</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 102</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 410</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 108</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 411</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 114</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 412</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 120</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 417</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 138</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 418</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 144</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 419</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 150</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 420</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 156</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 425</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 174</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 426</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 180</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 427</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 186</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 428</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 192</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 433</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 210</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 434</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 216</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 435</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 222</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 436</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 228</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 441</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 246</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 442</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 252</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 443</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 258</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 444</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 264</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 449</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 282</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 450</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 288</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 451</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 294</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 452</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 300</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 457</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 318</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 458</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 324</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 459</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 330</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 460</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 336</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 465</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 354</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 466</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 360</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 467</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 366</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 468</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 372</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 96</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 163</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 199</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 198</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 235</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 234</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 271</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 270</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 307</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 306</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 343</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 342</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 379</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 413</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 133</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 414</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 139</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 415</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 145</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 416</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 151</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 421</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 169</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 422</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 175</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 423</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 181</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 424</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 187</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 429</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 205</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 430</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 211</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 431</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 217</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 432</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 223</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 437</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 241</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 438</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 247</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 439</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 253</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 440</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 259</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 445</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 277</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 446</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 283</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 447</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 289</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 448</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 295</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 453</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 313</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 454</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 319</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 455</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 325</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 456</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 331</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 461</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 349</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 462</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 355</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 463</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 361</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 464</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 367</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 469</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 385</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 470</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 391</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 471</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 397</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 472</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 403</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">OFFICE_MID_PLENUM 2</td>
    <td align="right">SURFACE 127</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">SURFACE 48</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     174.19</td>
    <td align="right">     174.19</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">SURFACE 54</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">SURFACE 60</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     174.19</td>
    <td align="right">     174.19</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">SURFACE 66</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">SURFACE 72</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     510.97</td>
    <td align="right">     510.97</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">SURFACE 97</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 477</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">SURFACE 91</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 478</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">SURFACE 103</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 479</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">SURFACE 109</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 481</td>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">OFFICE_TOP_PLENUM</td>
    <td align="right">SURFACE 115</td>
    <td align="right">       0.30</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 373</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_TOP_PLENUM 2</td>
    <td align="right">OFFICE_TOP_PLENUM 2</td>
    <td align="right">SURFACE 384</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 473</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_TOP_PLENUM 2</td>
    <td align="right">OFFICE_TOP_PLENUM 2</td>
    <td align="right">SURFACE 390</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 474</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_TOP_PLENUM 2</td>
    <td align="right">OFFICE_TOP_PLENUM 2</td>
    <td align="right">SURFACE 396</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">      45.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 475</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_TOP_PLENUM 2</td>
    <td align="right">OFFICE_TOP_PLENUM 2</td>
    <td align="right">SURFACE 402</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">      90.58</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 476</td>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">OFFICE_TOP_PLENUM 2</td>
    <td align="right">OFFICE_TOP_PLENUM 2</td>
    <td align="right">SURFACE 408</td>
    <td align="right">       0.08</td>
    <td align="right">      1.556</td>
    <td align="right">      2.678</td>
    <td align="right">     139.35</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3644_OFFICE_1_EAST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_EAST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      46.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      46.82</td>
    <td align="right">      46.82</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.51_0.7</td>
    <td align="right">BLOCKS-3644_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.511</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3644_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 26</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3644_OFFICE_1_WEST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_WEST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      46.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      46.82</td>
    <td align="right">      46.82</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3644_OFFICE_2_EAST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_EAST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      46.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      46.82</td>
    <td align="right">      46.82</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 56</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.51_0.7</td>
    <td align="right">BLOCKS-3644_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.511</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3644_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3644_OFFICE_2_WEST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_WEST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      46.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      46.82</td>
    <td align="right">      46.82</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 44</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_1_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_EAST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 104</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.51_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.511</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 98</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 110</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_1_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_WEST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 92</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_2_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_EAST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 140</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.51_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.511</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 134</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 146</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_2_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_WEST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 128</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_3_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_EAST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 176</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.51_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.511</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 170</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 182</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 164</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 212</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.51_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.511</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 206</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 218</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 200</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 248</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.51_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.511</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 242</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 254</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 236</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 284</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.51_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.511</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 278</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 290</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 272</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 320</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.51_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.511</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 314</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 326</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 308</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 356</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.51_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.511</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 350</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 362</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 344</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 392</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.51_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.511</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 386</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.76</td>
    <td align="right">      26.76</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 398</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">FENESTRATION_1.7034789676901698_0.4171_0.7</td>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.07</td>
    <td align="right">      20.07</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 380</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1137.13</td>
    <td align="right">      1.704</td>
    <td align="right">      0.442</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     294.32</td>
    <td align="right">      1.704</td>
    <td align="right">      0.511</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     842.82</td>
    <td align="right">      1.704</td>
    <td align="right">      0.418</td>
    <td align="right">      0.703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Construction Layers</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Construction Layers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Layer 1</td>
    <td align="right">Layer 2</td>
    <td align="right">Layer 3</td>
    <td align="right">Layer 4</td>
    <td align="right">Layer 5</td>
    <td align="right">Layer 6</td>
    <td align="right">Layer 7</td>
    <td align="right">Layer 8</td>
    <td align="right">Layer 9</td>
    <td align="right">Layer 10</td>
  </tr>
  <tr>
    <td align="right">IEAD_METAL_DECK</td>
    <td align="right">Roof Membrane</td>
    <td align="right">IEAD Roof Insulation</td>
    <td align="right">Metal Decking</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INT-FLOOR-TOPSIDE</td>
    <td align="right">1/2IN Gypsum</td>
    <td align="right">4IN CONCRETE HW</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INT-FLOOR-UNDERSIDE</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">4IN CONCRETE HW</td>
    <td align="right">1/2IN Gypsum</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SIDING_STEEL_FRAME_WALL</td>
    <td align="right">Wood Siding</td>
    <td align="right">Steel Frame Wall Insulation</td>
    <td align="right">1/2IN Gypsum</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STANDARD_INT-WALL</td>
    <td align="right">1/2IN Gypsum</td>
    <td align="right">1/2IN Gypsum</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONSTRUCTION FFACTOR GROUND FLOOR 2</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONSTRUCTION FFACTOR GROUND FLOOR 3</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONSTRUCTION FFACTOR GROUND FLOOR 4</td>
    <td align="right">~FC_Insulation_4</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 5</td>
    <td align="right">BLOCKS-3644_OFFICE_1_CORE</td>
    <td align="right">BLOCKS-3644_OFFICE_1_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1034</td>
    <td align="right">     510.97</td>
    <td align="right">    3629.62</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.61</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 3</td>
    <td align="right">BLOCKS-3644_OFFICE_1_EAST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1034</td>
    <td align="right">     174.19</td>
    <td align="right">    1237.37</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.55</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 2</td>
    <td align="right">BLOCKS-3644_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1034</td>
    <td align="right">      90.58</td>
    <td align="right">     643.43</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 4</td>
    <td align="right">BLOCKS-3644_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1034</td>
    <td align="right">      90.58</td>
    <td align="right">     643.43</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 1</td>
    <td align="right">BLOCKS-3644_OFFICE_1_WEST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1034</td>
    <td align="right">     174.19</td>
    <td align="right">    1237.37</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.55</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 10</td>
    <td align="right">BLOCKS-3644_OFFICE_2_CORE</td>
    <td align="right">BLOCKS-3644_OFFICE_2_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1034</td>
    <td align="right">     510.97</td>
    <td align="right">    3629.62</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.61</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 8</td>
    <td align="right">BLOCKS-3644_OFFICE_2_EAST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1034</td>
    <td align="right">     174.19</td>
    <td align="right">    1237.37</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.55</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 7</td>
    <td align="right">BLOCKS-3644_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1034</td>
    <td align="right">      90.58</td>
    <td align="right">     643.43</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 9</td>
    <td align="right">BLOCKS-3644_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1034</td>
    <td align="right">      90.58</td>
    <td align="right">     643.43</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 6</td>
    <td align="right">BLOCKS-3644_OFFICE_2_WEST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1034</td>
    <td align="right">     174.19</td>
    <td align="right">    1237.37</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.55</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 15</td>
    <td align="right">BLOCKS-3645_OFFICE_1_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_1_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">     139.35</td>
    <td align="right">     989.99</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.44</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 13</td>
    <td align="right">BLOCKS-3645_OFFICE_1_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      62.71</td>
    <td align="right">     445.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 12</td>
    <td align="right">BLOCKS-3645_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      90.58</td>
    <td align="right">     643.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 14</td>
    <td align="right">BLOCKS-3645_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      90.58</td>
    <td align="right">     643.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 11</td>
    <td align="right">BLOCKS-3645_OFFICE_1_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      62.71</td>
    <td align="right">     445.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 20</td>
    <td align="right">BLOCKS-3645_OFFICE_2_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_2_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">     139.35</td>
    <td align="right">     989.99</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.44</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 18</td>
    <td align="right">BLOCKS-3645_OFFICE_2_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      62.71</td>
    <td align="right">     445.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 17</td>
    <td align="right">BLOCKS-3645_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      90.58</td>
    <td align="right">     643.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 19</td>
    <td align="right">BLOCKS-3645_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      90.58</td>
    <td align="right">     643.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 16</td>
    <td align="right">BLOCKS-3645_OFFICE_2_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      62.71</td>
    <td align="right">     445.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 25</td>
    <td align="right">BLOCKS-3645_OFFICE_3_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_3_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">     139.35</td>
    <td align="right">     989.99</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.44</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 23</td>
    <td align="right">BLOCKS-3645_OFFICE_3_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      62.71</td>
    <td align="right">     445.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 22</td>
    <td align="right">BLOCKS-3645_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      90.58</td>
    <td align="right">     643.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 24</td>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      90.58</td>
    <td align="right">     643.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 21</td>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      62.71</td>
    <td align="right">     445.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 30</td>
    <td align="right">BLOCKS-3645_OFFICE_4_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_4_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">     139.35</td>
    <td align="right">     989.99</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.44</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 28</td>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      62.71</td>
    <td align="right">     445.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 27</td>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      90.58</td>
    <td align="right">     643.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 29</td>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      90.58</td>
    <td align="right">     643.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 26</td>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      62.71</td>
    <td align="right">     445.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 35</td>
    <td align="right">BLOCKS-3645_OFFICE_5_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_5_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">     139.35</td>
    <td align="right">     989.99</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.44</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 33</td>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      62.71</td>
    <td align="right">     445.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 32</td>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      90.58</td>
    <td align="right">     643.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 34</td>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      90.58</td>
    <td align="right">     643.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 31</td>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      62.71</td>
    <td align="right">     445.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 40</td>
    <td align="right">BLOCKS-3645_OFFICE_6_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_6_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">     139.35</td>
    <td align="right">     989.99</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.44</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 38</td>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      62.71</td>
    <td align="right">     445.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 37</td>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      90.58</td>
    <td align="right">     643.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 39</td>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      90.58</td>
    <td align="right">     643.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 36</td>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      62.71</td>
    <td align="right">     445.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 45</td>
    <td align="right">BLOCKS-3645_OFFICE_7_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_7_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">     139.35</td>
    <td align="right">     989.99</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.44</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 43</td>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      62.71</td>
    <td align="right">     445.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 42</td>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      90.58</td>
    <td align="right">     643.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 44</td>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      90.58</td>
    <td align="right">     643.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 41</td>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      62.71</td>
    <td align="right">     445.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 50</td>
    <td align="right">BLOCKS-3645_OFFICE_8_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_8_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">     139.35</td>
    <td align="right">     989.99</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.44</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 48</td>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      62.71</td>
    <td align="right">     445.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 47</td>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      90.58</td>
    <td align="right">     643.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 49</td>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      90.58</td>
    <td align="right">     643.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 46</td>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      62.71</td>
    <td align="right">     445.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 55</td>
    <td align="right">BLOCKS-3645_OFFICE_9_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_9_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">     139.35</td>
    <td align="right">     989.99</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.44</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 53</td>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      62.71</td>
    <td align="right">     445.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 52</td>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      90.58</td>
    <td align="right">     643.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 54</td>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      90.58</td>
    <td align="right">     643.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS 51</td>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1041</td>
    <td align="right">      62.71</td>
    <td align="right">     445.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">     167.88</td>
    <td align="right">      57.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_1_CORE OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3644_OFFICE_1_CORE</td>
    <td align="right">BLOCKS-3644_OFFICE_1_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     510.97</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_1_EAST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3644_OFFICE_1_EAST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     174.19</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_1_NORTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3644_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_1_SOUTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3644_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_1_WEST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3644_OFFICE_1_WEST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_1_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     174.19</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_2_CORE OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3644_OFFICE_2_CORE</td>
    <td align="right">BLOCKS-3644_OFFICE_2_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     510.97</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_2_EAST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3644_OFFICE_2_EAST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     174.19</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_2_NORTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3644_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_2_SOUTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3644_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_2_WEST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3644_OFFICE_2_WEST PERIMETER</td>
    <td align="right">BLOCKS-3644_OFFICE_2_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     174.19</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_1_CORE OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_1_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_1_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_1_EAST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_1_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      62.71</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_1_NORTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_1_SOUTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_1_WEST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_1_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_1_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      62.71</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_2_CORE OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_2_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_2_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_2_EAST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_2_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      62.71</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_2_NORTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_2_SOUTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_2_WEST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_2_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_2_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      62.71</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_3_CORE OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_3_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_3_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_3_EAST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_3_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      62.71</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_3_NORTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      62.71</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_4_CORE OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_4_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_4_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      62.71</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      62.71</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_5_CORE OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_5_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_5_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      62.71</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      62.71</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_6_CORE OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_6_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_6_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      62.71</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      62.71</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_7_CORE OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_7_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_7_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      62.71</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      62.71</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_8_CORE OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_8_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_8_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      62.71</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      62.71</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_9_CORE OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_9_CORE</td>
    <td align="right">BLOCKS-3645_OFFICE_9_CORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     139.35</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      62.71</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.58</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER OFFICE_LIGHTS 56</td>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      62.71</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">      56.72</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3.5519</td>
    <td align="right">   12188.88</td>
    <td align="right">   43294.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.25</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">CHILLER FOR PLANT PLANT_LOOPS-1903</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">  484187.19</td>
    <td align="right">       4.88</td>
    <td align="right">  483504.33</td>
    <td align="right">       4.84</td>
    <td align="right">       6.78</td>
    <td align="right">      23.44</td>
  </tr>
  <tr>
    <td align="right">BOILER FOR PLANT PLANT_LOOPS-1904</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  424802.43</td>
    <td align="right">       0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER VARIABLE SPEED 1</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">  481342.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  483809.73</td>
    <td align="right">  596479.94</td>
    <td align="right">  411202.95</td>
    <td align="right">  185276.99</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">   63685.96</td>
    <td align="right">     645.94</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP [W/W][2]</td>
    <td align="right">EER [Btu/W-h][2]</td>
    <td align="right">SEER User [Btu/W-h][2,3]</td>
    <td align="right">SEER Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP2 [W/W][2,4]</td>
    <td align="right">EER2 [Btu/W-h][2,4]</td>
    <td align="right">SEER2 User [Btu/W-h][2,3]</td>
    <td align="right">SEER2 Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8599.74</td>
    <td align="right">    8285.71</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10487.90</td>
    <td align="right">    9083.22</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5979.39</td>
    <td align="right">    4610.47</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5979.39</td>
    <td align="right">    4709.48</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10517.87</td>
    <td align="right">    9192.24</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12293.34</td>
    <td align="right">   11156.70</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10264.37</td>
    <td align="right">    9419.50</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5790.90</td>
    <td align="right">    4465.16</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5790.90</td>
    <td align="right">    4806.68</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10309.56</td>
    <td align="right">    9497.70</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4192.15</td>
    <td align="right">    3667.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4394.93</td>
    <td align="right">    3996.53</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5966.29</td>
    <td align="right">    4600.41</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5966.29</td>
    <td align="right">    4902.46</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4416.96</td>
    <td align="right">    4037.39</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3995.30</td>
    <td align="right">    3528.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4311.36</td>
    <td align="right">    3932.01</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5864.36</td>
    <td align="right">    4521.82</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5864.36</td>
    <td align="right">    4834.30</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4335.24</td>
    <td align="right">    3974.08</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3996.79</td>
    <td align="right">    3529.83</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4328.92</td>
    <td align="right">    3943.84</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 23</td>
    <td align="right">Coil:Heating:Water</td>
