    <td align="right">    5889.39</td>
    <td align="right">    4541.13</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5889.39</td>
    <td align="right">    4847.33</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4354.08</td>
    <td align="right">    3986.93</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3998.05</td>
    <td align="right">    3530.59</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4343.69</td>
    <td align="right">    3953.76</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5910.33</td>
    <td align="right">    4557.28</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5910.33</td>
    <td align="right">    4858.16</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4369.84</td>
    <td align="right">    3997.66</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 36</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3999.14</td>
    <td align="right">    3531.25</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4356.56</td>
    <td align="right">    3962.38</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5928.51</td>
    <td align="right">    4571.30</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 35</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5928.51</td>
    <td align="right">    4867.52</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 32</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4383.53</td>
    <td align="right">    4006.96</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 41</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4000.13</td>
    <td align="right">    3531.83</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4368.06</td>
    <td align="right">    3970.06</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5944.69</td>
    <td align="right">    4583.79</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 40</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5944.69</td>
    <td align="right">    4875.81</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4395.71</td>
    <td align="right">    4015.22</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 46</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4001.03</td>
    <td align="right">    3532.37</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 44</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4378.50</td>
    <td align="right">    3977.01</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 43</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5959.36</td>
    <td align="right">    4595.10</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 45</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5959.36</td>
    <td align="right">    4883.29</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 42</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4406.75</td>
    <td align="right">    4022.69</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4001.87</td>
    <td align="right">    3532.86</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 49</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4388.11</td>
    <td align="right">    3983.40</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 48</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5972.83</td>
    <td align="right">    4605.49</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5972.83</td>
    <td align="right">    4890.12</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 47</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4416.88</td>
    <td align="right">    4029.54</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 56</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5458.72</td>
    <td align="right">    4421.81</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 54</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5068.91</td>
    <td align="right">    4452.57</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 53</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6947.18</td>
    <td align="right">    5356.77</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 55</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6947.18</td>
    <td align="right">    5412.28</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5097.48</td>
    <td align="right">    4502.47</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  112264.52</td>
    <td align="right">   94200.79</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">AIRLOOP AIR_HANDLERS-2963</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP AIR_HANDLERS-2963_FAN_103484382.9CFM</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.56</td>
    <td align="right">    1338.67</td>
    <td align="right">      24.30</td>
    <td align="right">   58533.44</td>
    <td align="right">    2408.77</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">General</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">AIRLOOP AIR_HANDLERS-2963</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">COOLING: DEMAND INLET PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  133663.73</td>
    <td align="right">   0.020582</td>
    <td align="right">    3918.97</td>
    <td align="right">  190404.17</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CHILLER PLANT PLANT_LOOPS-1903</td>
    <td align="right">CHILLER PLANT PLANT_LOOPS-1903 DEMAND INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">COOLING: PUMP FOR CHILLER</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   44554.58</td>
    <td align="right">   0.020582</td>
    <td align="right">    1306.32</td>
    <td align="right">   63468.06</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CHILLER PLANT PLANT_LOOPS-1903</td>
    <td align="right">CHILLER PLANT PLANT_LOOPS-1903 SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">HEATING: PUMP FOR BOILER</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  178218.30</td>
    <td align="right">   0.009385</td>
    <td align="right">    2382.72</td>
    <td align="right">  253872.22</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904 SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">COOLING: PUMP FOR CONDENSER</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179332.17</td>
    <td align="right">   0.024973</td>
    <td align="right">    6379.55</td>
    <td align="right">  255458.93</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CONDENSER PLANT PLANT_LOOPS-1902</td>
    <td align="right">CONDENSER PLANT PLANT_LOOPS-1902 SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">CHILLER FOR PLANT PLANT_LOOPS-1903</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">  484187.19</td>
    <td align="right">       4.88</td>
    <td align="right">  484187.19</td>
    <td align="right">       4.88</td>
    <td align="right">       6.78</td>
    <td align="right">       6.87</td>
    <td align="right">       0.10</td>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       6.67</td>
    <td align="right">       0.00</td>
    <td align="right">       6.67</td>
    <td align="right">-99988800.10</td>
    <td align="right">-99979000.20</td>
    <td align="right">CHILLER PLANT PLANT_LOOPS-1903</td>
    <td align="right">CHILLER PLANT PLANT_LOOPS-1903 SUPPLY BRANCH 1</td>
    <td align="right">CONDENSER PLANT PLANT_LOOPS-1902</td>
    <td align="right">CONDENSER PLANT PLANT_LOOPS-1902 DEMAND BRANCH 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BOILER FOR PLANT PLANT_LOOPS-1904</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  424802.43</td>
    <td align="right">       0.80</td>
    <td align="right">  424802.43</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904 SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER VARIABLE SPEED 1</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       5.56</td>
    <td align="right">       3.89</td>
    <td align="right">    6154.54</td>
    <td align="right">      20.00</td>
    <td align="right">   0.020816</td>
    <td align="right">      23.89</td>
    <td align="right">CONDENSER PLANT PLANT_LOOPS-1902</td>
    <td align="right">CONDENSER PLANT PLANT_LOOPS-1902 SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CHILLER PLANT PLANT_LOOPS-1903</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BOILER PLANT PLANT_LOOPS-1904</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CONDENSER PLANT PLANT_LOOPS-1902</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Primary Air Flow Rate [m3/s]</td>
    <td align="right">Secondary Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [m3/s]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">BLOCKS-3644_OFFICE_1_CORE</td>
    <td align="right">       0.39</td>
    <td align="right">       0.28</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    6200.07</td>
    <td align="right">   14774.41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.11</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">BLOCKS-3644_OFFICE_1_EAST PERIMETER</td>
    <td align="right">       0.13</td>
    <td align="right">       0.09</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    7561.75</td>
    <td align="right">   10841.49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.81</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">BLOCKS-3644_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    4311.12</td>
    <td align="right">    3618.46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.32</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">BLOCKS-3644_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    4311.12</td>
    <td align="right">    4569.48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.34</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">BLOCKS-3644_OFFICE_1_WEST PERIMETER</td>
    <td align="right">       0.13</td>
    <td align="right">       0.09</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    7583.36</td>
    <td align="right">   11250.11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.84</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">BLOCKS-3644_OFFICE_2_CORE</td>
    <td align="right">       0.39</td>
    <td align="right">       0.28</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    8863.01</td>
    <td align="right">   15370.19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">BLOCKS-3644_OFFICE_2_EAST PERIMETER</td>
    <td align="right">       0.13</td>
    <td align="right">       0.09</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    7400.71</td>
    <td align="right">   13510.01</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.01</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">BLOCKS-3644_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    4175.29</td>
    <td align="right">    3923.24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.31</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">BLOCKS-3644_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    4175.29</td>
    <td align="right">    5172.68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">BLOCKS-3644_OFFICE_2_WEST PERIMETER</td>
    <td align="right">       0.13</td>
    <td align="right">       0.09</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    7433.29</td>
    <td align="right">   13823.83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">BLOCKS-3645_OFFICE_1_CORE</td>
    <td align="right">       0.11</td>
    <td align="right">       0.08</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    3022.37</td>
    <td align="right">    4499.71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.34</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">BLOCKS-3645_OFFICE_1_EAST PERIMETER</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    3168.81</td>
    <td align="right">    5544.72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.42</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">BLOCKS-3645_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    4301.78</td>
    <td align="right">    3927.11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.32</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">BLOCKS-3645_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    4301.78</td>
    <td align="right">    5162.01</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">BLOCKS-3645_OFFICE_1_WEST PERIMETER</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    3184.70</td>
    <td align="right">    5706.55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.43</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">BLOCKS-3645_OFFICE_2_CORE</td>
    <td align="right">       0.11</td>
    <td align="right">       0.08</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    2880.45</td>
    <td align="right">    4453.92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">BLOCKS-3645_OFFICE_2_EAST PERIMETER</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    3108.58</td>
    <td align="right">    5512.43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.41</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">BLOCKS-3645_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    4228.32</td>
    <td align="right">    3900.30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.32</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">BLOCKS-3645_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    4228.32</td>
    <td align="right">    5125.31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.38</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">BLOCKS-3645_OFFICE_2_WEST PERIMETER</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    3125.80</td>
    <td align="right">    5676.83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.43</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 25</td>
    <td align="right">BLOCKS-3645_OFFICE_3_CORE</td>
    <td align="right">       0.11</td>
    <td align="right">       0.08</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    2881.53</td>
    <td align="right">    4453.52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 23</td>
    <td align="right">BLOCKS-3645_OFFICE_3_EAST PERIMETER</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    3121.26</td>
    <td align="right">    5508.03</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.41</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 22</td>
    <td align="right">BLOCKS-3645_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    4246.38</td>
    <td align="right">    3899.82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.32</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 24</td>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    4246.38</td>
    <td align="right">    5121.97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.38</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 21</td>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    3139.40</td>
    <td align="right">    5671.84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.43</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 30</td>
    <td align="right">BLOCKS-3645_OFFICE_4_CORE</td>
    <td align="right">       0.11</td>
    <td align="right">       0.08</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    2882.43</td>
    <td align="right">    4453.16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 28</td>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    3131.92</td>
    <td align="right">    5504.32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.41</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 27</td>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    4261.50</td>
    <td align="right">    3899.12</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.32</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 29</td>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    4261.50</td>
    <td align="right">    5119.14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.38</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 26</td>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    3150.77</td>
    <td align="right">    5667.74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.43</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 35</td>
    <td align="right">BLOCKS-3645_OFFICE_5_CORE</td>
    <td align="right">       0.11</td>
    <td align="right">       0.08</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    2883.22</td>
    <td align="right">    4452.82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 33</td>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    3141.21</td>
    <td align="right">    5501.05</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.41</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 32</td>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    4274.62</td>
    <td align="right">    3898.37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.32</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 34</td>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    4274.62</td>
    <td align="right">    5116.63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.38</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 31</td>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    3160.65</td>
    <td align="right">    5664.24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.42</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 40</td>
    <td align="right">BLOCKS-3645_OFFICE_6_CORE</td>
    <td align="right">       0.11</td>
    <td align="right">       0.08</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    2883.93</td>
    <td align="right">    4452.49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 38</td>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    3149.50</td>
    <td align="right">    5498.11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.41</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 37</td>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    4286.30</td>
    <td align="right">    3897.59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.32</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 39</td>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    4286.30</td>
    <td align="right">    5114.36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.38</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 36</td>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    3169.44</td>
    <td align="right">    5661.14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.42</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 45</td>
    <td align="right">BLOCKS-3645_OFFICE_7_CORE</td>
    <td align="right">       0.11</td>
    <td align="right">       0.08</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    2884.58</td>
    <td align="right">    4452.18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 43</td>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    3157.04</td>
    <td align="right">    5495.41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.41</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 42</td>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    4296.88</td>
    <td align="right">    3896.79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.32</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 44</td>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    4296.88</td>
    <td align="right">    5112.24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.38</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 41</td>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    3177.41</td>
    <td align="right">    5658.32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.42</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 50</td>
    <td align="right">BLOCKS-3645_OFFICE_8_CORE</td>
    <td align="right">       0.11</td>
    <td align="right">       0.08</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    2885.19</td>
    <td align="right">    4451.88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 48</td>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    3163.98</td>
    <td align="right">    5492.88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.41</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 47</td>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    4306.61</td>
    <td align="right">    3895.95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.32</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 49</td>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    4306.61</td>
    <td align="right">    5110.24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.38</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 46</td>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    3184.73</td>
    <td align="right">    5655.74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.42</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 55</td>
    <td align="right">BLOCKS-3645_OFFICE_9_CORE</td>
    <td align="right">       0.11</td>
    <td align="right">       0.08</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    3935.52</td>
    <td align="right">    4521.87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.34</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 53</td>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    3654.83</td>
    <td align="right">    5529.21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.41</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 52</td>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    5009.10</td>
    <td align="right">    3932.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.38</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 54</td>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    5009.10</td>
    <td align="right">    5153.08</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 51</td>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      12.89</td>
    <td align="right">      32.11</td>
    <td align="right">    3675.43</td>
    <td align="right">    5682.95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.43</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_1_CORE</td>
    <td align="right">   12847.31</td>
    <td align="right">   14774.41</td>
    <td align="right">      28.91</td>
    <td align="right">      0.964</td>
    <td align="right">      1.108</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00912</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.276</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_1_EAST PERIMETER</td>
    <td align="right">    9427.39</td>
    <td align="right">   10841.49</td>
    <td align="right">      62.24</td>
    <td align="right">      0.707</td>
    <td align="right">      0.813</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00882</td>
    <td align="right">      25.62</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.094</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">    3146.49</td>
    <td align="right">    3618.46</td>
    <td align="right">      39.95</td>
    <td align="right">      0.236</td>
    <td align="right">      0.271</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00900</td>
    <td align="right">      28.53</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">    3973.46</td>
    <td align="right">    4569.48</td>
    <td align="right">      50.45</td>
    <td align="right">      0.298</td>
    <td align="right">      0.343</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00890</td>
    <td align="right">      31.23</td>
    <td align="right">    0.01462</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_1_WEST PERIMETER</td>
    <td align="right">    9782.70</td>
    <td align="right">   11250.11</td>
    <td align="right">      64.58</td>
    <td align="right">      0.734</td>
    <td align="right">      0.844</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00881</td>
    <td align="right">      29.73</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.094</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_2_CORE</td>
    <td align="right">   13365.39</td>
    <td align="right">   15370.19</td>
    <td align="right">      30.08</td>
    <td align="right">      1.002</td>
    <td align="right">      1.153</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00909</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.276</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_2_EAST PERIMETER</td>
    <td align="right">   11747.84</td>
    <td align="right">   13510.01</td>
    <td align="right">      77.56</td>
    <td align="right">      0.881</td>
    <td align="right">      1.013</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00876</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.094</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">    3411.51</td>
    <td align="right">    3923.24</td>
    <td align="right">      43.31</td>
    <td align="right">      0.256</td>
    <td align="right">      0.294</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00898</td>
    <td align="right">      28.53</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">    4497.98</td>
    <td align="right">    5172.68</td>
    <td align="right">      57.11</td>
    <td align="right">      0.337</td>
    <td align="right">      0.388</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00886</td>
    <td align="right">      30.96</td>
    <td align="right">    0.01462</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_2_WEST PERIMETER</td>
    <td align="right">   12020.72</td>
    <td align="right">   13823.83</td>
    <td align="right">      79.36</td>
    <td align="right">      0.902</td>
    <td align="right">      1.037</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00876</td>
    <td align="right">      30.00</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.094</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_1_CORE</td>
    <td align="right">    3912.79</td>
    <td align="right">    4499.71</td>
    <td align="right">      32.29</td>
    <td align="right">      0.293</td>
    <td align="right">      0.337</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00905</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.075</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_1_EAST PERIMETER</td>
    <td align="right">    4821.50</td>
    <td align="right">    5544.72</td>
    <td align="right">      88.42</td>
    <td align="right">      0.362</td>
    <td align="right">      0.416</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00874</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">    3414.88</td>
    <td align="right">    3927.11</td>
    <td align="right">      43.35</td>
    <td align="right">      0.256</td>
    <td align="right">      0.295</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00899</td>
    <td align="right">      28.53</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">    4488.71</td>
    <td align="right">    5162.01</td>
    <td align="right">      56.99</td>
    <td align="right">      0.337</td>
    <td align="right">      0.387</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00887</td>
    <td align="right">      30.96</td>
    <td align="right">    0.01462</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_1_WEST PERIMETER</td>
    <td align="right">    4962.22</td>
    <td align="right">    5706.55</td>
    <td align="right">      91.00</td>
    <td align="right">      0.372</td>
    <td align="right">      0.428</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00873</td>
    <td align="right">      30.00</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_2_CORE</td>
    <td align="right">    3872.97</td>
    <td align="right">    4453.92</td>
    <td align="right">      31.96</td>
    <td align="right">      0.290</td>
    <td align="right">      0.334</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00906</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.075</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_2_EAST PERIMETER</td>
    <td align="right">    4793.42</td>
    <td align="right">    5512.43</td>
    <td align="right">      87.90</td>
    <td align="right">      0.359</td>
    <td align="right">      0.413</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00875</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">    3391.57</td>
    <td align="right">    3900.30</td>
    <td align="right">      43.06</td>
    <td align="right">      0.254</td>
    <td align="right">      0.293</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00899</td>
    <td align="right">      28.53</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">    4456.79</td>
    <td align="right">    5125.31</td>
    <td align="right">      56.58</td>
    <td align="right">      0.334</td>
    <td align="right">      0.384</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00888</td>
    <td align="right">      30.96</td>
    <td align="right">    0.01462</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_2_WEST PERIMETER</td>
    <td align="right">    4936.38</td>
    <td align="right">    5676.83</td>
    <td align="right">      90.53</td>
    <td align="right">      0.370</td>
    <td align="right">      0.426</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00874</td>
    <td align="right">      30.00</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_3_CORE</td>
    <td align="right">    3872.63</td>
    <td align="right">    4453.52</td>
    <td align="right">      31.96</td>
    <td align="right">      0.290</td>
    <td align="right">      0.334</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00906</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.075</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_3_EAST PERIMETER</td>
    <td align="right">    4789.59</td>
    <td align="right">    5508.03</td>
    <td align="right">      87.83</td>
    <td align="right">      0.359</td>
    <td align="right">      0.413</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00875</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">    3391.15</td>
    <td align="right">    3899.82</td>
    <td align="right">      43.05</td>
    <td align="right">      0.254</td>
    <td align="right">      0.292</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00900</td>
    <td align="right">      28.53</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">    4453.88</td>
    <td align="right">    5121.97</td>
    <td align="right">      56.55</td>
    <td align="right">      0.334</td>
    <td align="right">      0.384</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00888</td>
    <td align="right">      30.96</td>
    <td align="right">    0.01462</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">    4932.03</td>
    <td align="right">    5671.84</td>
    <td align="right">      90.45</td>
    <td align="right">      0.370</td>
    <td align="right">      0.425</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00874</td>
    <td align="right">      30.00</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_4_CORE</td>
    <td align="right">    3872.31</td>
    <td align="right">    4453.16</td>
    <td align="right">      31.96</td>
    <td align="right">      0.290</td>
    <td align="right">      0.334</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00906</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.075</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">    4786.36</td>
    <td align="right">    5504.32</td>
    <td align="right">      87.77</td>
    <td align="right">      0.359</td>
    <td align="right">      0.413</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00875</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">    3390.54</td>
    <td align="right">    3899.12</td>
    <td align="right">      43.05</td>
    <td align="right">      0.254</td>
    <td align="right">      0.292</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00900</td>
    <td align="right">      28.53</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">    4451.42</td>
    <td align="right">    5119.14</td>
    <td align="right">      56.51</td>
    <td align="right">      0.334</td>
    <td align="right">      0.384</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00888</td>
    <td align="right">      30.96</td>
    <td align="right">    0.01462</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">    4928.47</td>
    <td align="right">    5667.74</td>
    <td align="right">      90.38</td>
    <td align="right">      0.370</td>
    <td align="right">      0.425</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00874</td>
    <td align="right">      30.00</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_5_CORE</td>
    <td align="right">    3872.02</td>
    <td align="right">    4452.82</td>
    <td align="right">      31.95</td>
    <td align="right">      0.290</td>
    <td align="right">      0.334</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00906</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.075</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">    4783.53</td>
    <td align="right">    5501.05</td>
    <td align="right">      87.72</td>
    <td align="right">      0.359</td>
    <td align="right">      0.413</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00875</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">    3389.89</td>
    <td align="right">    3898.37</td>
    <td align="right">      43.04</td>
    <td align="right">      0.254</td>
    <td align="right">      0.292</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00900</td>
    <td align="right">      28.53</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">    4449.25</td>
    <td align="right">    5116.63</td>
    <td align="right">      56.49</td>
    <td align="right">      0.334</td>
    <td align="right">      0.384</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00889</td>
    <td align="right">      30.96</td>
    <td align="right">    0.01462</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">    4925.43</td>
    <td align="right">    5664.24</td>
    <td align="right">      90.33</td>
    <td align="right">      0.369</td>
    <td align="right">      0.425</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00874</td>
    <td align="right">      30.00</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_6_CORE</td>
    <td align="right">    3871.73</td>
    <td align="right">    4452.49</td>
    <td align="right">      31.95</td>
    <td align="right">      0.290</td>
    <td align="right">      0.334</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00906</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.075</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">    4780.97</td>
    <td align="right">    5498.11</td>
    <td align="right">      87.68</td>
    <td align="right">      0.359</td>
    <td align="right">      0.412</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00875</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">    3389.21</td>
    <td align="right">    3897.59</td>
    <td align="right">      43.03</td>
    <td align="right">      0.254</td>
    <td align="right">      0.292</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00901</td>
    <td align="right">      28.53</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">    4447.27</td>
    <td align="right">    5114.36</td>
    <td align="right">      56.46</td>
    <td align="right">      0.334</td>
    <td align="right">      0.384</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00889</td>
    <td align="right">      30.96</td>
    <td align="right">    0.01462</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">    4922.73</td>
    <td align="right">    5661.14</td>
    <td align="right">      90.28</td>
    <td align="right">      0.369</td>
    <td align="right">      0.425</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00875</td>
    <td align="right">      30.00</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_7_CORE</td>
    <td align="right">    3871.46</td>
    <td align="right">    4452.18</td>
    <td align="right">      31.95</td>
    <td align="right">      0.290</td>
    <td align="right">      0.334</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00906</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.075</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">    4778.61</td>
    <td align="right">    5495.41</td>
    <td align="right">      87.63</td>
    <td align="right">      0.358</td>
    <td align="right">      0.412</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00876</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">    3388.51</td>
    <td align="right">    3896.79</td>
    <td align="right">      43.02</td>
    <td align="right">      0.254</td>
    <td align="right">      0.292</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00901</td>
    <td align="right">      28.53</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">    4445.42</td>
    <td align="right">    5112.24</td>
    <td align="right">      56.44</td>
    <td align="right">      0.333</td>
    <td align="right">      0.383</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00889</td>
    <td align="right">      30.96</td>
    <td align="right">    0.01462</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">    4920.28</td>
    <td align="right">    5658.32</td>
    <td align="right">      90.23</td>
    <td align="right">      0.369</td>
    <td align="right">      0.424</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00875</td>
    <td align="right">      30.00</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_8_CORE</td>
    <td align="right">    3871.20</td>
    <td align="right">    4451.88</td>
    <td align="right">      31.95</td>
    <td align="right">      0.290</td>
    <td align="right">      0.334</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00906</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.075</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">    4776.42</td>
    <td align="right">    5492.88</td>
    <td align="right">      87.59</td>
    <td align="right">      0.358</td>
    <td align="right">      0.412</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00876</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">    3387.78</td>
    <td align="right">    3895.95</td>
    <td align="right">      43.01</td>
    <td align="right">      0.254</td>
    <td align="right">      0.292</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00901</td>
    <td align="right">      28.53</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">    4443.68</td>
    <td align="right">    5110.24</td>
    <td align="right">      56.42</td>
    <td align="right">      0.333</td>
    <td align="right">      0.383</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00889</td>
    <td align="right">      30.96</td>
    <td align="right">    0.01462</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">    4918.03</td>
    <td align="right">    5655.74</td>
    <td align="right">      90.19</td>
    <td align="right">      0.369</td>
    <td align="right">      0.424</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00875</td>
    <td align="right">      30.00</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_9_CORE</td>
    <td align="right">    3932.06</td>
    <td align="right">    4521.87</td>
    <td align="right">      32.45</td>
    <td align="right">      0.295</td>
    <td align="right">      0.339</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00905</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.075</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">    4808.01</td>
    <td align="right">    5529.21</td>
    <td align="right">      88.17</td>
    <td align="right">      0.361</td>
    <td align="right">      0.415</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00876</td>
    <td align="right">      23.58</td>
    <td align="right">    0.01460</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">    3419.13</td>
    <td align="right">    3932.00</td>
    <td align="right">      43.41</td>
    <td align="right">      0.256</td>
    <td align="right">      0.295</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00901</td>
    <td align="right">      28.53</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">    4480.94</td>
    <td align="right">    5153.08</td>
    <td align="right">      56.89</td>
    <td align="right">      0.336</td>
    <td align="right">      0.386</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:45:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00889</td>
    <td align="right">      30.75</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">    4941.69</td>
    <td align="right">    5682.95</td>
    <td align="right">      90.62</td>
    <td align="right">      0.371</td>
    <td align="right">      0.426</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00875</td>
    <td align="right">      30.00</td>
    <td align="right">    0.01461</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_1_CORE</td>
    <td align="right">    4960.06</td>
    <td align="right">    6200.07</td>
    <td align="right">      12.13</td>
    <td align="right">      0.372</td>
    <td align="right">      0.465</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.276</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_1_EAST PERIMETER</td>
    <td align="right">    6049.40</td>
    <td align="right">    7561.75</td>
    <td align="right">      43.41</td>
    <td align="right">      0.454</td>
    <td align="right">      0.568</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00794</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.094</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">    3448.90</td>
    <td align="right">    4311.12</td>
    <td align="right">      47.59</td>
    <td align="right">      0.259</td>
    <td align="right">      0.324</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00794</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">    3448.90</td>
    <td align="right">    4311.12</td>
    <td align="right">      47.59</td>
    <td align="right">      0.259</td>
    <td align="right">      0.324</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00794</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_1_WEST PERIMETER</td>
    <td align="right">    6066.69</td>
    <td align="right">    7583.36</td>
    <td align="right">      43.53</td>
    <td align="right">      0.455</td>
    <td align="right">      0.569</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00794</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.094</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_2_CORE</td>
    <td align="right">    7090.41</td>
    <td align="right">    8863.01</td>
    <td align="right">      17.35</td>
    <td align="right">      0.532</td>
    <td align="right">      0.665</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.276</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_2_EAST PERIMETER</td>
    <td align="right">    5920.57</td>
    <td align="right">    7400.71</td>
    <td align="right">      42.49</td>
    <td align="right">      0.444</td>
    <td align="right">      0.556</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00792</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.094</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">    3340.23</td>
    <td align="right">    4175.29</td>
    <td align="right">      46.09</td>
    <td align="right">      0.251</td>
    <td align="right">      0.313</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00792</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">    3340.23</td>
    <td align="right">    4175.29</td>
    <td align="right">      46.09</td>
    <td align="right">      0.251</td>
    <td align="right">      0.313</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00792</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3644_OFFICE_2_WEST PERIMETER</td>
    <td align="right">    5946.63</td>
    <td align="right">    7433.29</td>
    <td align="right">      42.67</td>
    <td align="right">      0.446</td>
    <td align="right">      0.558</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00792</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.094</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_1_CORE</td>
    <td align="right">    2417.90</td>
    <td align="right">    3022.37</td>
    <td align="right">      21.69</td>
    <td align="right">      0.182</td>
    <td align="right">      0.227</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.075</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_1_EAST PERIMETER</td>
    <td align="right">    2535.05</td>
    <td align="right">    3168.81</td>
    <td align="right">      50.53</td>
    <td align="right">      0.190</td>
    <td align="right">      0.238</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00791</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">    3441.42</td>
    <td align="right">    4301.78</td>
    <td align="right">      47.49</td>
    <td align="right">      0.258</td>
    <td align="right">      0.323</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00791</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">    3441.42</td>
    <td align="right">    4301.78</td>
    <td align="right">      47.49</td>
    <td align="right">      0.258</td>
    <td align="right">      0.323</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00791</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_1_WEST PERIMETER</td>
    <td align="right">    2547.76</td>
    <td align="right">    3184.70</td>
    <td align="right">      50.78</td>
    <td align="right">      0.191</td>
    <td align="right">      0.239</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00791</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_2_CORE</td>
    <td align="right">    2304.36</td>
    <td align="right">    2880.45</td>
    <td align="right">      20.67</td>
    <td align="right">      0.173</td>
    <td align="right">      0.216</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.075</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_2_EAST PERIMETER</td>
    <td align="right">    2486.87</td>
    <td align="right">    3108.58</td>
    <td align="right">      49.57</td>
    <td align="right">      0.187</td>
    <td align="right">      0.233</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00790</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">    3382.65</td>
    <td align="right">    4228.32</td>
    <td align="right">      46.68</td>
    <td align="right">      0.254</td>
    <td align="right">      0.317</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00790</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">    3382.65</td>
    <td align="right">    4228.32</td>
    <td align="right">      46.68</td>
    <td align="right">      0.254</td>
    <td align="right">      0.317</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00790</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_2_WEST PERIMETER</td>
    <td align="right">    2500.64</td>
    <td align="right">    3125.80</td>
    <td align="right">      49.85</td>
    <td align="right">      0.188</td>
    <td align="right">      0.235</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00790</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_3_CORE</td>
    <td align="right">    2305.22</td>
    <td align="right">    2881.53</td>
    <td align="right">      20.68</td>
    <td align="right">      0.173</td>
    <td align="right">      0.216</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.075</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_3_EAST PERIMETER</td>
    <td align="right">    2497.01</td>
    <td align="right">    3121.26</td>
    <td align="right">      49.77</td>
    <td align="right">      0.187</td>
    <td align="right">      0.234</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00789</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">    3397.11</td>
    <td align="right">    4246.38</td>
    <td align="right">      46.88</td>
    <td align="right">      0.255</td>
    <td align="right">      0.319</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00790</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">    3397.11</td>
    <td align="right">    4246.38</td>
    <td align="right">      46.88</td>
    <td align="right">      0.255</td>
    <td align="right">      0.319</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00790</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_3_WEST PERIMETER</td>
    <td align="right">    2511.52</td>
    <td align="right">    3139.40</td>
    <td align="right">      50.06</td>
    <td align="right">      0.189</td>
    <td align="right">      0.236</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00789</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_4_CORE</td>
    <td align="right">    2305.95</td>
    <td align="right">    2882.43</td>
    <td align="right">      20.68</td>
    <td align="right">      0.173</td>
    <td align="right">      0.216</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.075</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_4_EAST PERIMETER</td>
    <td align="right">    2505.53</td>
    <td align="right">    3131.92</td>
    <td align="right">      49.94</td>
    <td align="right">      0.188</td>
    <td align="right">      0.235</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00789</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_4_NORTH PERIMETER</td>
    <td align="right">    3409.20</td>
    <td align="right">    4261.50</td>
    <td align="right">      47.05</td>
    <td align="right">      0.256</td>
    <td align="right">      0.320</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00789</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</td>
    <td align="right">    3409.20</td>
    <td align="right">    4261.50</td>
    <td align="right">      47.05</td>
    <td align="right">      0.256</td>
    <td align="right">      0.320</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00789</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_4_WEST PERIMETER</td>
    <td align="right">    2520.62</td>
    <td align="right">    3150.77</td>
    <td align="right">      50.24</td>
    <td align="right">      0.189</td>
    <td align="right">      0.237</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00789</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_5_CORE</td>
    <td align="right">    2306.58</td>
    <td align="right">    2883.22</td>
    <td align="right">      20.69</td>
    <td align="right">      0.173</td>
    <td align="right">      0.216</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.075</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_5_EAST PERIMETER</td>
    <td align="right">    2512.97</td>
    <td align="right">    3141.21</td>
    <td align="right">      50.09</td>
    <td align="right">      0.189</td>
    <td align="right">      0.236</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00789</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_5_NORTH PERIMETER</td>
    <td align="right">    3419.70</td>
    <td align="right">    4274.62</td>
    <td align="right">      47.19</td>
    <td align="right">      0.257</td>
    <td align="right">      0.321</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00789</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</td>
    <td align="right">    3419.70</td>
    <td align="right">    4274.62</td>
    <td align="right">      47.19</td>
    <td align="right">      0.257</td>
    <td align="right">      0.321</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00789</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_5_WEST PERIMETER</td>
    <td align="right">    2528.52</td>
    <td align="right">    3160.65</td>
    <td align="right">      50.40</td>
    <td align="right">      0.190</td>
    <td align="right">      0.237</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00789</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_6_CORE</td>
    <td align="right">    2307.15</td>
    <td align="right">    2883.93</td>
    <td align="right">      20.69</td>
    <td align="right">      0.173</td>
    <td align="right">      0.216</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.075</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_6_EAST PERIMETER</td>
    <td align="right">    2519.60</td>
    <td align="right">    3149.50</td>
    <td align="right">      50.22</td>
    <td align="right">      0.189</td>
    <td align="right">      0.236</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00788</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_6_NORTH PERIMETER</td>
    <td align="right">    3429.04</td>
    <td align="right">    4286.30</td>
    <td align="right">      47.32</td>
    <td align="right">      0.257</td>
    <td align="right">      0.322</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00788</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</td>
    <td align="right">    3429.04</td>
    <td align="right">    4286.30</td>
    <td align="right">      47.32</td>
    <td align="right">      0.257</td>
    <td align="right">      0.322</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00788</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_6_WEST PERIMETER</td>
    <td align="right">    2535.55</td>
    <td align="right">    3169.44</td>
    <td align="right">      50.54</td>
    <td align="right">      0.190</td>
    <td align="right">      0.238</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00788</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_7_CORE</td>
    <td align="right">    2307.67</td>
    <td align="right">    2884.58</td>
    <td align="right">      20.70</td>
    <td align="right">      0.173</td>
    <td align="right">      0.217</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.075</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_7_EAST PERIMETER</td>
    <td align="right">    2525.63</td>
    <td align="right">    3157.04</td>
    <td align="right">      50.34</td>
    <td align="right">      0.190</td>
    <td align="right">      0.237</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00788</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_7_NORTH PERIMETER</td>
    <td align="right">    3437.51</td>
    <td align="right">    4296.88</td>
    <td align="right">      47.44</td>
    <td align="right">      0.258</td>
    <td align="right">      0.323</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00788</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</td>
    <td align="right">    3437.51</td>
    <td align="right">    4296.88</td>
    <td align="right">      47.44</td>
    <td align="right">      0.258</td>
    <td align="right">      0.323</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00788</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_7_WEST PERIMETER</td>
    <td align="right">    2541.93</td>
    <td align="right">    3177.41</td>
    <td align="right">      50.67</td>
    <td align="right">      0.191</td>
    <td align="right">      0.239</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00788</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_8_CORE</td>
    <td align="right">    2308.15</td>
    <td align="right">    2885.19</td>
    <td align="right">      20.70</td>
    <td align="right">      0.173</td>
    <td align="right">      0.217</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.075</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_8_EAST PERIMETER</td>
    <td align="right">    2531.18</td>
    <td align="right">    3163.98</td>
    <td align="right">      50.45</td>
    <td align="right">      0.190</td>
    <td align="right">      0.238</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00788</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_8_NORTH PERIMETER</td>
    <td align="right">    3445.29</td>
    <td align="right">    4306.61</td>
    <td align="right">      47.54</td>
    <td align="right">      0.259</td>
    <td align="right">      0.323</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00788</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</td>
    <td align="right">    3445.29</td>
    <td align="right">    4306.61</td>
    <td align="right">      47.54</td>
    <td align="right">      0.259</td>
    <td align="right">      0.323</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00788</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_8_WEST PERIMETER</td>
    <td align="right">    2547.78</td>
    <td align="right">    3184.73</td>
    <td align="right">      50.79</td>
    <td align="right">      0.191</td>
    <td align="right">      0.239</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00788</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_9_CORE</td>
    <td align="right">    3148.42</td>
    <td align="right">    3935.52</td>
    <td align="right">      28.24</td>
    <td align="right">      0.236</td>
    <td align="right">      0.295</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.075</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_9_EAST PERIMETER</td>
    <td align="right">    2923.86</td>
    <td align="right">    3654.83</td>
    <td align="right">      58.28</td>
    <td align="right">      0.219</td>
    <td align="right">      0.274</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00789</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_9_NORTH PERIMETER</td>
    <td align="right">    4007.28</td>
    <td align="right">    5009.10</td>
    <td align="right">      55.30</td>
    <td align="right">      0.301</td>
    <td align="right">      0.376</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00789</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</td>
    <td align="right">    4007.28</td>
    <td align="right">    5009.10</td>
    <td align="right">      55.30</td>
    <td align="right">      0.301</td>
    <td align="right">      0.376</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00789</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCKS-3645_OFFICE_9_WEST PERIMETER</td>
    <td align="right">    2940.34</td>
    <td align="right">    3675.43</td>
    <td align="right">      58.61</td>
    <td align="right">      0.221</td>
    <td align="right">      0.276</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00789</td>
    <td align="right">     -17.30</td>
    <td align="right">    0.00084</td>
    <td align="right">      0.034</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP AIR_HANDLERS-2963</td>
    <td align="right">      23.92</td>
    <td align="right">      23.92</td>
    <td align="right">      16.92</td>
    <td align="right">      16.92</td>
    <td align="right">    24.3001</td>
    <td align="right">    16.9156</td>
    <td align="right">    24.3001</td>
    <td align="right">     0.6961</td>
    <td align="right">     0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">   8599.741</td>
    <td align="right">   8599.741</td>
    <td align="right">   0.332414</td>
    <td align="right"> 0.00019000</td>
    <td align="right">    172.620</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    8599.74</td>
    <td align="right">    8599.74</td>
    <td align="right">   0.332414</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">    6200.07</td>
    <td align="right">       0.00</td>
    <td align="right">    8290.46</td>
    <td align="right">    8290.46</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">  10487.897</td>
    <td align="right">  10487.897</td>
    <td align="right">   0.243926</td>
    <td align="right"> 0.00023172</td>
    <td align="right">    210.518</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   10487.90</td>
    <td align="right">   10487.90</td>
    <td align="right">   0.243926</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00793713</td>
    <td align="right">    50.1118</td>
    <td align="right">    7561.75</td>
    <td align="right">       0.00</td>
    <td align="right">    9092.20</td>
    <td align="right">    9092.20</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">   5979.387</td>
    <td align="right">   5979.387</td>
    <td align="right">   0.097086</td>
    <td align="right"> 0.00013211</td>
    <td align="right">    120.021</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5979.39</td>
    <td align="right">    5979.39</td>
    <td align="right">   0.097086</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00793845</td>
    <td align="right">    50.1200</td>
    <td align="right">    4311.12</td>
    <td align="right">       0.00</td>
    <td align="right">    4616.89</td>
    <td align="right">    4616.89</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">   5979.387</td>
    <td align="right">   5979.387</td>
    <td align="right">   0.102810</td>
    <td align="right"> 0.00013211</td>
    <td align="right">    120.021</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5979.39</td>
    <td align="right">    5979.39</td>
    <td align="right">   0.102810</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00793845</td>
    <td align="right">    50.1200</td>
    <td align="right">    4311.12</td>
    <td align="right">       0.00</td>
    <td align="right">    4715.70</td>
    <td align="right">    4715.70</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">  10517.868</td>
    <td align="right">  10517.868</td>
    <td align="right">   0.253120</td>
    <td align="right"> 0.00023238</td>
    <td align="right">    211.120</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   10517.87</td>
    <td align="right">   10517.87</td>
    <td align="right">   0.253120</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00793737</td>
    <td align="right">    50.1133</td>
    <td align="right">    7583.36</td>
    <td align="right">       0.00</td>
    <td align="right">    9201.01</td>
    <td align="right">    9201.01</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">  12293.337</td>
    <td align="right">  12293.337</td>
    <td align="right">   0.345819</td>
    <td align="right"> 0.00027161</td>
    <td align="right">    246.760</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   12293.34</td>
    <td align="right">   12293.34</td>
    <td align="right">   0.345819</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">    8863.01</td>
    <td align="right">       0.00</td>
    <td align="right">   11165.77</td>
    <td align="right">   11165.77</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">  10264.373</td>
    <td align="right">  10264.373</td>
    <td align="right">   0.303966</td>
    <td align="right"> 0.00022678</td>
    <td align="right">    206.031</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   10264.37</td>
    <td align="right">   10264.37</td>
    <td align="right">   0.303966</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00791667</td>
    <td align="right">    49.9845</td>
    <td align="right">    7400.71</td>
    <td align="right">       0.00</td>
    <td align="right">    9426.75</td>
    <td align="right">    9426.75</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">   5790.896</td>
    <td align="right">   5790.896</td>
    <td align="right">   0.094027</td>
    <td align="right"> 0.00012794</td>
    <td align="right">    116.238</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5790.90</td>
    <td align="right">    5790.90</td>
    <td align="right">   0.094027</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00791680</td>
    <td align="right">    49.9853</td>
    <td align="right">    4175.29</td>
    <td align="right">       0.00</td>
    <td align="right">    4471.37</td>
    <td align="right">    4471.37</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">   5790.896</td>
    <td align="right">   5790.896</td>
    <td align="right">   0.116382</td>
    <td align="right"> 0.00012794</td>
    <td align="right">    116.238</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5790.90</td>
    <td align="right">    5790.90</td>
    <td align="right">   0.116382</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00791680</td>
    <td align="right">    49.9853</td>
    <td align="right">    4175.29</td>
    <td align="right">       0.00</td>
    <td align="right">    4812.17</td>
    <td align="right">    4812.17</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">  10309.563</td>
    <td align="right">  10309.563</td>
    <td align="right">   0.311027</td>
    <td align="right"> 0.00022778</td>
    <td align="right">    206.938</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   10309.56</td>
    <td align="right">   10309.56</td>
    <td align="right">   0.311027</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00791711</td>
    <td align="right">    49.9872</td>
    <td align="right">    7433.29</td>
    <td align="right">       0.00</td>
    <td align="right">    9504.86</td>
    <td align="right">    9504.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">   4192.147</td>
    <td align="right">   4192.147</td>
    <td align="right">   0.101240</td>
    <td align="right"> 0.00009262</td>
    <td align="right">     84.148</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4192.15</td>
    <td align="right">    4192.15</td>
    <td align="right">   0.101240</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">    3022.37</td>
    <td align="right">       0.00</td>
    <td align="right">    3670.64</td>
    <td align="right">    3670.64</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">   4394.930</td>
    <td align="right">   4394.930</td>
    <td align="right">   0.124752</td>
    <td align="right"> 0.00009710</td>
    <td align="right">     88.217</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4394.93</td>
    <td align="right">    4394.93</td>
    <td align="right">   0.124752</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00790835</td>
    <td align="right">    49.9328</td>
    <td align="right">    3168.81</td>
    <td align="right">       0.00</td>
    <td align="right">    3999.74</td>
    <td align="right">    3999.74</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">   5966.286</td>
    <td align="right">   5966.286</td>
    <td align="right">   0.096875</td>
    <td align="right"> 0.00013182</td>
    <td align="right">    119.758</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5966.29</td>
    <td align="right">    5966.29</td>
    <td align="right">   0.096875</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00790947</td>
    <td align="right">    49.9397</td>
    <td align="right">    4301.78</td>
    <td align="right">       0.00</td>
    <td align="right">    4606.81</td>
    <td align="right">    4606.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">   5966.286</td>
    <td align="right">   5966.286</td>
    <td align="right">   0.116142</td>
    <td align="right"> 0.00013182</td>
    <td align="right">    119.758</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5966.29</td>
    <td align="right">    5966.29</td>
    <td align="right">   0.116142</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00790947</td>
    <td align="right">    49.9397</td>
    <td align="right">    4301.78</td>
    <td align="right">       0.00</td>
    <td align="right">    4908.22</td>
    <td align="right">    4908.22</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">   4416.959</td>
    <td align="right">   4416.959</td>
    <td align="right">   0.128393</td>
    <td align="right"> 0.00009759</td>
    <td align="right">     88.659</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4416.96</td>
    <td align="right">    4416.96</td>
    <td align="right">   0.128393</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00790882</td>
    <td align="right">    49.9357</td>
    <td align="right">    3184.70</td>
    <td align="right">       0.00</td>
    <td align="right">    4040.56</td>
    <td align="right">    4040.56</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">   3995.300</td>
    <td align="right">   3995.300</td>
    <td align="right">   0.100210</td>
    <td align="right"> 0.00008827</td>
    <td align="right">     80.196</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    3995.30</td>
    <td align="right">    3995.30</td>
    <td align="right">   0.100210</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">    2880.45</td>
    <td align="right">       0.00</td>
    <td align="right">    3532.15</td>
    <td align="right">    3532.15</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">   4311.364</td>
    <td align="right">   4311.364</td>
    <td align="right">   0.124026</td>
    <td align="right"> 0.00009525</td>
    <td align="right">     86.540</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4311.36</td>
    <td align="right">    4311.36</td>
    <td align="right">   0.124026</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00789907</td>
    <td align="right">    49.8751</td>
    <td align="right">    3108.58</td>
    <td align="right">       0.00</td>
    <td align="right">    3935.13</td>
    <td align="right">    3935.13</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">   5864.360</td>
    <td align="right">   5864.360</td>
    <td align="right">   0.095221</td>
    <td align="right"> 0.00012957</td>
    <td align="right">    117.712</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5864.36</td>
    <td align="right">    5864.36</td>
    <td align="right">   0.095221</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00790044</td>
    <td align="right">    49.8835</td>
    <td align="right">    4228.32</td>
    <td align="right">       0.00</td>
    <td align="right">    4528.12</td>
    <td align="right">    4528.12</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">   5864.360</td>
    <td align="right">   5864.360</td>
    <td align="right">   0.115316</td>
    <td align="right"> 0.00012957</td>
    <td align="right">    117.712</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5864.36</td>
    <td align="right">    5864.36</td>
    <td align="right">   0.115316</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00790044</td>
    <td align="right">    49.8835</td>
    <td align="right">    4228.32</td>
    <td align="right">       0.00</td>
    <td align="right">    4839.93</td>
    <td align="right">    4839.93</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">   4335.240</td>
    <td align="right">   4335.240</td>
    <td align="right">   0.127725</td>
    <td align="right"> 0.00009578</td>
    <td align="right">     87.019</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4335.24</td>
    <td align="right">    4335.24</td>
    <td align="right">   0.127725</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00789965</td>
    <td align="right">    49.8787</td>
    <td align="right">    3125.80</td>
    <td align="right">       0.00</td>
    <td align="right">    3977.16</td>
    <td align="right">    3977.16</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 26</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 25</td>
    <td align="right">   3996.794</td>
    <td align="right">   3996.794</td>
    <td align="right">   0.100201</td>
    <td align="right"> 0.00008830</td>
    <td align="right">     80.226</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    3996.79</td>
    <td align="right">    3996.79</td>
    <td align="right">   0.100201</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">    2881.53</td>
    <td align="right">       0.00</td>
    <td align="right">    3533.07</td>
    <td align="right">    3533.07</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 24</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 23</td>
    <td align="right">   4328.924</td>
    <td align="right">   4328.924</td>
    <td align="right">   0.123927</td>
    <td align="right"> 0.00009564</td>
    <td align="right">     86.892</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4328.92</td>
    <td align="right">    4328.92</td>
    <td align="right">   0.123927</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00789370</td>
    <td align="right">    49.8416</td>
    <td align="right">    3121.26</td>
    <td align="right">       0.00</td>
    <td align="right">    3946.99</td>
    <td align="right">    3946.99</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 23</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 22</td>
    <td align="right">   5889.389</td>
    <td align="right">   5889.389</td>
    <td align="right">   0.095628</td>
    <td align="right"> 0.00013012</td>
    <td align="right">    118.214</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5889.39</td>
    <td align="right">    5889.39</td>
    <td align="right">   0.095628</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00789519</td>
    <td align="right">    49.8509</td>
    <td align="right">    4246.38</td>
    <td align="right">       0.00</td>
    <td align="right">    4547.45</td>
    <td align="right">    4547.45</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 25</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 24</td>
    <td align="right">   5889.389</td>
    <td align="right">   5889.389</td>
    <td align="right">   0.115241</td>
    <td align="right"> 0.00013012</td>
    <td align="right">    118.214</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5889.39</td>
    <td align="right">    5889.39</td>
    <td align="right">   0.115241</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00789519</td>
    <td align="right">    49.8509</td>
    <td align="right">    4246.38</td>
    <td align="right">       0.00</td>
    <td align="right">    4853.00</td>
    <td align="right">    4853.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 21</td>
    <td align="right">   4354.083</td>
    <td align="right">   4354.083</td>
    <td align="right">   0.127612</td>
    <td align="right"> 0.00009620</td>
    <td align="right">     87.397</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4354.08</td>
    <td align="right">    4354.08</td>
    <td align="right">   0.127612</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00789433</td>
    <td align="right">    49.8456</td>
    <td align="right">    3139.40</td>
    <td align="right">       0.00</td>
    <td align="right">    3990.04</td>
    <td align="right">    3990.04</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 31</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 30</td>
    <td align="right">   3998.046</td>
    <td align="right">   3998.046</td>
    <td align="right">   0.100193</td>
    <td align="right"> 0.00008833</td>
    <td align="right">     80.251</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    3998.05</td>
    <td align="right">    3998.05</td>
    <td align="right">   0.100193</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">    2882.43</td>
    <td align="right">       0.00</td>
    <td align="right">    3533.83</td>
    <td align="right">    3533.83</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 29</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 28</td>
    <td align="right">   4343.692</td>
    <td align="right">   4343.692</td>
    <td align="right">   0.123843</td>
    <td align="right"> 0.00009597</td>
    <td align="right">     87.188</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4343.69</td>
    <td align="right">    4343.69</td>
    <td align="right">   0.123843</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00788925</td>
    <td align="right">    49.8140</td>
    <td align="right">    3131.92</td>
    <td align="right">       0.00</td>
    <td align="right">    3956.93</td>
    <td align="right">    3956.93</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 28</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 27</td>
    <td align="right">   5910.330</td>
    <td align="right">   5910.330</td>
    <td align="right">   0.095968</td>
    <td align="right"> 0.00013058</td>
    <td align="right">    118.635</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5910.33</td>
    <td align="right">    5910.33</td>
    <td align="right">   0.095968</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00789084</td>
    <td align="right">    49.8239</td>
    <td align="right">    4261.50</td>
    <td align="right">       0.00</td>
    <td align="right">    4563.62</td>
    <td align="right">    4563.62</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 30</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 29</td>
    <td align="right">   5910.330</td>
    <td align="right">   5910.330</td>
    <td align="right">   0.115177</td>
    <td align="right"> 0.00013058</td>
    <td align="right">    118.635</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5910.33</td>
    <td align="right">    5910.33</td>
    <td align="right">   0.115177</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00789084</td>
    <td align="right">    49.8239</td>
    <td align="right">    4261.50</td>
    <td align="right">       0.00</td>
    <td align="right">    4863.87</td>
    <td align="right">    4863.87</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 27</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 26</td>
    <td align="right">   4369.845</td>
    <td align="right">   4369.845</td>
    <td align="right">   0.127520</td>
    <td align="right"> 0.00009655</td>
    <td align="right">     87.713</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4369.84</td>
    <td align="right">    4369.84</td>
    <td align="right">   0.127520</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00788993</td>
    <td align="right">    49.8182</td>
    <td align="right">    3150.77</td>
    <td align="right">       0.00</td>
    <td align="right">    4000.79</td>
    <td align="right">    4000.79</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 36</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 35</td>
    <td align="right">   3999.142</td>
    <td align="right">   3999.142</td>
    <td align="right">   0.100185</td>
    <td align="right"> 0.00008836</td>
    <td align="right">     80.273</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    3999.14</td>
    <td align="right">    3999.14</td>
    <td align="right">   0.100185</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">    2883.22</td>
    <td align="right">       0.00</td>
    <td align="right">    3534.48</td>
    <td align="right">    3534.48</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 34</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 33</td>
    <td align="right">   4356.564</td>
    <td align="right">   4356.564</td>
    <td align="right">   0.123770</td>
    <td align="right"> 0.00009625</td>
    <td align="right">     87.447</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4356.56</td>
    <td align="right">    4356.56</td>
    <td align="right">   0.123770</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00788544</td>
    <td align="right">    49.7903</td>
    <td align="right">    3141.21</td>
    <td align="right">       0.00</td>
    <td align="right">    3965.57</td>
    <td align="right">    3965.57</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 33</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 32</td>
    <td align="right">   5928.511</td>
    <td align="right">   5928.511</td>
    <td align="right">   0.096264</td>
    <td align="right"> 0.00013098</td>
    <td align="right">    118.999</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5928.51</td>
    <td align="right">    5928.51</td>
    <td align="right">   0.096264</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00788712</td>
    <td align="right">    49.8007</td>
    <td align="right">    4274.62</td>
    <td align="right">       0.00</td>
    <td align="right">    4577.66</td>
    <td align="right">    4577.66</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 35</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 34</td>
    <td align="right">   5928.511</td>
    <td align="right">   5928.511</td>
    <td align="right">   0.115121</td>
    <td align="right"> 0.00013098</td>
    <td align="right">    118.999</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5928.51</td>
    <td align="right">    5928.51</td>
    <td align="right">   0.115121</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00788712</td>
    <td align="right">    49.8007</td>
    <td align="right">    4274.62</td>
    <td align="right">       0.00</td>
    <td align="right">    4873.26</td>
    <td align="right">    4873.26</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 32</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 31</td>
    <td align="right">   4383.529</td>
    <td align="right">   4383.529</td>
    <td align="right">   0.127442</td>
    <td align="right"> 0.00009685</td>
    <td align="right">     87.988</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4383.53</td>
    <td align="right">    4383.53</td>
    <td align="right">   0.127442</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00788616</td>
    <td align="right">    49.7948</td>
    <td align="right">    3160.65</td>
    <td align="right">       0.00</td>
    <td align="right">    4010.11</td>
    <td align="right">    4010.11</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 41</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 40</td>
    <td align="right">   4000.125</td>
    <td align="right">   4000.125</td>
    <td align="right">   0.100178</td>
    <td align="right"> 0.00008838</td>
    <td align="right">     80.293</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4000.13</td>
    <td align="right">    4000.13</td>
    <td align="right">   0.100178</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">    2883.93</td>
    <td align="right">       0.00</td>
    <td align="right">    3535.07</td>
    <td align="right">    3535.07</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 39</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 38</td>
    <td align="right">   4368.057</td>
    <td align="right">   4368.057</td>
    <td align="right">   0.123704</td>
    <td align="right"> 0.00009651</td>
    <td align="right">     87.677</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4368.06</td>
    <td align="right">    4368.06</td>
    <td align="right">   0.123704</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00788209</td>
    <td align="right">    49.7694</td>
    <td align="right">    3149.50</td>
    <td align="right">       0.00</td>
    <td align="right">    3973.26</td>
    <td align="right">    3973.26</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 38</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 37</td>
    <td align="right">   5944.693</td>
    <td align="right">   5944.693</td>
    <td align="right">   0.096527</td>
    <td align="right"> 0.00013134</td>
    <td align="right">    119.324</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5944.69</td>
    <td align="right">    5944.69</td>
    <td align="right">   0.096527</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00788385</td>
    <td align="right">    49.7804</td>
    <td align="right">    4286.30</td>
    <td align="right">       0.00</td>
    <td align="right">    4590.16</td>
    <td align="right">    4590.16</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 40</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 39</td>
    <td align="right">   5944.693</td>
    <td align="right">   5944.693</td>
    <td align="right">   0.115070</td>
    <td align="right"> 0.00013134</td>
    <td align="right">    119.324</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5944.69</td>
    <td align="right">    5944.69</td>
    <td align="right">   0.115070</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00788385</td>
    <td align="right">    49.7804</td>
    <td align="right">    4286.30</td>
    <td align="right">       0.00</td>
    <td align="right">    4881.58</td>
    <td align="right">    4881.58</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 37</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 36</td>
    <td align="right">   4395.709</td>
    <td align="right">   4395.709</td>
    <td align="right">   0.127372</td>
    <td align="right"> 0.00009712</td>
    <td align="right">     88.232</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4395.71</td>
    <td align="right">    4395.71</td>
    <td align="right">   0.127372</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00788285</td>
    <td align="right">    49.7742</td>
    <td align="right">    3169.44</td>
    <td align="right">       0.00</td>
    <td align="right">    4018.38</td>
    <td align="right">    4018.38</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 46</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 45</td>
    <td align="right">   4001.028</td>
    <td align="right">   4001.028</td>
    <td align="right">   0.100171</td>
    <td align="right"> 0.00008840</td>
    <td align="right">     80.311</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4001.03</td>
    <td align="right">    4001.03</td>
    <td align="right">   0.100171</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">    2884.58</td>
    <td align="right">       0.00</td>
    <td align="right">    3535.61</td>
    <td align="right">    3535.61</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 44</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 43</td>
    <td align="right">   4378.499</td>
    <td align="right">   4378.499</td>
    <td align="right">   0.123643</td>
    <td align="right"> 0.00009674</td>
    <td align="right">     87.887</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4378.50</td>
    <td align="right">    4378.50</td>
    <td align="right">   0.123643</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00787910</td>
    <td align="right">    49.7508</td>
    <td align="right">    3157.04</td>
    <td align="right">       0.00</td>
    <td align="right">    3980.23</td>
    <td align="right">    3980.23</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 43</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 42</td>
    <td align="right">   5959.358</td>
    <td align="right">   5959.358</td>
    <td align="right">   0.096765</td>
    <td align="right"> 0.00013166</td>
    <td align="right">    119.619</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5959.36</td>
    <td align="right">    5959.36</td>
    <td align="right">   0.096765</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00788093</td>
    <td align="right">    49.7622</td>
    <td align="right">    4296.88</td>
    <td align="right">       0.00</td>
    <td align="right">    4601.49</td>
    <td align="right">    4601.49</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 45</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 44</td>
    <td align="right">   5959.358</td>
    <td align="right">   5959.358</td>
    <td align="right">   0.115022</td>
    <td align="right"> 0.00013166</td>
    <td align="right">    119.619</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5959.36</td>
    <td align="right">    5959.36</td>
    <td align="right">   0.115022</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00788093</td>
    <td align="right">    49.7622</td>
    <td align="right">    4296.88</td>
    <td align="right">       0.00</td>
    <td align="right">    4889.08</td>
    <td align="right">    4889.08</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 42</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 41</td>
    <td align="right">   4406.746</td>
    <td align="right">   4406.746</td>
    <td align="right">   0.127308</td>
    <td align="right"> 0.00009736</td>
    <td align="right">     88.454</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4406.75</td>
    <td align="right">    4406.75</td>
    <td align="right">   0.127308</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00787989</td>
    <td align="right">    49.7558</td>
    <td align="right">    3177.41</td>
    <td align="right">       0.00</td>
    <td align="right">    4025.87</td>
    <td align="right">    4025.87</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 51</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 50</td>
    <td align="right">   4001.867</td>
    <td align="right">   4001.867</td>
    <td align="right">   0.100164</td>
    <td align="right"> 0.00008842</td>
    <td align="right">     80.328</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4001.87</td>
    <td align="right">    4001.87</td>
    <td align="right">   0.100164</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">    2885.19</td>
    <td align="right">       0.00</td>
    <td align="right">    3536.10</td>
    <td align="right">    3536.10</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 49</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 48</td>
    <td align="right">   4388.112</td>
    <td align="right">   4388.112</td>
    <td align="right">   0.123586</td>
    <td align="right"> 0.00009695</td>
    <td align="right">     88.080</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4388.11</td>
    <td align="right">    4388.11</td>
    <td align="right">   0.123586</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00787639</td>
    <td align="right">    49.7340</td>
    <td align="right">    3163.98</td>
    <td align="right">       0.00</td>
    <td align="right">    3986.63</td>
    <td align="right">    3986.63</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 48</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 47</td>
    <td align="right">   5972.830</td>
    <td align="right">   5972.830</td>
    <td align="right">   0.096984</td>
    <td align="right"> 0.00013196</td>
    <td align="right">    119.889</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5972.83</td>
    <td align="right">    5972.83</td>
    <td align="right">   0.096984</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00787828</td>
    <td align="right">    49.7457</td>
    <td align="right">    4306.61</td>
    <td align="right">       0.00</td>
    <td align="right">    4611.90</td>
    <td align="right">    4611.90</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 50</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 49</td>
    <td align="right">   5972.830</td>
    <td align="right">   5972.830</td>
    <td align="right">   0.114977</td>
    <td align="right"> 0.00013196</td>
    <td align="right">    119.889</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5972.83</td>
    <td align="right">    5972.83</td>
    <td align="right">   0.114977</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00787828</td>
    <td align="right">    49.7457</td>
    <td align="right">    4306.61</td>
    <td align="right">       0.00</td>
    <td align="right">    4895.93</td>
    <td align="right">    4895.93</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 47</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 46</td>
    <td align="right">   4416.885</td>
    <td align="right">   4416.885</td>
    <td align="right">   0.127250</td>
    <td align="right"> 0.00009759</td>
    <td align="right">     88.657</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4416.88</td>
    <td align="right">    4416.88</td>
    <td align="right">   0.127250</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00787721</td>
    <td align="right">    49.7391</td>
    <td align="right">    3184.73</td>
    <td align="right">       0.00</td>
    <td align="right">    4032.73</td>
    <td align="right">    4032.73</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 56</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 55</td>
    <td align="right">   5458.721</td>
    <td align="right">   5458.721</td>
    <td align="right">   0.101739</td>
    <td align="right"> 0.00012060</td>
    <td align="right">    109.571</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5458.72</td>
    <td align="right">    5458.72</td>
    <td align="right">   0.101739</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.5027</td>
    <td align="right">    3935.52</td>
    <td align="right">       0.00</td>
    <td align="right">    4427.23</td>
    <td align="right">    4427.23</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 54</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 53</td>
    <td align="right">   5068.907</td>
    <td align="right">   5068.907</td>
    <td align="right">   0.124404</td>
    <td align="right"> 0.00011199</td>
    <td align="right">    101.745</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5068.91</td>
    <td align="right">    5068.91</td>
    <td align="right">   0.124404</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00789073</td>
    <td align="right">    49.8233</td>
    <td align="right">    3654.83</td>
    <td align="right">       0.00</td>
    <td align="right">    4456.74</td>
    <td align="right">    4456.74</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 53</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 52</td>
    <td align="right">   6947.181</td>
    <td align="right">   6947.181</td>
    <td align="right">   0.112804</td>
    <td align="right"> 0.00015349</td>
    <td align="right">    139.447</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6947.18</td>
    <td align="right">    6947.18</td>
    <td align="right">   0.112804</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00789352</td>
    <td align="right">    49.8407</td>
    <td align="right">    5009.10</td>
    <td align="right">       0.00</td>
    <td align="right">    5364.22</td>
    <td align="right">    5364.22</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 55</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 54</td>
    <td align="right">   6947.181</td>
    <td align="right">   6947.181</td>
    <td align="right">   0.115941</td>
    <td align="right"> 0.00015349</td>
    <td align="right">    139.447</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6947.18</td>
    <td align="right">    6947.18</td>
    <td align="right">   0.115941</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00789352</td>
    <td align="right">    49.8407</td>
    <td align="right">    5009.10</td>
    <td align="right">       0.00</td>
    <td align="right">    5419.63</td>
    <td align="right">    5419.63</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 52</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT VAV REHEAT 51</td>
    <td align="right">   5097.478</td>
    <td align="right">   5097.478</td>
    <td align="right">   0.127862</td>
    <td align="right"> 0.00011262</td>
    <td align="right">    102.319</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5097.48</td>
    <td align="right">    5097.48</td>
    <td align="right">   0.127862</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      32.11</td>
    <td align="right">      18.47</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00789132</td>
    <td align="right">    49.8271</td>
    <td align="right">    3675.43</td>
    <td align="right">       0.00</td>
    <td align="right">    4506.59</td>
    <td align="right">    4506.59</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP AIR_HANDLERS-2963</td>
    <td align="right"> 483809.735</td>
    <td align="right">   -999.000</td>
    <td align="right">  24.300139</td>
    <td align="right"> 0.02058238</td>
    <td align="right">   -999.000</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CHICAGO ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">  483809.73</td>
    <td align="right">  396286.01</td>
    <td align="right">  24.300139</td>
    <td align="right">      24.47</td>
    <td align="right">      17.29</td>
    <td align="right"> 0.00967080</td>
    <td align="right">      10.80</td>
    <td align="right">      10.80</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.13</td>
    <td align="right"> 0.01460837</td>
    <td align="right">      21.79</td>
    <td align="right">    13.5369</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00896176</td>
    <td align="right">    47.0814</td>
    <td align="right">  231137.73</td>
    <td align="right">       0.00</td>
    <td align="right">  491989.96</td>
    <td align="right">  378551.04</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP AIR_HANDLERS-2963</td>
    <td align="right"> 112264.519</td>
    <td align="right"> 112264.519</td>
    <td align="right">   7.290042</td>
    <td align="right"> 0.00248035</td>
    <td align="right">   1765.694</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 05:15:00</td>
    <td align="right">CHICAGO ANN HTG 99% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  112264.52</td>
    <td align="right">  112264.52</td>
    <td align="right">   7.290042</td>
    <td align="right">       3.67</td>
    <td align="right">       3.26</td>
    <td align="right"> 0.00472410</td>
    <td align="right">      16.70</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -17.30</td>
    <td align="right"> 0.00083893</td>
    <td align="right">     -17.30</td>
    <td align="right">    45.1228</td>
    <td align="right">      17.34</td>
    <td align="right"> 0.00733856</td>
    <td align="right">    58.2749</td>
    <td align="right">   74556.63</td>
    <td align="right">       0.00</td>
    <td align="right">   94186.68</td>
    <td align="right">   94186.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3644_OFFICE_1_CORE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3644_OFFICE_1_CORE</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3644_OFFICE_1_CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.161373E+10</td>
    <td align="right">     3266.66</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.276804E+10</td>
    <td align="right">     3712.50</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161373E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.276804E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.161373E+10</td>
    <td align="right">     3266.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.276804E+10</td>
    <td align="right">     3712.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.161373E+10</td>
    <td align="right">     3266.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.276804E+10</td>
    <td align="right">     3712.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3644_OFFICE_1_EASTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3644_OFFICE_1_EAST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3644_OFFICE_1_EAST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.550135E+09</td>
    <td align="right">     1113.63</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.943650E+09</td>
    <td align="right">     1265.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.550135E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.943650E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.550135E+09</td>
    <td align="right">     1113.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.943650E+09</td>
    <td align="right">     1265.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.550135E+09</td>
    <td align="right">     1113.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.943650E+09</td>
    <td align="right">     1265.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3644_OFFICE_1_NORTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3644_OFFICE_1_NORTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3644_OFFICE_1_NORTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286070E+09</td>
    <td align="right">      579.09</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286070E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286070E+09</td>
    <td align="right">      579.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286070E+09</td>
    <td align="right">      579.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3644_OFFICE_1_SOUTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3644_OFFICE_1_SOUTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3644_OFFICE_1_SOUTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286070E+09</td>
    <td align="right">      579.09</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286070E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286070E+09</td>
    <td align="right">      579.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286070E+09</td>
    <td align="right">      579.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3644_OFFICE_1_WESTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3644_OFFICE_1_WEST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3644_OFFICE_1_WEST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.550135E+09</td>
    <td align="right">     1113.63</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.943650E+09</td>
    <td align="right">     1265.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.550135E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.943650E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.550135E+09</td>
    <td align="right">     1113.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.943650E+09</td>
    <td align="right">     1265.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.550135E+09</td>
    <td align="right">     1113.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.943650E+09</td>
    <td align="right">     1265.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3644_OFFICE_2_CORE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3644_OFFICE_2_CORE</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3644_OFFICE_2_CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.161373E+10</td>
    <td align="right">     3266.66</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.276804E+10</td>
    <td align="right">     3712.50</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161373E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.276804E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.161373E+10</td>
    <td align="right">     3266.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.276804E+10</td>
    <td align="right">     3712.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.161373E+10</td>
    <td align="right">     3266.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.276804E+10</td>
    <td align="right">     3712.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3644_OFFICE_2_EASTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3644_OFFICE_2_EAST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3644_OFFICE_2_EAST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.550135E+09</td>
    <td align="right">     1113.63</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.943650E+09</td>
    <td align="right">     1265.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.550135E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.943650E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.550135E+09</td>
    <td align="right">     1113.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.943650E+09</td>
    <td align="right">     1265.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.550135E+09</td>
    <td align="right">     1113.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.943650E+09</td>
    <td align="right">     1265.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3644_OFFICE_2_NORTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3644_OFFICE_2_NORTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3644_OFFICE_2_NORTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286070E+09</td>
    <td align="right">      579.09</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286070E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286070E+09</td>
    <td align="right">      579.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286070E+09</td>
    <td align="right">      579.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3644_OFFICE_2_SOUTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3644_OFFICE_2_SOUTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3644_OFFICE_2_SOUTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286070E+09</td>
    <td align="right">      579.09</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286070E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286070E+09</td>
    <td align="right">      579.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286070E+09</td>
    <td align="right">      579.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3644_OFFICE_2_WESTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3644_OFFICE_2_WEST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3644_OFFICE_2_WEST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.550135E+09</td>
    <td align="right">     1113.63</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.943650E+09</td>
    <td align="right">     1265.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.550135E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.943650E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.550135E+09</td>
    <td align="right">     1113.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.943650E+09</td>
    <td align="right">     1265.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.550135E+09</td>
    <td align="right">     1113.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.943650E+09</td>
    <td align="right">     1265.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_1_CORE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_1_CORE</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_1_CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.440151E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_1_EASTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_1_EAST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_1_EAST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198068E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_1_NORTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_1_NORTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_1_NORTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286098E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_1_SOUTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_1_SOUTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_1_SOUTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286098E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_1_WESTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_1_WEST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_1_WEST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198068E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_2_CORE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_2_CORE</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_2_CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.440151E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_2_EASTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_2_EAST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_2_EAST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198068E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_2_NORTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_2_NORTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_2_NORTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286098E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_2_SOUTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_2_SOUTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_2_SOUTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286098E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_2_WESTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_2_WEST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_2_WEST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198068E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_3_CORE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_3_CORE</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_3_CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.440151E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_3_EASTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_3_EAST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_3_EAST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198068E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_3_NORTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_3_NORTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_3_NORTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286098E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_3_SOUTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_3_SOUTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_3_SOUTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286098E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_3_WESTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_3_WEST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_3_WEST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198068E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_4_CORE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_4_CORE</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_4_CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.440151E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_4_EASTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_4_EAST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_4_EAST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198068E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_4_NORTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_4_NORTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_4_NORTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286098E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_4_SOUTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_4_SOUTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_4_SOUTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286098E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_4_WESTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_4_WEST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_4_WEST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198068E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_5_CORE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_5_CORE</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_5_CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.440151E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_5_EASTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_5_EAST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_5_EAST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198068E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_5_NORTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_5_NORTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_5_NORTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286098E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_5_SOUTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_5_SOUTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_5_SOUTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286098E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_5_WESTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_5_WEST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_5_WEST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198068E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_6_CORE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_6_CORE</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_6_CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.440151E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_6_EASTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_6_EAST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_6_EAST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198068E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_6_NORTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_6_NORTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_6_NORTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286098E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_6_SOUTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_6_SOUTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_6_SOUTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286098E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_6_WESTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_6_WEST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_6_WEST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198068E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_7_CORE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_7_CORE</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_7_CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.440151E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_7_EASTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_7_EAST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_7_EAST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198068E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_7_NORTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_7_NORTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_7_NORTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286098E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_7_SOUTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_7_SOUTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_7_SOUTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286098E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_7_WESTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_7_WEST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_7_WEST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198068E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_8_CORE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_8_CORE</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_8_CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.440151E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_8_EASTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_8_EAST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_8_EAST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198068E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_8_NORTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_8_NORTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_8_NORTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286098E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_8_SOUTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_8_SOUTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_8_SOUTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286098E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_8_WESTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_8_WEST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_8_WEST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198068E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_9_CORE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_9_CORE</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_9_CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.440151E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.440151E+09</td>
    <td align="right">      890.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754920E+09</td>
    <td align="right">     1012.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_9_EASTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_9_EAST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_9_EAST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198068E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_9_NORTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_9_NORTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_9_NORTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286098E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_9_SOUTHPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_9_SOUTH PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_9_SOUTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286098E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286098E+09</td>
    <td align="right">      579.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.490698E+09</td>
    <td align="right">      658.12</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BLOCKS-3645_OFFICE_9_WESTPERIMETER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BLOCKS-3645_OFFICE_9_WEST PERIMETER</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BLOCKS-3645_OFFICE_9_WEST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">01-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198068E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198068E+09</td>
    <td align="right">      400.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339714E+09</td>
    <td align="right">      455.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::AIRLOOPAIR_HANDLERS-2963_FAN_103484382.9CFM></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> AIRLOOP AIR_HANDLERS-2963_FAN_103484382.9CFM</b></p>
<p>Timestamp: <b>2025-05-25
    15:57:13</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_AIRLOOP AIR_HANDLERS-2963_FAN_103484382.9CFM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.719470E+10</td>
    <td align="right">        0.44</td>
    <td align="right">    27841.56</td>
    <td align="right">05-MAY-13:00</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.719470E+10</td>
    <td align="right">        0.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.719470E+10</td>
    <td align="right">        0.44</td>
    <td align="right">    27841.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.719470E+10</td>
    <td align="right">        0.44</td>
    <td align="right">    27841.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.26</td>
  </tr>
</table>
<br><br>
</body>
</html>
